Message
Заметен подход к ПГ-30 КЦ-2 со стороны АВО газа.
Отсутствует ОЗ на задвижке арматурного блока К-1/2
Наледь на пути передвижения к ПРГСН
Заметен подход к переходной лестнице АВО газа КЦ-2.
Посторонние предметы
Образовалась наледь на входе в здание АБК РЭЦ.
Перегорела лампочка на пульте ГП
Образование сосулек на крыше отсека УТ ГПА№524
Масленый подтек по штоку задвижки №8д в МКЦ-2
В теплой стоянке спец. техники базы РЭЦ не горит лампа светильника аварийного выхода.
Нарушено ЛКП на метанольных трубах.
Нарушено ЛКП на опорах .
Нарушено ЛКП на конструкции блок-бокса.
Нарушено ЛКП на полу.
Нарушена ЛКП линии обозначения путей обхода.
Не закрывается калитка на ППА.
Мусор в помещении (склад).
Скользкая дорога с торца БППП.
Лед между шлейфами 510 и 504 на ППА.
Посторонние предмены около А-1/9.
Остатки окажушки на ППА. Напротив КГС №508
Подтек масла под Н-10/3 ЦРД.
Не горит лемпа освещения в арматурном блоке ПОРД. (5.2)
ГТЭС-48, БМО ГТУ-4 неисправность светильника рабочего освещения, требуется замена неисправной лампы освещения. 
Наледь на полу в печах ПОРД, П-1/2
Не посыпаны песком п/п у запасного выхода с БППП.
Не закрывается калитка на внутреннем периметре ГП, УОКа.
Занесен снегом проход между емкостями Е-6 на складе ДМ
Вышел срок годности на фильтра, изолирующего противогаза ИП-4м в шкафу аварийного запаса у входа в ЦПГ.
Наледь на свече каплеуловителя К-1 ЦРД.
Таль в ЦПГ находится не на парковочном месте.
"Блок бокс насосная метанола ,повреждена табличка ""В работе"" на насосе Н 5-3"
Поз.78. Сушка СИЗ рук на регистре отопления.
Поз.52. Заметен снегом подход к резервуару. 
Снег на площадке входной двери в УОК.
Наледь на путях передвижения по маршруту обхода
Заметен запасной выход из насосной метанола
Наледь на входной площадке ЗПА. Риск травмирования при падении.
В неувовлетворительном состоянии противоскользящая лента в тамбуре центрального входа в ПЭБ ДКС.
Посторонние предметы на площадке обслуживания дренажгой емкости Е-408.
Наледь на площадке обслуживания перед дверью в отсек двигателя ГПА№524.
На ГП-3С КОС-75 прослаблен хомут бака промывки лампы УФО.
Прицепное устройство для разглаживания снега (волокуша), припаркована на против 15ТП-22 мешает для подъезда пож. техники для заземления. 
Кабельная эстакада заметена снегом, избыточная на высоковольтные К.Л.
Сосульки на козерьке РУ-0,4 УОГ.
Леденая глыба от крыши до основания здания угол ЦРД на против 15ТП-2.
Снежная шапка на светильнике уличного освения 15ТП-21. Черезмерное усилие на кронштейн.
Не урано рабочее место в электромастерской. 
Наледь на ступеньках лестничной площадки, в тамбуре б/б эл. мастерской.
Отсутствует скользящая опора на ЗЛТП скважины 503.4.
Распылитель неисправен огнетушителя ОП-8 в здании БПТГ КЦ-1.
Занесена снегом площадка перед входом в БВП.
Посторонние предметы на площадке обслуживания МКУ.
Мусор на территории скважины 507.5.
Отсутствует колпак на конце ЗЛЗП скважины 509.7.
Неплотное прилегание скользящей опоры на метанольной линии скважины 511.3.
Касание площадки об элементы ЗРА на скважине 512.2.
Слетел колпак на конце ЗЛЗП скважины 513.6.
Информационная бирка на угловом штуцере не соответсвует технологической схеме на скважине 514.5.
Наледь на крыше площадки перед входом в БВП.
Наледь возле проходной
Не плотно закрывается дверь тамбур-шлюза
Поз.110 Занесен снегом подход к пожарному гидранту №9
Поз.3  (Площадка теплообменников).Отсутствуют бирки с технологической нумерацией на ЗРА 20Т-2/3.
Поз.16 Аппараты воздушного охлаждения (поз.16). Занесены снегом площадки обслуживания шаровых кранов.
Наличие загрязнённости и пыли на поверхности корпуса КНГТУ, ВНГТУ ГПА.
Следы масла в ОН ГПА.
Маслянные подтеки на станине Н-404-1
Сорвана пломба шарового крана импульсного газа 24 крана.
ГТЭС-48 ПУТ Перегорела лампа освещения.
Открыт один элемент жалюзи отсека МОД ГПУ№511
Не исправен дверной замок второй входной двери в УПТИГ КЦ-1.
Отсутствует указатель направления вращения электродвигателя в котельной Термакс.
"При входе в АБК на козырьке накопился снег.Занесен снегом переход между блок-боксами на территории АГРС ""Промбаза"".                        В слесарой мастерской РММ хранится огнетушитель со сломанным распылителем."
Снег и наледь на входной лестнице в КОС. 
поз.1 Образование наледи при входе в ЗПА.
поз.40 При закрывании входной двери в цех происходит само срабатывание верхнего механизма защелки двери в положении закрыто, что делает невозможным открытие двери снаружи цеха.
поз№72 не плотно закрыты гаражные ворота  
В Н.М. подтёки масла на станине Н - 1/23.
КЦ-1 ПТГ №1,2 снежный покров на площадке обслуживания.
Перегорели 4 лампы освещения площадки обслуживания теплообменников Т-2, Т-3. Недостаточная освещенность.
Занесены снегом подходы к поз 4
Свисающая наледь на козырьке крыши УОГа.
УПТИГ 2 очереди ДКС, нарушение элементов заземления на приборе Суперфлоу.
Площадка обслуживания насосной ДЭГа и метанола занесена снегом.
Поз.12 занесен снегом вход в помещение приточной вентиляции.
Поз.89 посторонние предметы на площадке обслуживания ППК воздухосборников.
Нарушена маркировка (нумерация) задвижек в маслохозяйстве КЦ 1
Сосульки на крыше УПТ
Заметен подход к печи ПГ-1.1
УРДиМ, на насосном оборудовании отводы для отбора проб со свободными концами.
В результате обхода основного и вспомогательного оборудования ДКС обнаружено не надлежащее состояние лотка кабельного плана поз. 302.1
Лед на колпаке дымовой трубы ПТПГ30 1,2.
ЦСГ-1 Наносы снега на стабилизаторах пластично-мёрзлых грунтов.
Насосная метанола - Снег на козырьках и свисания.
УОК - снег на путях передвижения.
ЗПА - Снег на путях передвижения.
УТЕ - Снег на путях передвижения.
ЦСГ-! - Снег на путях передвижения.
ЦСГ- 2- Снег на путях передвижения.
ЕП- 103\1 - Снег на путях передвижения.
ЕП - 103\2 - Снег на путях передвижения.
ЦСГ - 2 - Снег на путях передвижения.
Посторонние предметы после проведения ТО на ГПА-№-215
Наледь на ступенях запасного выхода со 2 этажа техкорпуса
Наледь на защитном козырьке входной площадки ЦРДиМ. Риск травмирования работника при падении.
Отсутствует табличка нумерации задвижки М01
Обледенение ступеней эвакуационной лестницы ЦРДиМ. Риск травмирования работника при падении.
Провисание защитной решетки на ВХ-3/1 ЦРДиМ.
Занесено снегом подходы к складу азота поз.22.14.
Занесены снегом подходы к маршрутным лестницам утилизатора тепла (УТО).
Отсутствует антигололедная обработка подхода к лестнице МКЦ-1.
Посторонние предметы возле Ф-401-1
ЦПГ - 1 Наличие снега на путях передвижения.
ЦПГ -1 Посторонние предметы на площадках обслуживания Р-1\1.
С крыши инженерного корпуса в п. Ямбург свисают снежные шапки над крыльцом со стороны входа в здание. Падение обледенелого снега может произойти в момент прохода людей.
Сети внутриплощадочные, на БЕ-3/1,2 площадки обслуживания занесены снегом.
Тепломеханический блок, 2 этаж. В санузле закончилось мыло. 
На ц. входе в СЭБ наледь на нижних ступенях лестницы.
На ц. входе в СЭБ наледь на нижних ступенях лестницы.
поз№76 много снега на козырьке лестничной плошадки 
Допускается хранение не задействованных плактов и знаков электробезопасности в УПТ.
Допускается хранение не задействованных плакатов и знаков электробезопасности в ЦРД.
Допускается хранение не задействованных плакатов и знаков электробезопасности в ЦДиМ.
ЦРД ВХ-2 лестничная площадка. Оторвана сигнальная лента (желто-черная) болтается.
ДЭС-3. Подтеки охлаждающей  с ДВС.
Отсутствует табличка номера ш.кр. №21
В слесарной мастерской РММ хранится стремянка со сломаной ступеней.
Занесен снегом проход к печам ПГ-30, 1 очереди ДКС.
поз.313 Образование наледи при входе в цех.
поз.314 Заметена снегом площадка обслуживания дренажной емкости.
поз.101 Заметен снегом подход к входной лестнице в помещение.
поз.101 Нависание снега и льда перед входом в помещение насосной.
Пришла в негодность схема эвакуации ПЭБа.
Переголела лампа аварийного освещения пульт (ПЭБ)
Снег на путях передвижения и на маршрутных лестницах - УПГ.
Бочка с краской на 1 этаже в торце тех. корпуса 
Перегорела лампа освещения на пульту в БППП
На воздухосборниках В-6.3, В-10 снеговые шапки. Есть угроза падения работников.
Наледь на ступенях сливо-наливной эстакады.
Поз.120 На входной площадке сне, перед входом наледь. Опасность получения травмы при проскальзывании.
Поз.12 Нависание снега и наледи с козырька над входом в РУ-4, Опасность получения травмы при падении на работника.
"На оборудовании выведенном в ремонт отсутствует табличка ""ремонт"""
Скользкие полы поз 2 т.н 3,4
Не очищен лестничный марш маслостанции.
Не очищен лестничный марш и площадка обслуживания склада смазок.
Не убрано рабочее место после завершения рабочей смены.
Не работает светильник в аппаратной управления ПТПГ30 КЦ1.
Нет освещения в тамбуре БПТПГ КЦ-1
Снег на площадке обслуживания Е-3
Наледь на козырьке при входе в БППП
Неисправен дверной замок входной двери УОГ.
Неисправен дверной замок входной двери блок-бокса ДЭГа и метанола.
Занесена снегом эвакуационная лестница ЦРДиМ (сторона АВО).
Не актуальная информация на табличке при входе в блок - бокс ПКУ.
Подтеки масла в поддоне двигателя на ГПА.
Гололед на входе в ДЭС-1.
Снег на лестничном марше ЩСУ АСУ.
Заснежена площадка обслуживания БЕ-501-1, БЕ-501-2
Сети внутриплощадочные, лестничные переходы и площадки обслуживания на СП-501,СП-502 занесены снегом.
Узел подключения, мелкий мусор возле КР 7а.
На ручке напильника имеется скол.
В проходе возле насосов Н-4 ЦРД образовалась лужа из-за талого снего. Риск падения работника при передвижении по цеху
На перилах маршевой лестницы ЦРМ намотана проволока. Риск травмирования работника при подъеме-спуске по лестнице
поз№74 затруднен подход из за снега 
"Отсутствует знак ""Пожарная лестница"" на пожарной лестнице печей огневой регенерации ДЭга"
"Выцвел знак ""Пожарная лестница"" на пожарной лестнице печей огневой регенерации метанола"
Заметен снегом подход к лестнице Т1А. Риск травмирования работника при подходе к лестнице
На ступени вертикальной лестницы возле абсорбера А1-2 ТКПГ образовался металлический заусенец. Риск травмирования работника при подъеме-спуске по лестнице
Нарушена целостность провода заземления электро двигателя Н-10 А.
Посторонние предметы в помещении подготовки азота.
Наледь на ступеньках лестницы перехода к кранам г 204
Лед на козырьке у входа в арматурный блок ППГ
поз.33 Сломан дверной доводчик, дверь открывается рывками , что затрудняет беспрепятственную эвакуацию.
поз.82 На козырьке входа в ремонтно-складской блок образовались сосульки.
поз.313 Образование наледи на площадке при входе в цех.
поз.33 Неисправен доводчик двери тамбура.
поз.3 Нависание снега на элементах световой сигнализации над входом в УАК.
Занесены снегом маршруты передвижения и маршрутные лестницы цехов.
поз.19 Заметена снегом площадка обслуживания дренажной емкости.
Заметены снегом подходы к кранам 23,36,22
"Отсутствует табличка ""Выход"" в БМА ГПА 712."
Наледь на крыльце ЦПГ
Неисправна дверная ручка в тамбуре ЦПГ
УОК, занесена снегом площадка входной двери.
Станина насоса Н-1Б в масле.
Свисание наледи с козырька на входе маслонасосной ДКС.
Неисправность механизма самозакрывания входной двери (доводчика) (ст. 88 ФЗ № 123)
Обледенение площадки входа со стороны емкости Е-104, риск травмирования работников
Образование ледяных наростов на крыше здания над входом со стороны Е-104, риск травмирования работников
Посторонние предметы (мусор) под фильтром Ф-1/1 ЦРМ
Утеряна табличка с параметрами, сроками службы, НВО, ГИ воздушного холодильника ВХ-1К
Маршевая лестница площадки обслуживания воздушного холодильника ВХ-1К занесена снегом, риск падения и травмирования работника
Под выветривателем В-1/2 ЦРМ оставлена промасленная ветошь
Посторонние предметы на площадке обслуживания БВС.
Не очищен лестничный марш и пути передвижения к УАЛКП.
ЦРД. Посторонние  предметы на верстаке дежурного слесаря ТУ. 
Е-8ар\3 - Посторонние предметы после работы строительной организации(металл,древесина)
ЦСГ - 2 Снег на путях передвижения.
ЦСГ-1 площадка Р-2х Снег на путях передвижения.
Запыленность корпуса В-№-1 в БПТПГ КЦ-№-2
"Скопление снега, наледь на ступенях эвакуационной лестницы ""Слесарная БВП"". Риск травмирования работника при падении."
Ослаблен крепеж фиксирующего хомута к опоре дренажного трубопровода Ду25 насоса Н-3Б ЦРМ.
Стерлась стрелка направления вращения Г103.19,необходимо обновить.
Не расчищен снег на пути передвижения у ПГ 1.2.
Отсутствует обозначение категории пожарной опасности на входных дверях блока пожаротушеня ГПА.
В УОГ на стойке КИП С1.6 расколотый пластиковый барашек ВИ-15 - острые края.
Решетки приточной вентиляции ЦРДиМ занесены. Снижена эффективность приточной вентиляции.
Отлетела информационная табличка на входе в цех УПГ
Образование ледяных наростов на крыше сварочного поста БВП
Эавкууционная дверь 15ТП-20 не закрыта. Нарушение требований ПТЭЭПЭЭ.
Образование ледяных наростов на крыше АСППТ, обледенение маршевой лестницы на входе. Риск падения и травмирования работников
Низкий уровень МБД т\а-212
"Переход между модулями №2 и №3.
Повреждена защитная пластина места прохода трубопровода теплосабжения"
"Машинный зал модуля №3.Отсек ВКП ГТУ№5.
Отсутсвует контровка болтовых соединений на фланце подключения сбросного газопровода пусковой турбины"
"Машинный зал модуля №3. Отсек двигателя ГТУ№6.
Вылетела уплотнаяющая вставка хомута крепления маслопровода."
"Машинный зал модуля №4
Поврежден наличник стыка стеновых панелей у ПК-49."
"Отсек двигателя ГТУ №7.
Повреждена тепловая изоляция контрольных кабелей СТ-20"
ЦСГ-3 Отсутствует лакокрасочное покрытие вновь смонтированных линий разгазовки ЕВД 1-5
ГТЭС-22,5:  ДЭС№7, ДЭС№8, аварийный выход бытового помещения (раздевалки). С крыши на свесах кровли имеется наледь и свисают сосульки.
Неисправен доводчик двери на входе в ЦРД 
Заснежен пожарный щит № 1 
Ослаблен крепёж фиксирующего хомута к опоре на линии выхода ВМР из С/1-14
поз№72 на стеллаже посторонние предметы 
 На кранах обвязки ГПА 515 снежные наносы 
При выполнении обхода оборудования ДКС обнаружены шапки снега на козырьках АВГМС-560 ГПА №  211-217
Сети внутриплощадочные, входа и площадки на котельной занесены снегом.
Замерз патрубок слива конденсата дымовых газов ПТПГ-30 Поз.№2.
Стойка с технологической схемой расположена в темном месте
Перегорела лампа освещения над АР-01.21
ГТЭС-48, ОРУ-110/10кВ - требуется отчистка от снега площадок, путей передвижения.
Сломана ручка на лопате для уборки снега.
УРДиМ не убраны пропарочные линии .
Информационный стенд перед въездом на территорию базы РЭЦ заметен снегом.
Пролив ЛВЖ под наливным гусаком в парке УПМТ
Занесен снегом подход к блок-боксу насосной метанола
Занесен снегом подход к блок-боксу топливо-раздаточной
Занесен снегом вход в ЦРД
поз.313 Образование наледи при входе в цех №2.
поз.18 Засыпан снегом ящик с песком для антигололедных мероприятий.
поз.41 Шланг огнетушителя ОП-10 имеет повреждения.
Посторонние предметы на проходе в поз поз 4
ЦСГ-3 Наносы снега на стабилизаторы мерзовых грунтов.
ЦПГ 2 наносы снега на стабилизаторы мёрзлых грунтов.
Образование сосулек на крыше наполнительного отделения поз.22.16.
Низкое давление в огнетушителе ОП-8 в Отсеке Нагнетателя ГПА-№-215
Оборвано крепление информационной таблички с измеряемыми параметрами на приборе КИП  в УОГ  С1/5.
Загроможден посторонними предметами эвакуационный выход со 2 этажа БППП ( пульт )
посторонние предметы в арматурном блоке печей подогрева газа.
Заметен снегом путь прохожения к ДЭС1.
Не актуальная информация на табличках с обозначением категории пожарной опасности и классов зон на входных дверях БОА.
Занесен снегом проход к насосной метанола (ППГ).
Занесен снегом проход к ПГ-7.
ЦПГ-1 Снег на путях передвижения.
ЦПГ-1 Посторонние материалы на полу возле С-3\2 (ветошь,проволока)
Снег на подходе к Г-204.
Не убраны посторонние предметы в районе емкости Е-9 в ЦРДиМ.
Постороннии предметы возле Н-401-1
Посторонние предметы в насосной метанола
На здание УОГ сосулки и снеговые шапки.
Занесены снегом подходы к Е-1.1, Е-1.2.(пробкоуловителям).
Поз.18 Скопление снега на козырьках входов позиции.
"Поз.4 отсутствует информационный знак ""Держись за перила""."
УРДиМ, Н306/2, посторонние предметы (ветошь, мусор)
"Отсутствует надпись направления вращения ""Открыто-Закрыто"" на штурвале ШК № 22МК6."
Снег на входе в печи П-1.1,2, арматурный блок
Снег на  переходе над шлейфами в зоне В
"Нарушена целостность информ. знака ""ОТ СЕБЯ"",  на входе в Н.М."
Поз.78 Не работает вытяжная вентиляция туалета (необходима замена подшипников эл. двигателя вентилятора).
Поз. Поз.1 РУ-1 Подходит срок испытания диэлектрических перчаток.
Пути передвижения персонала к зданию УМВ переметены снегом.
поз№ 72 на лестничной площадке посторонние предметы 
"Прошу вас организовать работу по предотвращению укусов дикими животными (собаки) на территории пос. Ямбург., СФЖК , район магазина №6, клуб ""Юность"". При следовании от места работы к месту проживания и обратно, стая собак цепляется за вещи, гавкают и напрыгивают."
Подход к пожарному гидранту №3 занесен снегом.
Подход к пожарному гидранту №4 занесен снегом.
Подход к пожарному гидранту №5 занесен снегом.
ГТЭС-24. Г-1. В отсеке ГТГ не исправна лампа освещения.
Скопление снега, наледь на ступенях лестницы слесарной мастерской. Риск травмирования работника при падении. 
Вецвели информационные таблички и знаки безопасности на входе в маслохохяйство КЦ №1.
ЗПА не исправен доводчик двери пож.выхода 
Посторонние предметы в районе насосов Н-4 А1,2,3.
Отсутствует разметка перепад высоты пола в УЗЗГ
Снег и наледь на козырьках крыши ПЭБа.
Повреждена, не читается табличка с датой поверки переносной стремянки на складе КИП.
Занесены снегом проходы поз 1
Сосульки на козырьке входной группы в УОГ.
Лопнут раструб на огнетушителе в ПЭБ.
Отпала информационная табличка 10% загазованность, на свето-звуковом информационном щите перед здвнием ЗАПТГ ГПА№523.
Не закрыт ветниляционный люк на стене отсека нагнетателя ГПУ№514.
ЦРДМ пониженный уровень масла в маслобаке системы охлаждения торцов насоса Н-4\1
ГТЭС-22,5, УЧЗН№1,2 - требуется очистка от снега путей передвижения.
Занесен подход для обслуживания ГФУ.
Образовалась наледь на лопостях АВО-газа 5.1. (Возможно получение травмы.)
Обледенение ступеней лестницы выхода Узла подключения ДКС. Возможно падение работников. 
Присутствует снег и наледь на площадках обслуживания Е-1/1-6
Отсутствует пломба на вентиле импульсного газа крана Г-601/3 (САЗ)
ЦСГ: Отсутствует пломба на крышке ящика ПК-36
ЦРДиМ. Обрыв приводного ремня П-2/2. 
Пункт 3.2.6. Отсутствие изоляции в арматурном блоке насоса Н-4а-1.  
Пункт 2.2.1 Чек листа. Неисправность работы доводчиков двери между цехами ЦРД и ЦРМ.
Заснежены знаки безопасности на площадке ПТПГ-30 2 очереди ДКС.
Необходимо очистить от сосулек козырек крыши бокса стоянки легковых автомобилей. 
Нет аварийного освещения в тамбуре УПТИГ
Скользко ( лед ) у подхода к маршрутной лестнице П-1/1,2.
Пыль на насосе Н-1М, масляное пятно на полу.
"Занесены снегом площадки обслуживания, пневмоприводы кранов № 1, 2, 4, 4р, 5, 6, АПРК "" Моквелд""."
Занесена снегом и покрыта наледью эвакуационная лестница БППП. Риск травмирования работника при падении.
Ослаблен крепеж заземляющего кабеля корпуса насоса Н-3 УОГ.
Отсутствует антигололедная обработка подхода к лестнице УПТИГ.
Перегорела лампа освещения в кабинете 21
Неиспранен распылитель ОП-8 в ЗАТИПГ ГПА-№-221
Поз.10  Заметены снегом площадки обслуживания 40Е-1/1.2.3.4
Поз.19  Блок фильтров 20Ф-1/4 на линии дренажа нарушена изоляция.
Поз.4 Разделитель 10Р-1/2 (арматурный блок конденсата) .Повреждение маркера-указателя с направлением движения среды.
Повреждена изоляция на трубопроводе  от склада масел до насосной на  Маслохозяйстве.
Пожарный гидрант №3, занесен снегом.
Эвакуационный выход с СЭБ 2-й этаж занёс снегом.
Поз.18 Занесена снегом маршевая лестница входа в цех замера конденсата газа.
Поз.18 Посторонние предметы на станине насосного агрегата 30Н-1/2.
КГС№11 нет бирки с тех.номером 
"Частично перегорели лампы в светильниках наружного освещения ""Каслинское литье"" общ.718"
Заметены подходы к гидрантам ПГ-7 и ПГ-8
Переметы перед входом с торца тех.корпуса 
Наносы снега на стабилизаторах пластично-мерзлых грунтов в районе ЦСГ-3
ППА, ПРМ, соскочил трос с доводчика двери.
БППП, наледь и снег на козырьке входной двери.
Неисправный инструмент, захламление в инструментальном шкафу слесарей кип
Пульт ГП, устарел перечень вредных и взрывоопасных веществ.
БППП, 2 этаж, занесена снегом площадка аварийного выхода.
УРДиМ, на ВХ-401/1,2 наледь и снег.
Поз.48 Снег и наледь на входной площадке КНС. Опасность получение травмы работника при падении.
Зависание монитора УПИ  АСПТ КЦ-2.
Поз.18 Нависание снега и наледи с козырька над входом в РУ-5. Опасность получение травмы при падении снега и наледи на работника. 
не закреплено болтовое соединение заземления корпуса насоса Н-4а№2 (риск получения травмы)
УРДиМ, ВХ-302 занесены снегом.
Не очищен снег по маршруту обхода.
ЗПА - Снег свисания на козырьках(вход-выход)
Насосная метанола - Снег свисания на козырьках(вход-выход).
ЗПА - Снег на путях передвижения.
Занесен снегом вход АСППТ.
УОК - снег на путях передвижения.
Технологический корпус,АР-02 посторонние предметы.
ЦСГ-2 - Снег на путях передвижения.
ЦСГ-1 - Снег на путях передвижения.
УТЕ - Снег на путях передвижения.
Насосная конденсата - Посторонние предметы (обтирочный материал).
Пункт 3.3.1 Чек листа. Свищ на линии охлаждения Воздушного компрессора ВК-1.
Пункт 3.1.3 Чек листа. Утечка масла по штоку НШ-1 Агрегата 713.
Не посыпано антигололедным покрытием пути передвижения с проходной до СЭБ.
Не очищены подходы к пожарным лестницам БВС и СЭБ.
Снег на площадке обслуживания ГПА№223
Ослабло крепление элементов взрывозащиты на приборе КИП в УОГ С1/11.
Не очищен от снега проход к ПГ-3.
Не очищен от снега проход к ПГ-19.
Не очищены от снега походы к печам ПОРДиМ.
Неисправен датчик загазованности ОН ГПА-№-215
Поз.19  ( Фильтр тонкой очистки 20Ф-1/5).Повреждение бирки с нумерацией на ЗРА.
ТК-2. Занесены снегом подходы к площадкам обслуживания шаровых кранов.
Площадка переключающей арматуры (Поз.30).Наледь на ступенях маршевой лестнице.
Наледь на крыше здания ПЭБ ДКС.
Занесены снегом подходы к заглубленным емкостям ГСМ ДКС.
Не актуализирована информация по ОТ в здании АБК МРУ
"На сверлильном станке в помещении мастерской МРУ, на электродвигателе затерлась табличка ""Вращающие детали"""
Нарушена предупреждающая разметка сигнализирующая о перепад по высоте, при входе в мастерскую МРУ
Образование наледи на ступенях лестницы центрального входа здания АБК МРУ поз 9.18.
После работы спец. техники выявлен скользкий участок на пути передвижения здания ЛЭС и АБК МРУ 
База РЭЦ РММ. Не горит светильник в сан.узле.
На выходе с ТКПГ на УТЕ, скопление льда и снега на козырьке крыши.
В здании УМВ, у входа №2, загроможден проход посторонними предметами.
Снег и наледь на козырках над входами в УОГ.
Наледь на площадке обслуживания склада ГСМ.
Обледенение ручки управления крана №1 на ГПА № 621 ДКС.
Ослаб крепеж доводчика двери ЦБН т/а614.
Отклеилась противоскользящая лента на лестнице в ЦРД, образовав неровность поверхности.  Возможность падения работника на лестничном марше.
Посторонние предметы в помещении ЗХД ДКС.
Здание АБК РЭЦ обледенение лестничных маршей.
Снег на площадках БПГР.
Сорвано заземление корпуса насоса Н-5/1 в блок боксе насосной метанола.
  Фиксирующий хомут трубопровода выхода ВМР С-1/1 УОГ ослаблен.
Занесен проход в ПОРД 5.
Заметен подход к Е-4
Заметен подход к Е-8
Заметены снегом западные ворота ГП
Заметены снегом  подходы к входным кранам АВО поз.3
Не герметично сальниковое уплотнение на линии нагнетания насоса Н-2Г1
Отсутствует обозначение клапана регулятора  20КрП3 поз.20 
Отсутствует обозначение задвижки 5Z18.1 на блок фильтрах поз.5
УЗСП, Ф-1 свищ на отводе под манометр.
Насосная Е-8А ,на насосе Н-13 повышенная утечка перекачиваемой жидкости через сальниковую набивку.
Е-104: присутствует снег и наледь на площадках обслуживания
скользкие полы поз 2 т.н 1,2
Низкий уровень заряда аккумуляторной батареи газоанализатора Drager н апульту ДКС.
Заметены подхлды к ПЭБ.
Посторонние предметы (мусор) при входе в здание ЗХД.
Облединение ступеней при подъеме на площадку обслуживания ГПА№524.
Снег на подходах к ППГ
Недостаточно освещения в БППП.
У склада Б-6 оставлены санки на проходе.
Скользкая поверхность в месте высадки персонала.
Не очищен лестничный марш Маслостанции.
Не посыпан антигололедным покрытием подход к УАЛКП.
Посторонние предметы на площадке обслуживания БВС.
Свисание снега с крыши АБК. В РММ на столе для слесарных работ загрязненная поверхность и наличие посторонних предметов.
Посторонние предметы в складе красок .
Следы масла в ОД.
Отсутствует красная метка на манометре по давлению масла двигателя в ОМА ГПА-121.
Скользкий натоптанный снег на лестнице в Водонасосную
Не очищен от снега запасный выход из 19ТП-11
После уборки спецтехникой скользкие пути передвижения по территории промысла
Неисправен манометр АВОгаза (2оч) 5 секция
Занесены снегом пожарные гидранты №1-6
Талая вода возле дверей в ЦРМ
Фланцевое соединение ЗА №Е4/46 с трубопроводом Ду50 технологической обвязки Е-4 ЦРДиМ имеет запас прочности менее 1 витка.
"Разряжен газоанализатор ""Колион 1В""."
"Разряжен газоанализатор ""Анкат 7631М""."
Разряжен газоанализатор  СЕАН-Н № 6065
Посторонние предметы в складе РД.
Фланцевое соединение с трубопроводом технологической обвязки Е-4 ЦРДиМ имеет запас прочности менее 1 витка. 
Утечка воздуха по штоку зад.№1во ГПУ№511.
Посторонние предметы (люминесцентная лампа) на шкафу ЛИС в ПЭБ ДКС.
С крыши насосной хозяйственно - пожарного водоснабжения свисают сосульки.
УЗСП, Н-1/2 посторонние предметы (слесарный иструмент).
Снег на площадке осблуживания кранов Г101.13, Г101.12
Затруднен проход в склад через ворота 3
Не актуальная технологическая схема замера газа собственных нужд
Отсутствует информационная табличкана задвижке Д205.6
Нарушена целостность сигнальной ленты на ступеньках лестницы со стороны цехов
Сосульки на крыше цеха со стороны АВО газа
Недостаточная освещенность на 2-ом этаже возле А-1/7
Дублирующиеся инфопмационные таблички на входе в помещение
Наледь на путях передвижения по маршруту
Заметен снегом проход к площадке осблуживания кранов
Подтеки в месте отбора проб РДЭГа возле Ф-1
Наледь перед БППП, возможно падение работников
Повреждена пломба САЗ Блока управления крана Г101 415 шлейфа
"ГТЭС-48, ОБУ лестничная площадка - требуется замена плаката безопасности ""держаться за поручни"" (пришел в негодность)"
ГТЭС-48, ОРУ 110/10кВ, ОРУ110/6кВ - требуется очистка снега путей передвижения.
ГТЭС-48, ОБУ 2 этаж, санузел - отсутствует моющее средство. 
"ГТЭС-48, КРУ-10 ГТУ-3,  - отсутствует знак ""заземления"" на заземляющем контуре шкафа сигнализации. "
ГТЭС-48, ОБУ 2 этаж, требуется очистка лестничной площадки аварийного выхода.
Образовалось наледь на козырьке вхлдной выходной группы ЦРМ со стороны АВО-газа.
На насосе Н-5а/1 повышенная утечка перекачиваемой жидкости через сальниковую набивку. 
В УОГ С1/1 шпильки фланцевых соединений ЗРА 1.15 имеют запас прочности по резьбе менее одного витка. 
поз№72 не закрыта крышка в на мусорном баке 
"В ходе выполнения обхода основного и вспомогательного оборудования ДКС обнаружено не надлежащее крепление таблички  "" Категория взрывопожарной и пожарной безопасности "" поз.324"
В ходе выполнения обхода основного и вспомогательного оборудования ДКС обнаружено плохое крепление черенка к лопате в ящике с песком поз.301
Посторонние предметы на площадке обслуживания скважины 502.8.
Слетела информационная бирка № 5 на скважине 511.6.
Выступ из-под снега металлического элемента возле скважины 505.7.
Мусор на территории скважины 509.1.
Отсутствует табличка нумерации задвижки М316
Снег на ступенях лестницы к площадке обслуживания парка метанола 
"ГТУ №8.
Повреждена алюминевая изоляция трубопровода маслоснабжения переднего подшипника генератора"
Повреждена изоляция на емкости 44Е-2. 
ЦПГ-1: посторонние предметы на площадке обслуживания УБП А-1/2 (ветошь, шпильки)
ЦПГ-1: посторонние предметы (ветошь, бутылки) около В-6/1
Неисправен доводчик в БМА ГПА 723.
Заметён снегом подход к переходной лестнице между КЦ-1 и КЦ-2 со стороны Т/А 314.
Нависание снега на козырьках поз. 41
Нависание снега на козырьках поз. 43
Нависание снега на козырьках поз. 82
Занесены снегом площадки обслуживания УПАН
Не убраны материалы и приспособления после проведения НВО разделителя 30Р-2/1 поз.41
Слетела лапка на доводчике входа в СЭБ
Не очищены подходы к пожарным гидрантам
Наледь на лестнице площадки БВП.
Слетел колпак на конце ЗЛТП скважины 513.5.
занесен снегом подход к ПГ-6
База РЭЦ РММ. Недостаточная освещенность при входе в цех в зоне ворот.
Мусор на территории скважины 216.1.
Посторонние предметы на площадке БВП.
Отсутствует колпак на конце ЗЛЗП скважины 512.4.
Посторонние предметы на территории амбара ГФУ КГС 514.
Поз.35а Не работает светильник аварийного освещения.
После доливки масла на компрессоре № 1 в компрессорном отделении поз. 22.1.2 имеются подтёки масла с горловины картера.
"Не работает освещения при подходе к складу ЛЭС.Болтается розетка в кабинете ""Пульт оператора АГРС""."
В боксах 1-14 стоянки легковых авто, требуется заменить 8 ламп. 
Посторонние предметы на площадке обслуживания склада Смазок.
Пункт 3.2.1 Чек листа. ЦРМ. Подтек масла с редуктора насоса Н-10а-6. 
Подтеки масла под насосом Н-7/1.
Наледь на леснице перед входом в мастерску.
Пункт 3.2.1 Чек листа. ЦРД. Подтек масла из под маслоналивной крышки насоса Н-10-10.
Сосули на крыше БВП.
Посторонние предмены возле Н-10-5.
Мусор около токарного станка.
Наледь на выходе из ЦРД 3 выход.
Неисправны жалюзи ВХ-3.
Перегорела лампочка над Ф-1.
Посторонние предметы около А-1/9.
Не очищены плащадки 513, 514 от снега.
Нарушено ЛКП задвижек в ПРМ.
Сосули на здании ПОРД.
Сосули на здании ПОРД.
Не посыпаны песком выходы БППП.
Снег на путях передвижения.
Снег на аварийной лестнице выход с ЦРД 2 этаж.
Наличие снега и наледи на входе в аппаратную КИП, УПТИГ-2 очереди ДКС.
"В насосной ГСМ нет маркировки ""Открыто-Зкрыто"" на ЗРА №66"
Наледь на козырьке у выхода из тех. корпуса с торца здания
Заметен подход к печи ППГ-1/4
В УРДиМ На АР-401/1 ослаблен хомут на дренажной линии.
Занесен снегом подход к приёмному коробу насосной метанола.
Занесен снегом лестничный переход через эстакаду возле Е-3/7.
Неисправна табличка обозначения ш.кр.№24
Поврежден знак безопасности на входе в насосную метанола
У лестницы б\б ЭХЗ на КГС №301 УКПГ-3С нижняя ступенька находится высоко от уровня грунта.
Поз.6.0 Отсутствует табличка держаться за поручни , входная лестница .
Поз.7.0 Заменить электросхему . 
Поз.5.1 заменить шпильке на люке емкость 30Е-1 ,30Е-2.
Поз.14 покрасить ППК насос 50Н4-4
Поз.5.1 заменить шпильку на фланце емкость 30Е-2
На поз. 10В «Инженерно-технический центр» в кабинке 236 неисправен выключатель основного освещения, что создает вероятность оставления освещения в период неиспользования кабинета и неразумного использования электроэнергии. Так же возможна опасность короткого замыкания, так как выключатель не работает штатно.
На поз. 10В «Инженерно-технический центр» перед входом в кабинет 227 отклеилась плитка напольного покрытия, что создает опасность падения и получения травмы при входе в кабинет. Плитка целая. Необходимо только приклеить.
Сети внутриплощадочные, на защитных козырьках входа УРДиМ наледь и снег.
Неисправен замок двери в ОН-222 КЦ-2
Модуль №1 ЭТБ: на эл. распред. коробки отсутствует опоз-й знак «Опасность поражения эл. током». 
Территория ГТЭС-72  возле котельной «термакс» на путь передвижения персонала отсутствует противогололедный реагент.
КГС№21  на кусту не закрыты  ворота 
посторонние предметы поз 18
Снег в проходе,на площадках БПТГ.
Провисло ограждение лопастей диффузора ВХ-3/1 в ЦРД.
Нарушена теплоизоляция трубопровода входа в ПОРД №5 (Возможно травмирование работника).
Не зафиксирован хомут гайками на опоре трубопровода Ду50 Н-5/3 блок бокс насосной ДЭГа и метанола. 
Опасный снежный навес на козырьке входа/выхода с УЗГ.
Перед входной дверью в инженерный корпус образовалась наледь. Выйти и войти не наступив на лёд не возможно, что создает угрозу падения и причинения вреда здоровью работников
Отвалы снега перед входами к зданиям КЦ-1 после работы снегоуборочной техники.
"Отсутствует надпись направления вращения ""Открыто-Закрыто"" на штурвале Ш.К. 23МК-13."
Нарушена целостность ЛКП обвязка Ф-401-3
Лед леред лестницей входа в арматурный блок ППГ.
Отсутвует табличка на угловом вентиле. М 121.1-10.
Пункт 2.2.9 чек листа. . На Пульту ГП разряжен переносной газоанализатор Drager X-am 2500 №ARHB-3598. 
Пункт 2.1.7 чек листа. Не закреплена информационная табличка место положения огнетушителя в ПРГСН. 
"Сломан навесной замок на калитке АГРС ""Промбаза"".Наледь на ступеньках при входе в РММ."
Нависание наледи с крыши над входом в наполнительное отделение поз. 22.16. Опасность получение травмы при падении наледи на работника.
Пункт 2.1.6 Чек листа. Отсутствие антигололёдного покрытия подходов к маршрутным лестницам БВС.
Не очищен от снега подход к пожарной лестнице БВС.
Пункт 2.2.6 Чек листа. ЦРД. Подтек масла из под картера насоса Н-10-9.
Частично отсутствуют бирки на ЗРА К-401 и Ф-401 в УРДиМ.
Нарушена целостность металлической оболочки кабеля прибора КИП, ГПА-125.
Снег на площадках обслуживания ГПА№221
Наледь на путях передвижения по территории ГП
Неисправен доводчик двери (вход в тамбур)
Разряжен газоанализатор СГГ-20 МИКРО №9238
Посторонние предметы,материалы в помещении ЦРД
Загрязненность поверхности пола в переходной галерее ЦПГ
Стерлась надпись направления вращения задвижки №15 насоса Н-2а в ЦРМ
занесена снегом лестница выхода из СЭБ
Свисает снег с козырьков над входом в ПЭБ
УРДиМ, на И-401/1,2 устарели частично отсутствуют (стрелки) направление потока жидкости. 
Запыленность корпуса В-№-1 в помещении ПЭБ.
поз№72 пешеходная дорожка не посыпана песком 
Лед над выходом с ТКДМ (от Е-4, ВХ-3), возможно падение на работника
Свищ на линии простоков ГФУ (между счетчиком и клапаном)
Порвана мягкая вставка вытяжки ПОРМ
Отсутствует информационная табличка на двери ОН ГПА 726 .
Не работает лампа аварийного освещения в технологическом помещении Турбодетандеров № 101.
Смотровые лючки на входных коллекторах АВО КЦ1 не все закрыты.
В помещении лаборатории физической химии на просушивающем устройстве обнаружена химическая посуда со сколами. Работники лаборатории могут пораниться при использовании посуды со сколами/трещинами.
Заметена лестница , аварийного выхода БППП.
При подготовке к утилизированию пробы отработанного газа через шланг была обнаружена дыра в шланге - из-за этого могла произойти утечка газа в помещение лаборатории.
"""зажаты"" шторки забора воздуха.Приточная вентиляция . Технолгиеский корпус"
Перегорела лампа освещения в тамбур-шлюзе вход в насосную
ЦПГр, снег на путях передвижения.
После окрашивания регистра отопления бочка с скраской хранится в слесарной мастерской РММ.В здании РММ одоризационная установка загораживает эвакуационный выход.
Не посыпано песком пути передвижения работников по территории УКПГ, возможно травмирование персонала.
Промасленная ветошь в мастерской КИП ДКС.
Снег на площадке обслуживания ПГ-30 (1оч.)
Перегорела лампа освещения в арматурном блоке печей подогрева газа
Подтеки масла под насосом Н-6/1
Наносы снега на стабилизаторах пластично-мерзлых грунтах.
Подтеки масла под насосом Н6.2
Занесены снегом пути передвижения к УОГ
Стерлась надпись направления вращения на штурвале задвижки №1.3 в УОГ
Отсутствует нумерация задвижки перед насосом Н-6.2 в ЦРД
Нависание снега с трубопровода и кабельного лотка над площадкой пож.выхода из ЦПГ к УЗРГ
АВО газа ВХ-1 -1/2 провисание троса ограждения рабочей части диффузора ,риск получения травмы
Отсутствует опозновательный знак трубопровода НДЭГа в ЦРД
БВП нависание снега и льда над площадкой пож.выхода 2 этаж
УОГ слабло крепление хомута к опоре трубопровода арматурного блока С-1/13
Наледь на ступенях входной площадки ЦРД. Риск травмирования при падении. 
Занесен подход к пожарному сухотрубу ЦРД.
Образовалась наледь на вертикальной пожарной лестницы насосной метанола.
Поврежден заземляющий кабель корпуса ЭКМ (по разряжению ПОРД №2).
  Фиксирующий хомут трубопровода подачи метанола на кусты газовых скважин ЗПА (возле шлейфа к.114) ослаблен.
УРДиМ, грязные полы возле К-401/1.
Наледь на козырьках УОГ
В хроматографии №2 здания ИТЦ-1 поврежден порог деревянной двери в процессе эксплуатации, угроза спотыкания лаборантов химического анализа.
Б/Б насосная метанола не очищена от наледи и снега наружная вертикальная пожарная лестница
Разряжен газоанализатор ГАНК-4
скользкие полы поз 4
ПОЗ-№72 В туалетной комнате вода на полу 
Перегорела лампа освешения в корридоре ПЭБ
ЦПГ-1: посторонние предметы на площадке обслуживания В-1
ЦПГ-1: посторонние предметы на площадке обслуживания С-3/1
Загрязнена поверхность пола в помещении насосной маслохозяйства.
В сборочном участке мастерской УТОБТДА лежит промасленная ветошь
Поз 78 Отсутствует поводок защитного заземления корпуса передвижного вытяжного аппарата на сварочном посту.
Поз.71 Скопление снега и наледи на козырьке над входом в помещение. Опасность получение травмы при падении на работника.
"В ПРМ на штурвалах задвижек по направлениям метанола скв.№ 955 № 927, № 930, слабо видно 
указатель напрвление вращения "" Открыто"" ""Закрыто"""
Снег на площадке емкости Е-1Б
Поз.108 Перед входом на маршевую лестницу блок-бокса отвал снега после прохода грейдера. 
Наледь на центральной площадке входа в административное здание СЭБ
Образование наледи на входе в производственное помещение базы Лэс.
АСППТ. Отсутсвует табличка выход.
Н-1. Насосная метанола. Подтеки масла.
Утечка воздуха КИП на ПОРМ (П1А/2)
Оборван заземляющий поводок эл.двигателя вентилятора П2/1 в венткамере насосной метанола.
Отсутствует красная метка на манометре давления газа в ФС-2, УПТИГ-1 очереди ДКС.
Подтёки масла в ОН  ГПУ№212
Посторонние предметы (ведро с краской в насосной метанола) по маршруту обхода
Заметен подход в компрессорную воздуха КИПиА 
При выполнении обхода основного и вспомогательного оборудования ДКС обнаружено не надлежащее состояние ЛКП на технологической лестнице к МБД поз. 302-5
При выполнении обхода основного и вспомогательного оборудования ДКС обнаружено не плотное прилегание двери к коробке между отсеками МВА-99 
Сломана ручка двери БОА № 917 (внешняя)
Посторонние предметы в УЗСП на втором этаже возле БЕ-1.
Отсутствует антигололедное покрытие перед ЦРД
Недостаточное освещение переходной галереи ЦРМ
Недостаточное освещение в раздевалке
Низкое давление в огнетушителе ОП-8 в здании маслохозяйства КЦ-№-1
Обледенение пути передвижения по территории ГП от проходной до ПЭБ ДКС 1 оч. Необходимо посыпать песком
Дверь на площадку эвакуационной лестницы второго этажа здания ПЭБ ДКС-1В 1 оч. открывается не полностью, т.к. площадка занесена снегом. Требуется очистить от снега лестницу и площадку
ТК-6 Занесен снегом подход к пожарному гидранту ПГ-1.
Поз. 19 Посторонние предметы на площадке обслуживания фильтра 20Ф-1/3.
Поз. 87 Занесен снегом сигнализатор загазованности.
БППП, 2 этаж, закрыта дверь пожарного выхода.
ППА, снег и наледь на ступенях лестниц.
"При входе в корпус Г (перед турникетами) расположены три перила (одно - слева, второе - справа, третье - посередине). Перило,  находящееся посередине, закреплено не до конца (""гуляет""). При спуске с лестницы указанное перило отклоняется влево, из-за чего человек, спускающийся с лестницы, потенциально, может потерять равновесие. Прошу зафиксировать перило, чтобы отсутствовала возможность его отклонения."
Коллектор сухого газа, Г-517, занесены снегом подходы и площадка обслуживания.
ЦРМ, 2 этаж, лестница к Е-4а, посторонние предметы (саморезы) на ступенях.
Отсутствует фиксирующий хомут трубопровода Ду 50 к опоре в арматурном блока С-1/5 УОГ. 
На лопостях АВО-газа 1.1 образовалась наледь. (возможно получение травмы при включении).
В компресорной КИПиА  возле ВК-1 розлив масла (ЛВЖ).
Заметена снегом площадка обслуживания технологического отделения поз.22.1.1 и компрессорного отделения поз.22.1.2.
Поселок Ямбург, объездная дорога по улице Строителей, от коттеджей до перекрестка - не работает освещение на четырех столбах (в районе гостиницы Уют) 
посторонние предметы поз 31
Поз.110  Заметена снегом площадка обслуживания 60Е-1/1.2.3
Поз.12 Шланг огнетушителя ОП-10 имеет повреждения.
Поз.26  Заметена снегом площадка обслуживания дренажной емкости.
Поз.  20Р-2/2 Посторонние предметы на площадке обслуживания (ветошь и кисточка).
Наледь перед БППП 
Сети внутриплощадочные, площадки обслуживания на Е-205, Е208/а занесены снегом.
Занесены снегом приводы кранов узла подключения КЦ-2
Отсутствует табличка нумерации задвижки М 318
Занесен снегом подход к лестнице печи ППГ-1/3
Наличие снега  и наледи на козырьках входа в блок СВО ГПА № 911-917.
"ГРС ""Аэропорт"" с крыши блок-бокса переключения свисание наледи.В слесарной мастерской РММ не освещается эвакуационный выход."
В здании УМВ, в помещении комнаты мастеров электророзетка (16А ) соскочила с посадочного кабельного канала.
Неисправна ручка открывания окна в мастерской УТОБТДА в балансировочном участке
Обмерз шаровый кран импульсного газа 6-го крана ГПА724.
Снег на переходе к кранам Г107, Г108 со стороны ППА
Посторонние предметы на втором этаже за А-1/9
Нарушена целостность ЛКП на задвижке 110.2
Отсутствует надпись направления вращения ОЗ на штурвале задвижки 101
4 модуль, помещение приточной вентиляции: не закреплен огнетушитель ОУ-7.
Посторонние предметы на станине насосов Н-10/1,2,3,4
"Не горит лампа освещения при выходе из насосной метанола в зону ""В"""
Обледенение маршевой лестницы возле Е-9
Загрязненность пола в ЗПА.
Отсутствует номерация КШ №35 замерного узла БПТГ КЦ№1
Отсутствует номерация КШ №54с газа собственных нужд.
Посторонние предметы в компрессорной КИП и А
Неисправен манометр на СПУ-2
Наличие снега и наледи на путях передвижения ПГ-30, 1 очереди ДКС.
Свисание снега с крыши Азотной станции.
ГТЭС-22,5, на удлинителе №15 неисправна (треснул корпус) вилка включения в сеть.
"Стерлась надпись указания направления ""Открыто-Закрыто"" на штурвале задвижки Д5 в ЦРМ"
"Стерлась надпись указания ""Открыто-Закрыто"" на штурвале задвижки76.1 в ЦРМ"
Наледь перед крыльцом ЦРМ
ГТЭС-15. После очистки техникой территории от снега, отсутствует обработка путей передвижения персонала противогололедными реагентами
Заблокированы двери в отсек двигателя ГПА-№-211 наледью.
На площадке обслуживания ГПА № 413 лежат постороние предметы.
УРДиМ, посторонние предметы (слесарный инструмент) возле Н306/3.
Занесена снегом площадка обслуживания емкостей 50Е3/1-4
ЗПА-1 Ветошь на площадке обслуживания задвижки 1Z2
Отсутствует обозначение задвижки на вход насоса 30Н3-1/3
Снег и лед на леснице ТКПГ
ЗПА-1 не закреплена табличка ответственных  за пожарную безопасность помещения (тамбур шлюз)
ЗПА-2 БРМ подачи метанола на шлейф КГС 333-334 отсутствует обозначение обратного клапана
Не актуальные ключевые правила на информационном стенде 1 этажа АБК.
Не актуальные ключевые правила на информационном стенде 1 этажа БВС.
Не актуальные ключевые правила на информационном стенде 2 этажа БВС.
Пункт 2.1.2 Посторонние предметы на входе в ЦРД.
Пункт 3.1.6 Чек листа. Подтек масла с редуктора насоса Н-10а-6.
Пункт 3.5.1 Чек листа. Повреждение мягкой вставки приточно-вытяжной вентиляции в РВС.
Неисправно запорное устройство (замок) входных дверей в блок СВО ГПА № 915.
Наличие снега на путях передвижения ПГ-30 1 очереди ДКС.
Отсутствует красная метка на манометре по давлению топливного газа в БПТГ ДКС. 
Занесена снегом площадка обслуживания Г-519
Не очищен от снега подход к пожарному сухотрубу БППП
Опасный снежный навес на козырьке входа/выхода ЗПА .
Нарушена теплоизоляция трубопровода горячего Н-8/1. (Возможно травмирование работника).
"ЦПГ на лестничной группы возле Е-5, отсутсвует разметка безопасности "" Перепад по высоте"". (Возможно травмирование персонала). "
Обледенение ступеней лестницы выхода УОК. Возможно падение работников. 
Посторонии предметы в насосной метанола возле Ф-401-6
"На путях передвижения по территории АГРС ""Промбаза"" сугробы снега.При входе в АБК на козырьке напился снег."
Выдавило опору трубопровода возле МКЦ-1.
Позиция 2.13в. В женском туалете была обнаружена неисправность сантехнического оборудования.
Снег на подступе печи ПГ-1/2
Повреждена мягкая вставка приточно-вытяжной вентиляции П-3/2
Дверь в холодный склад мастерской УТОБТДА заметена снегом
Пост заземления спец. техники №10, при чистке снега грейдером поврежден заземляющий провод  прикреплённый к посту.
не читается схема на Е-3 УТЕ
Поз.12 снег и наледь на маршевой лестнице и площадке  перед входом в 52ТП-5. Опасность получения травмы работника при проскальзывании.
Поз.78 Розетка 220В в сварочном посту имеет механические повреждения. Опасность поражения работника эл. током.
Поз.79 Над козырьком входа в РП-4  0,4кВ скопление снега и наледи. Опасность получения травмы при падении на работника.
Ослаб крепеж заземляющего кабеля насоса Н-2 МКЦ-2 ДКС.
Наледь на ступеньках лестницы вх-вых. т/а 625.
Лопнуло крепление таблички с диспетчерскими наименованиями на опоре №2 ВЛ-6кВ отпайка 50ВЛ-59 на 50ТП-123, табличка упала на землю рядом с опорой. Выявленный недостаток привел к отсутствию диспетчерского наименования опоры.
Обледенение маршевой лестницы ТКРДиМ 2-й этаж, выход со стороны Н-6х насосов
Занесен снегом проход мехду ГШ 607 и ПРМ на ППА
Не закреплен огнетушитель ОП-8 В ЗПА.
ГТЭС-24, ОРУ 110/6кВ, УЧЗН-1, УЧЗН-2 - требуется очистка снега путей передвижения. 
Наледь на входе в арматурный блок ППГ
Нарушена целостность рукоятки  шарового крана Ду 32 в ПРМ, на линии прокачки КГС 608.
Отсутствует защитный кожух на насосе Н-8А . Существует опасность  получения травмы о вращающуюся часть насоса.
Занесены снегом подходы, переходы к складу ГСМ.
Снеговые шапки на крельце ПЭБ.
Плохое освещение в ОН ГПА №223
Наличие снега и наледи на входе в АБК.
Не исправна ручка входной двери центрального входа в БППП
Загрязнение ЗРА Д-206.1.
Наледь на лестнице с выхода №3.
Мусор в галерее БППП.
Нарушена изоляция в армблоке К-1/1.
Отсутствует пломба на фланце на задвижке Е-4а.
Нарушено ЛКП на левой стене.
Не посыпаны пути передвижения, выходы БППП.
Снег на площадках обслуживания шлейфов №509,513,514.
Снег на выходах БППП.
Подтеки под местом отбора проб НДЭГа.
Разряжен газоанализатор СЕАН-Н №6065
При выполнении осмотра основного и вспомогательного оборудования ДКС обнаружен скользкий участок на пути обхода 
При выполнении работ согласно журналу выдачи заданий обнаружен слесарный инструмент не надлежащего качества
Отсутствует нумерация задвижки насоса Н2А-1 в ЦРМ
Занесена снегом площадка обслуживания ресиверов
Занесен снегом пожарный гидрант №6
посторонние предметы на подходе к поз 2,18
ГТЭС-48, БМО ГТУ-3 - неисправна лампа рабочего освещения. 
"ГТЭС-48, ЗРУ-110кВ - пришло в негодность диспетчерское наименования ""Яч№3 Т-3"""
ГТЭС-48, НТиМ, насосная - Отсутствует бирка на КЛ от насоса №3 до кнопочного поста. 
ГТЭС-48, пути передвижения, - требуется очистка от снега и посыпка противоскользящим материалом. 
ГТЭС-48, ЗРУ-110кВ - требуется регулировка и смазка замка входной двери. 
В насосной хозяйственно-пожарного водоснабжения заклинила стрелка манометра МП3-У на отметке 1,8 кгс/см2, открытие и закрытие трехходового крана положение стрелки не меняет.
Занесен эвакуационный выход БППП.
Гребенка по приему метанола Дэга занесена снегом.
На станине Е-3 отсутсвует обозначение Перепада высот. (Возможно получение травмы.)
Распылитель на ОП-8 трещина в отсеке автоматики ГПА-223
В б.боксе шпильки фланцевых соединений ЗРА 14 имеют запас прочности по резьбе менее одного витка. 
Здание УМВ. Дверь входа №2  заметена снегом, образовалась наледь. 
Обнаружена трещина сварного шва сидения стула.
ТК-5 Занесен снегом подход к площадке обслуживания ЗРА.
Поз.19 Занесен снегом газоанализатор разлива конденсата газа.
ЦРМ пожарный выход на козырьке нависание снега 
"Не очищены от снега площадки обслуживания КСухГ  ""Гитара"""
База РЭЦ. Открытый склад аварийного запаса материалов заметен снегом.
Посторонние предметы на проходе в складе криогенных продуктов поз. 22.17.
