Message
После прохода снегоуборочной техники подход к пожарный гидрантам  №4 и №21 ( напротив поз.2) завален снегом
Наледь на площадках выходов ЦДМ.
Занесена снегом площадка обслуживания Е-8а.1.
Отсутствует антигололедное покрытие перед выходами БППП.
Недостаточное освещение в б/б ДМ.
Подтеки в месте отбора проб РДЭГа возле Ф-1
Скользкие полы поз 2 т.н 1,2
При выполнении обхода основного и вспомогательного оборудования ДКС обнаружено не плотное крепления к стене держателя огнетушителя.
При выполнении обхода основного и вспомогательного оборудования ДКС обнаружена трещина на раструбу огнетушителя поз 302.4 отсек АВГМС-560
При выполнении обхода основного и вспомогательного оборудования ДКС обнаружена не равномерная установка гаек на двух  шпильках на фланцевом соединении поз 302.2 Е-1 
Наледь на ступенях поз.22.16
Загрязнение на поверхности сепаратора С-1-4
"ГТЭС-24. БФТГ №4. Плохо читаема табличка ""Ответственных за пожарную безопасность"". "
Отсутствует нумерация ЗРА согласно утвержденной тех. схемы кран №5 т/а 314
Подтеки масла  в насосной ГСМ под насосом Н-3-2
Заметены подходы поз 1,2 
Снег на площадке пробкоуловителей
Занесен снегом подход к пожарному гидранту у поз 15 
Снежная масса на козырьке тепло узла ПЭБ ДКС
Заметены снегом краны №24.25.26,27
Заметены снегом краны №24.25.26,27
Наледь на ступеньках лестницы MKЦ-2
Посторонние предметы на входе в УОГ 
Не очищен от снега вход в ЦРДиМ
Образовалась наледь на козырьке входной группы ЦРМ со стороны АВО-газа.
Плохо читаемые стрелки на маслопроводе т/а№322 ОН
Обледенение ступеней лестницы выхода УОК. Возможно падение работников.
Посторонние предметы на проходе возле насоса Н-2-1.
Образование наледи при входе в поз.77.
Затруднен подход к ПГ 7.
Сломана ручка на входной двери поз.1 П3.
Черен на снеговой лопате имеет заусенцы и растрескивания (поз. 41).
Занесены снегом подходы и площадки обслуживания входных кранов АВО газа второй очереди.
"При возвращении после обеденного перерыва на рабочее место в Цех внутридомовых систем с модуля ""2 Б"" было замечено следующее потенциальное происшествие производственное травматизма (угроза): на п-образном компенсаторе вертикального расположения, находящегося напротив хоккейного клуба, в связи с изменением погодных условий, а именно потеплением, образовались ледяные наросты (сосульки).
Потенциальное происшествие заключается в увеличении ледяных наростов и дальнейшее их падение на проходящих под компенсатором людей."
Капельная утечка масла по вентелю ФТО уплотнения ОМА ГПА-224
Занесена снегом площадка входа в парк метанола
Отсутствует пломба на калитке входа в парк метанола
Занесен снегом ПГ-2
ПОРМ 1-6, отсутствуют таблички ответственных за помещение.
БППП пульт не исправен доводчик двери
"При выполнении работы в соответствии с инструкцией должностных обязанностей в АБК НГДУ поз. 7.7 была обнаружена следующая потенциальная производственная угроза (происшествие) травматизма: заметён (засыпан) снегом проход, из-за которого нет нормальной возможности добраться к объекту.
Потенциальное происшествие заключается в возможном падении и дальнейшем травматизме."
постороние предметы ,мусор в блоке ГПУ212
ЗППА вентиляционный шибер- не дооткрывыется
ТКРДиМ Н7А/1- частично нарушена герметичность пломб 
УОК- недозакрывается входная дверь
"ТКРД иМ БФ1"" место отбора проб"" табличка сломана"
АБК. Обледенение подхода к  маршрутной лестнице.
Наличие снега и наледи на путях передвижения до входа в цех УПТ.
Е-8А (буферная емкость) сломана крышка смотрового люка
БППП- сломано роликовое колесо офисного стула
Маслостанция-подтеки масла возле маслобака
Разряжен газоанализатор ГАНК-4х зав.№1226
Занесены снегом знаки обозначения пусковых устройств пожаротушения ТКПГ, ТКДиМ
"Затруднен подход к площадке обслуживания трубопровода ""Гитара"""
"Повреждена информационная табличка на датчике температуры буферного газа 
ГПА№917."
Заметен снегом вход в печь П-1/3.
Стерлась надпись направления вращения -отк-закр- Г201.4.
Засыпаны снегом основные и запасные входы в ПЭБ.
Снег перед входом на МКЦ-1
Посторонние предметы на ЗПА1
Нет диспетчерского обозначения на кабеле поз. 313
Отсутствует свободный подход к ПК на поз. 320 
БППП не исправна ручка входной двери
Не исправен доводчик в тамбуре на входе в ПЭБ.
Обледенение ступеней лестницы Узла подключения ДКС. Возможно падение работников.
Отсутствует красная черта на манометре в ТП АБК. 
"ГРС ""Аэропорт"". Не включается КУ-кнопка управления наружного освещения б/б оператор."
Поз.132. Не идентифицированный кабель. Концы отключены.
Поз.132 . Отсутствует диспетчерское наименование на термометре.
УКПГ-1С, ТК-1. Посторонние предметы на металлоконструкциях.
ДКС-1С. АВО газа. Посторонние предметы на площадке.
"ОВК склад КИПиА  углекислотный огнетушитель не зафиксирован, вероятность падения. 
"
Нарушена пломба осмотрено ПК-2 поз 1
ВПС, отсутствует обозначение ЗРА сброса на факел Ф-501.
Занесён снегом подход к площадке обслуживания кр.№-21, 22.
Наледь на козырьках и рукоятках дверей в ОН ГПА-726,ГПА-725.
Оборвано заземление на вытяжном вентиляторе В-1 в БПТГ КЦ-2. 
На козырьках на входе в ПЭБ ДКС снеговая шапка.
Занесен снегом подьезд на ЗПА 
поз.2 (БРМ2) расходомер метанола два штампа о поверке (новый 2022г. и старый 2018г)
"поз.44 расходомер ""ВЗЛЁТ"" два штампа о поверке (новый 2022г и старый 2018г)"
Обнаружен снег и наледь на дыхательных клапанах емкостного парка (УТЕ) .
После очистки спецтехникой участка возле мастерской УТОБТДА завалены пути передвижения к контейнеру с металоломом
В результате протекания крыши здания в переходе между лабораторией раходометрии и лабораторией энергетических измерений вода попадает на шкафы хранения СИЗ, также возникает риск затекания воды в потолочные светильники и пожарные извещатели, что может привести их к неисправности.
Отсутствует информационная табличка П1.4
Занесены снегом ПГ-3, ПГ-4
Посторонние предметы в ящике для вешоши ЦРД
Повреждена табличка вход направление открытия  в арматурный блок ППГ 
Насосная метанола, отсутствует обозначение ЗРА подача в насос н-8/2.
Занесены снегом подходы к лестницам УРДиМ.
Грязный пол в УЗСП на первом этаже.
Сосульки на входах входа помещения ПЭБ
"Г-516/1,2 на ""гитаре""-плохие подходы к управлению, недостаточно освещенности"
БППП комната для курения - вытяжной вентилятор- посторонние шумы
РВС-1 посторонние предметы
ПГ-15 затруднен подьезд,после прохождения бульдозера
АВО газа 1-ой очереди кр №43 отсутствует табличка с нумерацией согласно тех схеме
Поврежден заземляющий проводник на датчике (перепад давления масло/газ) ГПА-122
ТКРДиМ возле Е-4 ОП-35№14 при передвижении клинит колесо
На улице возле входа в БППП-погнут репер(обозначение )
Занесен снегом подход к аккумуляторной 
"Разряжен аккумулятор газоанализатора СЕАН-н № 6065
на пульту ДКС."
ЛВЖ (банка с краской) у выхода из тех.корпуса, со стороны Г204.1/2 кранов.
Перегорела лампа освещения над шкафом ДПД.
Недостаточное освещения в отсеке нагнетателя на Т/А №111.
Маслохозяйство 1оч. поврежден манометр (разбито стекло, деформирован корпус) манометра огнетушителя.
Снег на подступе печи ППГ-1/2
"Отсутствует надпись направления вращения ""открыто-закрыто"" Г102.8"
Антигололедное состояние подходов к маршрутным лестницам РММ (риск падения человека). Отсутствует табличка с наименованием измеряемого параметра (ТП РММ).
Обледенение ступеней лестницы выхода УОГ. Возможно падение работников. 
Наледь на площадках обслуживания ГПА №623.
Занесены снегом подходы к заглубленным емкостям склада ГСМ ДКС.
В мастерской УТОБТДА после ревизии СПЧ осталась промаслянная ветошь
Не исправна дверная ручка на входных дверях УПТИиУГ.
ЦПГр, отсутствует обозначение ЗРА (Д-203р/3, Д-205р/6)
ВПС, не достоверные показания технического манометра по входу в трубное пространство Т-1р/3.
Трубопровод ДЭГа от Е4 к н 10 нарушено ЛКП
После прохода снегоуборочной техники подход к пожарный гидрантам №19  ( напротив поз.3а) завален снегом
поз.3а после снегопада замело снегом газоанализатор GA№2 ( по метану)
поз.3 после снегопада замело снегом газоанализатор GA№9 ( по конденсату газа)
1 Небольшая область область обледенения на входе в арматурный блок ППГ 2 Недостаточное освещение в Техкорпусе БА-1
На трубопроводе линии ВМР ослаблен хомут  у ЗРА ( ВС Н-1)ду50 насосная метанола .
Занесены снегом подходы,лестничные площадки МКУ-506
Под проходом галереи ЦПГ,образовались сосульки и наледь.
Снежные шапки,сосульки над входными дверями ДЭС-3.
Нависающие снежные шапки над входными дверями венткамеры ПЭБ.
Занесены снегом подходы к КЦ-2
Подтёки жидкости под фильтром Н-2а/2 ЦРМ
"Занесена снегом площадка узла кранов ""гитары"" "
Снег и наледь на козырьке у входа в БППП.
Загромождён эвакуационный выход из технологического корпуса АР-02 со второго этажа.
занесены дорожные знаки на територии ДКС
Присутствие пыли на регистрах отопления в УПТ.
Обнаружена утечка воздуха КИП на стойке приборов С 1-2 УОГ
БППП венткамера В-1 частично нарушена герметичность мягкой вставки
Кабельная эстакада, возле аварийного входа БППП- снег
ТКПГ - 2 уровень (площадки обслуживания Г-201/1,Г-203/1) передной мост не на месте
Е-10 (дренажная емкость)-свеча соединяющая с атмосферой в инее
Нарушена изоляция на трубопроводе  22Е -3-2 ГПА№912.
Заснеженность путей передвижения и площадок обслуживания П-601
Отсутствие красного указателя рабочего давления на манометре давления газа в свечном коллекторе ГРП
Гололед, обработать песком пути передвижения.
Неисправность доводчика дверей в слесарной мастерской
Не работает светильник аварийного освещения в помещение склада поз.71
На ДЭС- 3 оборван поводок заземления противопожарной двери.
Не очищены от снега и льда площадки обслуживания дизельных электростанций.
В помещении азотной станции позиция 84, над входными дверями не плотно закрыть лоток кабельных линий.
Наледь перед входом ПЭБ ДКС
Из-за наледи не открывается дверь в отсек нагнетателя ГПА №623.
Наледь на ступеньках на входе в БПТГ КЦ-1.
Занесены снегом площадки обслуживания ГПА №623.
"Нарушена целостность эвакуационной таблички "" Выход "" в ангаре ГПА №-911, (выход №-3)."
На токарном участке, один из светильников из-за вибрации начал постепенно отходить от своего крепления к стене, в скором времени возможно его падение на людей. 
ГПА №225: Вышел из строя замок двери Блока Атоматики.
Заметен Аварийный выход из галерии ППА. Нет возможности экстренно покинуть галерею.
Занесен снегом подьезд к ПГ-№19
Занесены снегом проходы к б/б РГСН.
Занесены снегом входа в арматурный блок печей (УППГ-3В)
Наледь на лестнице выхода с тех. корпуса с торца здания УППГ-3В
Посторонний предмет в камере ВХ4(лопата)
ЦПГ отсутсвие инф. таблички
ВПС, присутствует наносы снега на путях перемещения ВХ – Т-1р/1-4.
Обледенение ступеней лестницы выхода галереи ППА. Возможно падение работников. 
п.3.1.2 Несоответствие информационных показаний манометра Н-2 в МКЦ2
поз.23 датчик температуры в ёмкости (Метран 286) - ржавчина на клеммах подключениях.
Загрязненная ветошь в техкорпусе насосная метанола возле Н-3.1
Неисправен механизм доводчика двери (вход в ЦРМ, со стороны переходной галереи)
Занесен снегом переходной мостик в сторону УОК
Подтеки масла в нассоной масел КЦ-1
Наледь на козырьке эваквыхода с ЦРМ (со стороны АВО газа).
Образование сосулек над входной группой ТКДиМ (УРМ) со стороны АВО газа
Посторонние предметы (инструмент) в помещении ВХ-2
Отсутствует обозначение ЗРА №18 арматурного блока К-1а
ПРМ дренажная емкоть Е-1-неравнрмерное натяжение растяжек на счече
АВО газа ГП- наледь на лопастях 24/2 секцмм
"ТКРДиМ возле ВХ-2 частично отслоилось обозначение""перепад высоты"""
ТКРДиМ Е-4А выходной коллектор частично наруше целостность оплоибировки(фланцевые соединения)
ТКРДиМ ВХ-3 недостаточно освещенности
Площадка обслуживания КОНГ-ПРИМА 4М- наледь
Навесающие наносы снега на козырьках входа в помещение №101и 102 УОГа.
Заметён снегом подход к БПГ-1.1, БПГ-2.1 
Наледь на козырьке крыши, над в ходом в арматурный блок печей ППГ.
Масляный пятна у насоса Н-6.2.
Отсутствует табличка с номером крана №6 на Т/А№125.
ЦРД пожарный выход на АВО газа нет освещения
ЦРД ВВ-2/1 повреждена мягкая вставка на всасе
Запыленность поверхностей трубопроводов и емкостей в ЦРД возле колонны К1.1
Опасный снежный навес над входом в насосную метанола. Риск травмирования персонала
В пролете 2А, 5-го модуля, в месте установки контейнеров ТБО разбросаны пакеты с бытовым мусором. Мусор разлетается по территории пролета.
ДКС 2/1 маслохозяйство: нумерация ЗРА на насосе Н3 не соответствует схеме.
ГПА №715. Загрязнен фильтр закачки масла в МБН.
В сборочном участке мастерской УТОБТДА возле заточного станка стружка
Наличие посторонних предметов в ангаре ГПА №-917.
поз.6 Подогреватель газа №1 - деформирована створка двери (напротив запальника)
База РЭЦ, мачта освещения. На отходящих кабелях 0,4 кВ от ЩУ-2 нет маркировочных бирок.
"Временное РММ, центральный склад. Выцвели надписи на табличке ""Ответственные за пожарную безопасность"". "
Требуется замена схемы кранового узла №103 Газопровода подключения УКПГ-1С I нитка
Лед на выходе ЦРМ 2 этаж
"ВПС, отсутствуют обозначения ""О-З"" на штурвалах ЗРА на перьях с коллекторов сырого газа ЗПА - ЦСГ-1."
ЗПА, гнутый штурвал шарового крана к приборам КИПиА на вводе ГШ №22.
Наледь на путях передвижения по территории ГП
Насосная метанола, отсутствует  пломба на ЭКМ по давлению нагнетания насососаН-8/2.
Присутствует посторонние предметы в насосной метанола (ветошь, ведро)
Не исправен доводчик двери ГПА№711 отсек Д
Обнаружены подтеки масла из под крышки насоса Н1-20 - ТКПГ, насосная метанола.
Образовалось наледь на вертикальной лестнице площадки обслуживания ФС-1. Риск падения и получения травмы.
1 Повреждена технологическая схема на втором этаже техкорпуса . 2 Недостаточное освещение в насосной метанола 
Поз. 71 Не очищен от снега и льда аварийный выход.
П. 71 При осмотре ручного ударного инструмента обнаружены наклеп и заусенцы
П. 80 Не почищены подходы от снега
П. 4 Посторонние предметы
ПК-70, обход СКЗ. Свисание наледи и снега с крыши перед входом на станцию. Вход заметен снегом. 
ПК-172. Обход СКЗ. Свисание наледи и снега скрыши над входом в станцию. Риск падения наледи на человека. Заметены подходы к станции, доступ ограничен.
Обход станций СКЗ. ПК-92. Обрыв заземления на дверце станции катодной защиты.
В силу ветренной погоды, заметены проходные пути РММ - АБК, местами образовалась наледь
Не очищены Не очищена от снега и льда площадка обслуживания кранов №42,43,20. АГРС.   
"Маршрутный обход ГРС ""Аэропорт"". Свисание наледи с крыши на подходных путях Риск получения травмы"
У работника ЭХЗ выявлен неисправный инструмент, требующий замены. 
Посторонние предметы поз.№1. АГРС.
Заметен снегом центральный выход АБК МРУ поз. 9.18
Поврежден хомут крепления огнетушителя в здании АБК МРУ.
Лестница инженерного корпуса в п.Ямбург, засыпана снегом, что в последствии трудно подниматься по сугробам.
Оборваны заземляющие поводки электро двигателя ВХ-2 ЦРД
ЦПГ нарушено лакокрасочное покрытие пожарного ящика
Занесена снегом лестничная площадка входа в компрессорную ЦРД
загрезнено вентиляционное оборудование в УПТИГ КЦ-1
Присутствие наледи и льда на арматурном блоке утилизатора тепла УТС-4/115 ГПА-122.
В маслохозяйстве первой очереди замасляные полы после ремонта насоса.
Обнаружен провис кабеля на эстакаде между ГПА-121 и ГПА-122
Б/б ГСМ ослаблен крепежный хамут дренажного трубопровода
Венткамера ТКРДиМ наружние жалюзи  в инее и наледи
"ТКПГ-инструментальный ящик ""БТДА"" посторонние предметы "
Е-6А- занесена снегом горловина для слива метанола в заглубленную емкость
ТКПГ тамбур-шлюз частично нарушена герметичность нащельника стены
Перегорела лампа освещения на компенсаторе, возле УПТ.
Неисправное состояние СИЗ в шкафу в насосной метанола. Надломлены ушки защитных очков.
Нарушена ЛКП на крановой обвязке МБК ГПА№913.
Отсутствие крепежного болта на крышке преобразователя расхода стоков
Неудовлетворительное санитарное состояние мастерской КИПиА
Затруднен подход к площадкам обслуживания и входным группам б/б насосной метанола, ТКПГ, ЗППА, ПРМ, ТКДиМ (УРМ)
Занесена снегом площадка обслуживания ПОРДиМ, пусковые устройства освещения и АВВ
Недостаточное освещения в отсеке двигателя Т/А №111.
Занесены снегом пути передвижения по территории УППГ-3В
Подтеки масла под Н-10А(1)
ЦРД Н-4/1 низкий уровень масла на охлаждение в маслобаке
ПОРД №5 сломана ручка двери на входе в арматурный блок
В весовой комнате здания ИТЦ-1 провис потолочный плинтус, угроза падения на работников лаборатории.
Отсутствует пломба на фланцевом соединении клапана-регулятора К1А3 (пром стоки ГФУ).
Обледенение под заносом снега площадки перед входом в УЗГ. Риск оступиться и получить травму.
Заметен аварийый выход из галереи ППА. При аварийной ситуации нет возможности экстренно покинуть ППА.
"Эвакуационный выход №4 (2 этаж, правое крыло) административного здания «Вахта-80» ВЗИС СРТ находится в неудовлетворительном состоянии (площадка занесена снегом на 0,20-0,25 м; дверь эвакуационного выхода открывается частично)."
"В санитарно-бытовом помещении административного здания «Вахта-80» ВЗИС СРТ (1 этаж; мужской санитарный узел) выявлено отсутствие смывающих средств (мыло твердое);  в наличии смывающее средство иного типа (мыло жидкое)."
ГПУ № 213 посторонние предметы после ремонта шахты выхлопа.
"1 Недостаточное освещение аварийного выхода на пульту БППП 2 Повреждена нумерация ЗРА в Техкорпусе 2 эт С.1-1
( Д1.1.1 ; КО 7.1 ; П106.1)"
Нет инф. таблички П1.5 Порм
Возле мастерской УТОБТДА в контейнер с металоломом замело снегом
Поврежден знак безопасности на входе в ГПА№911.
Снег перед входом на площадку ПТПГ-№30-1.2
Около здания ИТЦ-1 повреждена подводящая магистральная труба отопления (теплотрасса). От трубопровода поднимается интенсивный пар, идут большие теплопотери.
Занесена снегом подходу к ГПА КЦ №1.
Неисправен светодиодный светильник (1 ед.) в пом. 5 пождепо на 4 автомашины.
При прохождении КПП в посёлке Новозаполярный людям приходится идти в непосредственной близости от движущегося автотранспорта. Автотранспорт, останавливаясь у знака STOP, создаёт на дороге скользкие места. Люди проходя мимо КПП и показывая вахтовые удостоверения сотрудникам СКЗ, могут ослабить внимание и поскользнувшись попасть под автотранспорт.  Также возможен занос автотранспорта с наездом на пешехода. Необходимо развести потоки людей и автотранспорта. Или осуществить заезд автотранспорта через другие подъездные пути.
поз.3  на пожарном извещателе выцвела  кабельная бирка
"поз.3 пришла в негодность бирка ""датчик задействован в СПАЗ"" на преобразователе давления 20Т-1/1"
На входной двери главного входа в АБК неисправен доводчик (работает с усилием на закрытие). 
Занесен снегом ПГ-1
Лестница ТКРДиМ со стороны АВо-газа занесена снегом. 
Доводчик двери арматурного блока ПОРМ не исправен со стороны УОК.
На выходе ЦПГ со стороны АВО заметен проход.
УОГ. Не читаема надпись направления вращения штурвала на ЗРА №7- С1/2.
ЦПГр, нарушение целостности ЛКП ЗРА Д-203/р3, Дв-1ар, К-206ар/2, Г-221ар/1, С-218р/1.
ЦПГр, не работают светильники: №94, 120, 239,213, 219, 32.
Снег на путях передвижения. Осложнение при передвижении по территоррии промысла.
Выявлено загромождение эвакуационного выхода со второго этажа технологического корпуса АР-02.
Негерметичность сальникового уплотнения вентиля радиатора отопления в ПОРМ
"Несоответствие тех.регламенту уставок ""мин""/""макс"" ЭКМ по давлению охл.жидкости Н-4Б/2"
Оторвана с информационного щитка схема включения А-1/9 ТКПГ 
Утечка воздуха КИП на тройнике подлкючения манометра (давление воздуха КИП) УОГ
"ГТЭС-24. ТМБ. В помещении ""Баков масла"" не исправна лампа освещения."
Наледь на площадках обслуживания ГПА №611.
Посторонние предметы возле ГПА №626.
Занесены снегом входы в УОГ.
Занесены снегом подходы к БПТГ , БСПУ и к рессиверам импульсного газа.
Посторонние предметы на БЕ-4 в УЗСП.
Не очищены от снега подходы к ресирверам Воздуха и азота.
Заблокирован  выход с Цеха Подготовке Газа ( образование наледи на дверном проеме).
"Розлив воды на полу возле дренажного насоса
СВО ГПА№ 914. "
"Отсутствует табличка ""выход"" на двери отсека двигателя Т/А№126."
ГТЭС-24. Каб.112. (ПЭТЛ). Обнаружена неисправность электрического чайника.
Венткамера ТКРДиМ 1эт-жалюзи в инее
Занесен снегом вход в БППП УППГ-3В
ТКРДиМ Н-5А/1 пропуск воды по сальникову уплотнею
Перегорела лампа освещения в мастерской КИПиА УППГ-3В
"Лестница КПП ДКС пришла в негодность указывающая табличка ""держись за поручень"".  "
п. 324 слесарная мастерская. Сломан фиксатор крепления ручки скребка для уборки снега.
ПГ-10. После прохода снегоуборочной техники затруднён подход к ПГ. 
п.324 Сломан крепёж бирки с отметками даты осмотра огнетушителя 321/1.
Отсутствует стрелка-указатель положения уровня клапана-регулятора ПОУ-12 по ДЭГу в ЦПГ ТН№ 1,9.
"Заметён снегом знак безопасности 3.13 ""Ограничение высоты"" с доп. ""Водитель опусти кузов"" на углу Цеха регенерации ДЭГа и метанола (п.4.4.3 СТО ""Газпром добыча Ямбург"" 3.1-373-2020)."
Нарушено крепление короба укладки кабеля управления клапаном КПУ-Н.
Харвутинский купол. УКЗ №13. Обрыв вязок ВЛ ЭХЗ (опора №3, 6)
Занесены снегом подходы к ГПА№911.
Харвутинский купол. УКЗ №10. Обрыв вязок ВЛ ЭХЗ и переплет проводов (пролет ПС4-ПС5)
УМС. Западает кнопка вкл/выкл калорифера.
Цех УТОБТДА. Посторонние предметы в ТП.
719куст. Обход станций. СКЗ№2. Нарушение целостности изоляции провода розетки. 
Курилка АБК. ВПодходные пути и вход в курилку заметен снегом, доступ ограничен.
На розетке отсутствует маркировка напряжения сети. Поз. 34
На поз. 19 оцинкованное покрытие трубопровода имеет острые края.
УОГ свисание снега на козырьке пожарного выхода
ГСМ блок-бокс мерных емкостей: частично отсутствует освещение.
ГТЭС-22,5: операторная, истекает срок испытания  диэлектрических перчаток №44 и электроизмерительные клещи №4900. 
Снег перед входом на площадку ПТПГ-30-3.4
Заснеженность путей передвижения и лестниц возле входа на ЗПА, подходов и площадок обслуживания П-601
Е8б Неисправная изоляция на входном трубопроводе
Металлолом в рабочей камере
Склад УМС. Разбитый плафон на стеллаже, осоколки стекла на полке.
УКПГ-3. СКЗ Д3/4. Обрыв поводка заземления станции №4.
Занесена снегом подходу к ГПА КЦ №2
Модуль №4 помещение приточной вентиляции углекислотный огнетушитель (ОУ-10) не зафиксирован, вероятность падения.
"ОВК 2 этаж поврежден знак ""Звукового оповещения пожарной сигнализации"""
В здании УМВ, в помещении возвратной тары и первичной мойки бутылей над рабочем местом машинистов НУ перегорел светильник.
"1. Вход в техкорпус посторонние предметы по маршруту обхода 2. В насосной метанола загрязнение поверхности пола у Н-2/1,2.
 3.Техкорпус 2эт неактуальные схемы на сепараторах С-1/1,2 ;С-2/1,2 ; С3/1,4.
 4,Техкорпус 2эт нет нумерации ЗРА ,повреждено обозначение нумерации ."
В ЦПГ на БТДА 1/3 затерлось обозначение (открытие-закрытие) ЗКС на байпасной линии.
Тепломеханический блок. Команата приема пищи. Течет смеситель.
Территория ГТЭС-15. Не расчищен от  снега подход к ПГ №2.
Проотборник по уносу ДЭГа- неисправен манометр
ТКПГ БТДА№3-плохо огорождено место проведения работ
В комплекте инструмента насосной станции хозяйственно-питьевого, производственного и противопожарного водоснабжения ГП-1С зубило имеет скол рабочей поверхности
Штыковая лопата, размещенная на насосной станции хозяйственно-питьевого, производственного и противопожарного водоснабжения ГП-1С имеет искривление рабочей части
поз. 2 необходимо выполнить антигололёдные мероприятия  перед входами в цех
Засыпан снегом извещатель пожарный ручной и подход к нему, расположенный у АВО СОГ (Несоответствие п.9 ст.83 123-ФЗ).
Нет освещения на гидрантах №21,22,23,
ЦРМ. Розлив ЛВЖ возле Н 2А/1.
Отсутсвие шланга на огнетушителе в тепловом пункте здания ПЭБ.
Подтёки смазочного материала у насоса Н1М.
Посторонние предметы в венткамере БПТПИГ.
Нет света в блоке маслоохладителей нагнетателя ГПА №623.
Нет освещения в тамбуре аварийного выхода УОГ.
Занесены снегом подходы к узлу подключения ДКС.
Поз.10 (Парк расходных емкостей) - Отсутвие бирки с номером на ЗРА, на линии дренажа емкости 40Е-1/1.
Поз.4  Занесено снегом место заправки пожарной техники.
Поз.4 (Цех первичной сепарации) Наледь на ступенях  маршевых лестниц.
"Насосная метанола (Поз.12). На маршевой лестнице пришел в негодность информационный знак ЗЗ-211 ""Двигаясь по лестнице держись за перила"""
Поз.29 (Площадка дегазатора 40ДР-1 и теплообменника).Площадка обслуживания занесена снегом.
Занесен снегом входа(выхода) УРДиМ.
Наличие наледи на ступеньках на в ходе в укрытие ГПА.
Заметён снегом вход в УПТИГ КЦ-2
Сломалась ручка двери в тамбур шлюзе.
При входе в Административный центр корпуса Г образовалась наледь, что способствует риску возниконовения падения работников.
В мастерской УТОБТДА на воротах для въезда техники сломалась личинка замка
После сварочных работ на полу расбросаны окалины по всему сварочному участку
Заметены снегом эвакуационные выходы здания АБК п.9.18.
В связи с обильными снежными осадками заметены снегом все аварийные выходы здания АБК МРУ, а также остановка для ТС (посадки/высадки работников МРУ).
В мужском туалете здания АБК МРУ закончилось средство личной гигиены для мытья рук.
Занесен снегом подход к стойкам управления ПГ-1,1/2
Посторонние предметы на площадке обслуживания ЗРА 20C-3
На табличке СРД 10Р-1/2 отсутствует информация об истечении срока службы.
Присутствует загрязненность на поверхности оборудования (пыль на насосе Н-1М) 
"Площадь,  расположенная в поселке Ямбург, между автовокзалом и магазином ""Нико"", на которой организована стоянка автобусов а также осуществляется посадка и высадка пассажиров в зимнее время, не посыпается песком. Что может привести к падению человека и получению травм."
Недостаточная освещенность тамбур насосная метанола.
На дверях электрощитовой КОС ГП-5 сломался замок (невозможно открыть) ПОТЭЭ п. 3.12
Промасленная ветошь  в ящике чистой ветоши УЗГ.
ГПА № 225 ЗАТПГ: отсутствует освещение.
Нарушено (оторвано) заземление прибора КИП в ППА. Датчик температуры ТСПУ.
На козырьке на входе в ТП-7 снеговая шапка. Риск срыва и травмирования персонала.
Наледь на лестнице на выходе из БППП.
ЦРД неисправен доводчик на входе в цех
ЦРД арматурный блок К1.1 (1 модуль) недостаточное освещение
Подходы к АВО газа засыпаны снегом.
Доводчик двери в ЦДМ неисправен.
Проход к УОК занесен снегом.
Посторонний предмет ( лопата) в пункте редуцирования метанола на ППА.
"На трапе площадки обслуживания кранов 22МК-21 и 22МК-22 ( УП№1)
оторвалась предупредительная табличка ДЕРЖИСЬ ЗА ПОРУЧНИ."
Отсутствуют таблички с номерами ступеней по температуре на ТСМ-012 ВК-2.
Свисание наледи и снега с крыши на выходе из ЦДМ.
Скопление снега на лестницах  в слесарную мастерскую и холодный склад здание БВП.
Нечитаемое обозначение ЗРА № 7 Абсорбера 1.6.
"АГРС ""Промбаза"". Отсутствует красная стрелка на манометре"
УКПГ 3В. СКЗ №4. Ослаблено заземление. Дефект корпуса розетки.
РММ. Слесарная мастерская. После обслуживания техники на полу у выхода масляные пятна. Посторонние предметы возле тесков.  
УМС (холодный склад). Сильное обледенение пола при входе в главные ворота, риск падения человека.  
Вход в склад электромонтёров занесен снегом, доступ ограничен.
Поз 5.1 насосное отделение посторонние предметы на площадке обслуживания 30Н6/2
Поз.134. На лестницах отсутствуют знаки безопасности.
Поз 9 не читаемая бирка на входе в цех ВА-1,ВА-2.
Поз 9 занесен снегом аварийный выход из цеха.
Поз.134.Занесен снегом проход к шкафу с огнетушителями.
Поз.313. Не опломбирован пожарный шкаф ПК11.
Поз9. нет обозначения на клемной коробки пожарной сигнализации.
Поз.351. Не измельчен песок в пожарном ящике.
Подходы к АВО газа КЦ №1 засыпаны снегом. 
Занесены снегом основные и запасные выходы с ПЭБА.
Посторонние предметы на площадке двигателя ГПА №725
"На подъездной автодороге к крановому узлу №4 Конденсатопровода УКПГ-2В-ПХЗК поврежден запрещающий знак ""Работы по наряду-допуску"" "
Занесен снегом переходный мостик в УОГ.
Свисание наледи с крыши техкорпуса
поз.4  на расходомерах по конденсату (10Р1/1, 10Р1/5, 10Р1/7) по два штампа о поверке 
поз.4 отлетела информационная табличка на прибор ( датчик разлива 16-Г)
Посторонние предметы на площадке обслуживания емкостей Е-7/1,2.
Заметен снегом подход к поз.7
Отсутствует освещение в тамбур-шлюзе поз.4
Отклеилась табличка с Ф.И.О. ответственных за пож.безопаснсость на входной двери поз.301 ЗПА ДКС
Отклеилась сигнальная лента перепада высота на пандусе поз.40 
Отпала технологическая схема поз.5
Не очищены козырьки над входными площадками в емкостное и насосное отделение поз.5
Заметено снегом внутри поз.13
"Отсутствует знак ""Водитель ! Опусти кузов!"" на эстакаде перед поз.301 ЗПА ДКС."
Не закрыть лючок после проведения толщинометрии сепаратора в поз.4
Не закрыта крышка блока управления клапана-регулятора КР-1Б в ТКДиМ.
Наледь на ступенях маршевой лестницы поз.14
При плановом осмотре инструмента, обнаружен гаечный ключ с выработкой выше допустимых значений.
ТКПГ А1/8 пропуск по штуцерному соединению на АИР-20ТД
При обходе выявлен посторонний шум вентилятора В-2 поз.20 
"Нечитаемая надпись следующего НВО АВО-15/1 поз.303.
Деформация текста под воздействием климатических условий, недостаточная адгезия материала "
б/б насосной метанола-забита дренажная трубка(развоздушивания) Н3/2
"Повреждена этикетка ""Опечатано"" ПК-5 поз.33 "
Ослаблено крепление вентилятора В-4  поз.41 к раме в результате воздействия вибрационных нагрузок
ТКРДиМ линия подачи метанола в Е-4А З,Р,А№16-затрудненно крутится штурвал
ПОРДиМ П1/1,3 печное отделение- недостаточно освещенности
Занесены площадки обслуживания оборудования на крановом узле КЦ-1
Обледенение подхода к маршевой лестнице БППП.
Манометр (давление жидкости на орошение С-1/2, С-1/12) установлен с отклонением шкалы по вертикали назад
Наличие посторонних предметов, материалов в помещении БОА ГПА №-912.
Обнаружены посторонние предметы у шлейфа 310В входной нитки АР=01 (чемодан с инструментом).
Занесены снегом площадки обслуживания УП КЦ-2 ДКС.
Неисправна лампа освещения (ЦРД район Н:6/1)
Занесён снегом центральный вход ЦРД
На входной двери в компрессорную не закреплена табличка «посторонним вход воспрещен».
Занесен снегом вход в АСППТ
Малозаметный, торчащий конструктивный элемент на полу ТКПГ возле арматурного блока А-1/6 (риск травматизма персонала).
"Отсутствует надпись направления вращения ""открыто-закрыто"" на запорной арматуре в АР-02 (Ф421)"
Не исправен доводчик двери ОМА ГПА №715
На выходе с ЦПГ со стороны АВО,обледенел порог.
ДКС2/1 АВОг секция №9: открыты лючки для диагностики отводов.
поз.4 П-3 на манометре сместилась красная стрелка
Отстегнут доводчик двери в ПОРМ (вход в топочное помещение П-1А/2).
КГС 404(4) скважина выпирание свайного основания
КГС 411(6) скважина нет свободного доступа к З,Р,А на задавочной линии
ТКПГ А1/3- ослаблен соеденительный хомут на дренажной линии( отбор прод Уноса ДЭГа)
РММ. Бокс ТО 2. Разлив моторного масла возле маслораздаточной колонки
РММ. Бокс То 2. 2 смотровая грузовая яма. Не работает второй подъемник
Комрессорная пропуск воздуха по штоку клапана КР-1В
"РММ. Бокс То 2. Выцветшие таблички информирования "" Пожарная сирена""."
ПОРД наледь на козырьках
РММ. Бокс То 2. Противопожарный ящик с песком заставлен хоз.инвентарем. Затруднен подход.
РММ. Бокс То 2. Промасленная ветошь в контейнере для металлолома.
РММ. Бокс То 2. Течь масла с пресса Р338 из-за трещины в трубке подачи масла
РММ. Бокс То 2. Не открываются въездные ворота №1
РММ. Бокс То 2. Загроможден подход к ПК-3
РММ. Бокс То 2. Разлив технических жидкостей в зоне обслуживания легковых автомобилей
РММ. Бокс То 2. Отсутствуют плафоны освщения канав для обслуживания грузовых автомобилей №1
РММ. Бокс То 2. Заполнена емкость для отработанных масляных и топливных фильтров.
РММ. Бокс То 2. Заполнена емкость для хранения промасленной ветоши
РММ. Бокс То 2. наканавный эл.мех.подъемник рег.№037 - короткое замыкание в пульте управления
РММ. Бокс То 2. Лед на полах смотровых канав №1, 2 из-за забитых сливных отверстий
РММ. Бокс То 2. Маслосклад. Не горит 1 лампа освещения.
РММ. Бокс То 2. Неисправность наканавного подъемника СУ-2 рег.№092
РММ. Бокс То 2. Подъемный механизм П 238 рег.№107: неисправность пускания
РММ. Бокс То 2. Въездные ворота №4. На въезде на пандус провал из-за повреждения металлического листа между бетонными плитами
РММ. Бокс То 2. Подъемный механизм П238 рег. №107: заканчивается ресурс шайбы (несущей гайки). Требуется включение в список ремонтных работ на ближайшее техническое обслуживание
РММ. Бокс То 2. Гололед на въезде в бокс через ворота 1,4
РММ. Бокс То 2. По требованию  Воробьева А.А. Отсутсвует штапик на стекле стеклопакета № 19,11 со стороны улицы (верхний ряд)
РММ. Бокс То 2. Уплотнитель въездных ворот №4 - механический износ
РММ. Бокс То 2. Неисправность механизма разблокировки подъемника №144
РММ. Бокс То 2. Запись по требованию  Воробьева А.А. Мутные стекла (царапины) на защитных очках в ящике СИЗ заточного станка.Мутное защитное стекло
РММ. Бокс То 2. Течь масла с редуктора кран-балки рег.№001. Замечание по требовани. Воробьева А.А.
РММ. Бокс То 2. Неисправность шиберной заслонки воздуховода механизма тепловой завесы ворот №4. Запись по требованию Воробьева А.А.
РММ. Бокс То 2. Недостаточное давление в воздушной магистрали. Требуется провести обслуживание компрессора
РММ. Бокс То 2. Вибрация заточных дисков на заточном станке 
РММ. Бокс То 2. Обрыв питающего кабеля грузового подъемника канавы №1
РММ. Бокс То 2. Загроможден козелками подход к ПК-3
РММ. Бокс То 2.  Гололед на въезде в бокс через ворота №1,4.
РММ. Бокс То 2. Заполнен контейнер для металлолома
РММ. Бокс То 2. Повреждена изоляция переноски №23
РММ. Бокс То 2. Не расчищены пути передвижения между боксом ТО 2 и маслоскладом
РММ. Бокс То 2. Не расчищен аварийный выход со 2 этажа бокса
РММ. Бокс То 2. Заполнена емкость для отработанных фильтров
РММ. Бокс То 2. Обрыв питающего кабеля наканавного поъмника 2 канавы
Отсутствует красный указатель рабочего давления на манометре на арматурном блоке печи П-301
Отсутствует бирка на датчике перепада давления на Ф-701.2
"50РП-6; ЗРУ-6кВ, главный выход, не работает указательный светильник (выход)."
Здание теплой стоянки для спецтехники (поз.27.2) базы геофизиков на промбазе ЗНГКМ - образование сосулек на козырьках входов в здание.
Сломана ручка на входной двери №1 ангара ГПА№914
Занесены снегом привода кранов  УП КЦ-2 ДКС. 
Техкорпус АР-01 подтеки смазочного материала на приводе Г-101.21
Наледь на лестничной площадке входа в ЦРМ от компрессорной.
"Отсутствует табличка ""держись за поручни"" на входе на лестницу на Т/А №123."
Заграможден эвакуционный проход в РД ДКС.
УЗПП, загрязнение под емкостью Е-4.
ЦРМ, отсутствуют обозначения ЗРА на линии промстоков к ГФУ.
Занесены снегом подходы к ГПА-912.
Перегорела лампа освещения на втором этаже технологичнского корпуса АР-02.
Заметена лестница, аварийного выхода из БППП.
Наледь на площадках обслуживания ГПА №621.
Занесены снегом площадки обслуживания кранов № 74,75,76.
Наледь на входе БПТГ КЦ-1.
ЗПА, не соответствие показаний технического манометра шлейфа №6. 
ЗПА, сорваны петли крышки пожарного ящика №26.
Отсутствует пломба на фланцевом соединении, ЦРМ линия выхода с Р-1а
Затруднён  подход к площадке входа в ЦРД со стороны Е-8а
Занесены снегом пути передвижения по маршруту обхода 
Подтеки масла под Н-10 А(1,2)
ТКПГ пропарочная линия  со стороны штуцера для  ППУ- отсутствует обозначение
ТКРДиМ ящик с хоз.песком(возле Н№16) недостаточно
Поз.84а ресиверы азота, нарушено сварное соединение перильного ограждения переходного мостика.  
Не работает светильник аварийного освещения на входе в помещение насосной промстоков поз.44
Не убраны снежные шапки на щитах освещения ЩО 01-10, ЩО 01-28.
Отсутствует антигололедное покрытие перед лестницей в ПЭБ
Елец, ПК-172, ВЛ ЭХЗ. Большой провис провода между П-6, П-7. Возможен обрыв при сильном порыве ветра.
ПК-95, ВЛ ЭХЗ. У20 - П22. Обрыв провода ВЛ. 
Подход к складу хранения огнетушителей заметен снегом, доступ ограничен.
После чистки снега территории спецтехникой, подходные пути к АБК имеют скользкую поверхность. Риск падения человека. Требуется нанесение антигололедного покрытия.
Отсутствует обозначение вольтажа над одной из розеток в кабинете КИПиА.
Посторонние предметы на стойке КИП в УПТ П-3.
поз.71 слесарная мастерская КИП при осмотре слесарного инструмента обнаружено на ножовке по дереву скол на рукоятке
Образовалась наледь на пути передвижения по территории УППГ. Риск падения и травмирования персонала.
"Заметен подход к площадке обслуживания кранов 103;203 и 104; 204."
"АВО газа 18/1 ""залипает""пускатель"
ТКРДиМ ВХ-2А-посторонние предметы
Занесена снегом переходная галерея в УОГ.
Подходы к зданию УМВ и маршевые лестницы заметены снегом. 
Загрязнена табличка С-410.
Занесена снегом площадка обслуживания Е-8А.
Занесены снегом краны управления БПГ-№2 КЦ-2
Наледь на площадках обслуживания АВО газа КЦ-1.
Занесены снегом подходы к площадкам обслуживания АВО газа КЦ-1.
Нет освещения над входом в МКЦ-1.
Посторонние предметы в технологическом корпусе АР-01 с торца здания. (банки с ЛВЖ)
Заметён аварийный вызод из арматурного блока печей.
Занесены снегом подходы к ГПА№913.
Отсутствует антигололедная обработка подходов к лестницам УОГ.
Поврежден шланг ОП-8 № 29, ЦРД
На путях передвижения, от ценрального входа ЦРД до котельной, местами образовалась наледь. Присутствует вероятность падения работников.
Посторонние предметы по маршруту обхода (ведро, лопата)
Наледь на путях передвижения по маршруту обхода 
"Нарушена эвакуационная табличка ""Выход"" из БПТПИГ первой очереди."
Поломана тяга доводчика двери в УТИГ
Один из эксплуатирующих газоанализаторов СЕАН-Н полностью разряжен 
Агрегатный цех УМС. Вход засыпан снегом, доступ ограничен.
Агрегатный цех УМС. После распаковки новых станций, скопился мусор.
ПОРДиМ арматурный блок- В2(вытяжной вентилятор)- не включается
ТКПГ возле А1/4 смотровой люк в блок-пантон не дозакрывается
"БППП - перегорела лампа в обозначении ""ВЫХОД"""
Территория ГП, ПГ№9 - плохо открвается дверь  из-за отвалов снега, после бульдозера
Наледь на ступенях трапа СВО на ГПА№916.
Посторонние предметы в узле связи БППП после ремонтных работ.
В мастерской УТОБТДА в сборочном участке разбросан ручной инструмент
Ослабло крепление защитного заземления датчика температуры установленного на ТДА №3 здание ТДА УОГ.
Поврежден заземляющий проводник датчика температуры буферного газа на ГПУ-113
Образовалась наледь на просечке у гаражных ворот  здание БВП.
ПЭБ ДКС вход в венткамеру облединение ступенек лестницы.
Отсутсвует бирка на термометре на всасе Н-701
Обледенение ступеней лестницы выхода ЦРД
Сломана крышка КИП на скв.№3 КГС №3 УКПГ-2В
Неисправно запорное устройство на блок-боксе ЭХЗ КГС №6 УКПГ-2С
Заметена снегом площадка обслуживания БЭКС на КГС №333 УКПГ-3С
"Отсутствует табличка ""от себя"" на двери выхода с УПТГ-2оч."
Повышенный нагрев розетки 220 в.в слесарной мастерской операторов по добыче газа.
Не фиксируется в закрытом состоянии дверца щита освещения ЩО-1 в БВП.
Отсутствует табличка с номером крана 2 на ГПА 725
Наледь на ступенях и лестничной площадки электромастерской.
поз.31 на датчике температуры не закручена до упора крышка
поз.2 аппаратная на датчике температуры заземляющий проводок ослаблен
Розлив  ЛВЖ возле Н2А/1. ЦРМ.
Посторонние предметы возле ГПА №626.
Не открывается дверь в отсек нагнетателя ГПА №611 из-за наледи.
Занесены снегом площадки обслуживания ГПА №612.
ГТЭС-48. ЭМ-2. Тепловой узел №4. Наледь на лестнице.
Промаслянные пятна на МБК ГПА№913.
Занесены снегом подход к лестнице и площадка обслуживания Е-320.
ПЕЧЬ ППГ 1.4 перегорела лампа освещения.
На козырьках лестничных площадок входа в УОГ , образование наледи (сосулек). 
Нарушена целостность заземляющего провода электродвигателя Н-8а ЦРД
Занесены снегом пути передвижения по маршруту обхода 
"Неисправна эвакуационная табличка ""Выход"""
Неправильно указано направление течения масла в ОМА ГПА-226
В Тепловом пункте АБК РЭЦ, на задвижке Т1,не читается бирка обозначения(выцвела краска)
поз.32 на датчике уровня не герметичен кабельный ввод
Наносы снега на козырьках при входе в ГПА-915
ТКРДиМ- Е-4  на смотровом люке-  шпильки   имеют запас прочности по резьбе менее одного витка
Е-6А емкость для приема метанола-занесен снегом дыхательный клапан
Т-1а площадка обслуживания-наледь
ТКРДиМ Н-2А/2 плохая проходимость по дренажной линии
наледь на путях передвижения кц-1
"Повреждена табличка ""СИЗ"" на входе в арматурный блок ППГ."
Обледенение маршрутной лестницы в АБК.
не горят лампы освещения на пульту ДКС
Занесены снегом подходы к ГПА№914.
Наледь на входе в ПЭБ ДКС.
Обледенение по пути передвижения от КПП до ДКС. Риск падения работника. 
Посторонние предметы в отсеках ГПА №611.
Посторонние предметы у эвакуационного выхода из насосной метанола (лестница).
Посторонние предметы в прохде площадки обслуживания И-401, УРДиМ.
Занесен снегом подход к лестничной площадке входа в ЦРД
Низкий уровень заряда аккумуляторной батареи газоанализатора Drager 3604
Не герметична (свищ) линия Ду80 охлаждения компрессора, выход с ВХ-3 ЦРД
Лед на козырке ОН ГПА-225
Занесены снегом пути передвижения по маршруту обхода  
Неисправен доводчик двери на первом этаже (мастерская КИПиА)
В венткамере УОГа на поверхности вентиляционного оборудования большое скопление пыли.
Образовалась наледь на вертикальной лестнице площадки обслуживания ФС-2. Риск падения и получения травмы
Снег на лестницах в слесарную мастерскую и в холодный склад , не посыпаны песком подходные пути к лестницам здание БВП.
Утечка жидкости по фланцевому соединению дренажной линии уравнемерной колонки С-2-1.
Отсутствует пломба на фланцевом соединении насоса Н1-29.
Занесён снегом выход из насосной ТКПГ.
Мерцание электролампы искусственного освещения в мастерской МРУ.
Образование наледи на ступенях лестницы центрального входа здания АБК МРУ поз 9.18.
На входе в слесарную мастерскую ЦЭНТР,обледенел порог входной двери.
УЗСП, посторонние предметы возле БЕ-4 (ветошь).
Не посыпана песком дорожка станции пож. тушения.
Занесены снегом проходы и площадки для обслуживания ПОРДиМ. 
"Оторвалась пломба изменения параметров на приборе КИП ДМ-2005 насос Н-1.9. 
Возможно изменение параметров сработки что приведет к нарешению технологического процесса."
Выход Пульт отогнута металлическая обшивка порога. Опасный риск зацепится и в следствии падения получить травму.
"Промаслянная ветошь на полу в насосной маслохозяйства,
в районе насоса Н-1."
Образование ледяных наростов на крыше сварочного поста БВП
Образование наледи на подходах к маршрутным лестницам со стороны компрессорной воздуха
Посторонние предметы между насосами Н-10/4 и Н-10/5
Поз.18 РУ-5 На козырьке аварийного выхода скопление снега и наледи. Опасность получения травмы при падении на работника.
Снежные заносы на площадке запасного выхода из цеха
Наносы снега на стабилизаторах пластично-мерзлых грунтов со стороны ЦПГ-1 очереди
Низкий уровень масла в маслобаке насоса Н-20/1
Неисправность работы запорного устройства двери, нарушение крепления ручки открытия аварийного выхода из цеха
Поз.69 Не закрывается плотно дверь из за неисправности доводчика.
Поз.75 На маршевой лестнице и площадке перед входом в ППУ-6кВ образовалась наледи. Опасность падения работника при проскальзывании.
Нарушено уплотнение кабельного ввода на датчике (перепад давления газ-газ) на ГПУ-115
ТКПГА1/1 сорвана пломба на вентиле по подаче импульсного газа
Территория ГП-дренажная емкость Е8б/2(Т1А)-не дозакрыт смотровой люк
УОК-входная дверь, плохо открывается замок
БВП-при входе в помещение наледь
АБК. Не исправен светильник в комнате приема пищи. 
УКЗ ГРС. Заметены снегом подходы к станции. Наледь на лестничной площадке. Риск падения человека
"Отсутствует обозначение ""откррыто-закрыто"" на ЗРА № Е-8.9 на гребенке Н-9 ЦРД"
Отсутствует табличка держаться за поручни , входная лестница - укрытие ЗРА утилизатора тепла ГПА-16 №226 
Не горит лампа освещения (выход ЦРД 1-й этаж со стороны Е-3а )
Наледь на лопастях АВО газа ВХ-1.1
Нарушена сигнальная разметка перепада по высоте в помещении ПОРМ.
Неисправен доводчик на двери отсека нагнетателя Т/А №124.
Разряжен газоанализатор СЕАН-Н зав.№10479.
Занесены снегом проезды между секциями АВО газа, вдоль ТКДиМ.
После прохода снегоуборочной техники подход к пожарному гидранту №15 ( около поз.3 ) завален снегом
Отсутствует табличка ГПА226 знака безопатности
Отсутствует табличка с нумерацией ЗРА на пропарочной линии E-8 согласно технологической схемы.
Посторонние предметы в ТКПГ (вентили, ключи)
Занесены снегом подходы к площадкам обслуживания МКУ КГС №611.
Наледь на площадках обслуживания МКУ КГС №611.
Посторонние предметы в отсеках и на площадках обслуживания МКУ КГС №611.
ГТЭС-48. Перегорела лампа освещения.
Занесены снегом подходы к ГПА№915.
Не читаемо направление вращения ЗРА №Н10/5.1 на насосе Н10/5.ЦРД.
Поз.1 (ЗПА). Наледь на пороге основного входа в цех.
ТК-2, Занесены снегом подходы к площадкам обслуживания шаровых кранов.
ТК-3, Занесены снегом подходы к площадкам обслуживания шаровых кранов.
Поз.11 ( Дренажная емкость).Поломка ручки на входе в укрытие насоса.
Поз.2 (Технологическое укрытие сепараторов). Посторонние предметы на площадке обслуживания 20С3/1.
Наледь на путях передвижения.
Перемёты по маршруту обхода по территории промысла.
Занесена снегом пожарная лестница БППП 2й этаж
На путях передвижения, от проходной до котельной образовалась наледь . Присутствует вероятность падения работников. 
Подход на площадку ПТПГ-30-1,2 заметен снегом
На путях подхода к контейнеру с металлоломом лежит пакет с мусором
В мастерской УТОБТДА сломан навес двери шкафа для хранения запасных частей к СПЧ
Отсутствует заглушка на УБП, корректировка нуля, в ЦРД на Р-1.1.
УРДиМ, Н-403/1-6, загрязненные полы.
Не посыпана антискользящим материалом дорожка от здания Временного РММ до места курения.
Место высадки и посадки работников в автотранспорт возле КПП не обработано противоскользящим материалом. 
Тепломеханический блок. Санузел 1 этаж. Закончилось мыло.
Низкий уровень масла в МБД на ГПА № 412.
Оборван заземляющий провод на двигателе вентилятора АВ-1.
Отсутствуют пломбы на фланцевых соединениях насоса Н 1-8.
Не посыпаны песком пути передвижения к электромастерской,ПЭБу ДКС.
Занесён снегом подход на УОК.
Нависающие снежные шапки на козырьках входных дверей 15ТП-20
Запыленность поверхности оборудования АРМ АСУТП пульта ГП (возможность появления статического напряжения).
Посторонние предметы возле насосов Н-7а ТКДиМ (гайки).
Отсутствует проход к вент. камере ПЭБ
Тепломеханический блок. Стенд для хранения лопат. Трещина на черенке лопаты. 
МКУ-510,504,505 в отсеке САУ высота шкафов НКУ и шкафов САУ 2,35 метра.Нет возможности с пола дотянуться до верхних рядов коммутационой аппаратуры.Штатно не предусмотрено никакких подставок.При проведении пусконаладочных работ персонал применяет вместо стремянок и подмостей подручные средства.Такая же проблема возникает при обслуживание этих шкафов.
Занесены снегом пути передвижения по маршруту обхода 
"Порвана (повреждена) ""мягкая вставка"" П2-2 приточно-вытяжной вентиляции "
Возле маслостанции на входе снежные заносы после уборки территории УДМ.
В ЦДРиМ возле насоса Н-4-1 посторонние предметы (инструмент, ветошь).
В БВС слесарной мастесркой огнетушитель ОП-8 не закреплен в месте постоянного расположения (отсутствует кольцо для защиты от падения).
Сломан доводчик двери СВО ГПА№915.
"Не исправен светильник № 11М ВЛО ""Парк Моргулова""."
Нарушена механическая защита ввода кабеля в брно электродвигателя топливного насоса ДЭС№3.
Не очищены от снега подходы к приточной венткамере позиции 90.
Первая ступень лестницы центрального входа (выхода) общ. (модуль) №502 находится в неудовлетворительном состоянии (образовалась наледь по метеоусловиям), имеется риск потенциального травмирования работников, несмотря на соблюдение ключевых правил безопасности ООО «Газпром добыча Ямбург» («Держитесь за перила (поручни) при передвижении по лестницам, переходным мостикам, площадкам обслуживания, при их наличии»).
Территория ГП- плохо открываются ворота №4 возле ДЭС1,2,3
ТКРДиМ- приточный вентилятор П4/2  отсутствует заземление на корпусе
Трещины и сколы на емкостях для отбора проб химреагентов
Территория ГП Е-15 площадка обслуживания-наледь
