Message
Разряжен газоанализатор Drager X-am 2500 зав.№ ARHB-3573.
Скопление снега, наледи на козырьке входа в гардеробную персонала ГП.
Скопление снега на козырьке схода в ЦПГ.
Занесен снегом подход к пожарной лестнице на МКЦ-1оч.
ГТЭС-24 ОБУ Кабинет 112: Обнаружено отсутствие надписи 220 В на розетке 
Красная метка на манометре (давление топливного газа до БФ ГПА-124) смещена от регламентированного значения
Некорректные показания давления газа на С-1/5 УОГ
п.2.1.5 Снег площадках ослуживания ГПА714.
Снег на подходе к БППП.
не закрывается дверь ПГ-30 №2 шкафа управления печью
Занесены снегом подходы к ГПА№916.
Наросты льда над запасным выходом ангара ГПА №215
Набои снега на ступеньках главного входа в ПЭБ (п. 324)
Заметена лестница аварийного выхода из технологического карпуса со второго этажа.
Занесен снегом ПГ-5
Подтёки ДЭГа на фланцевом соединении задвижки Н-38.1, выход от Н-2, ЦРД. 
"Повержден знак ""Держаться за поручни"" в АКБ ЦЭС НУ в г. Новый Уренгой, требуется замена."
Не исправен раструб на огнетушителе ОП-10 в здании топлевного газа на ГПА № 412
Не исправен доводчик двери в ОМА ГПА №725
Заметены снегом подходы, затруднен доступ к пожарному гидранту ПГ-82 на территории базы ЛЭС
Выцветание информации на километровом указатели (№12) конденсатопровода УКПГ-2В - ПХЗК
В помещение мастерской МРУ на тисках  ослабло крепление губок. 
У выходов здания АБК обнаружена снежная траншея после уборки снега трактором.
Ослабли крепления дверей мебельного шкафа в кабинете №8 здания АБК МРУ. Возможен срыв креплений.
Обледенение подхода к маршрутной лестнице ПОРД №5.
ВЛО-5 освещение дороги, плохо различаемый знак безопасности W08 на клеммной коробке №39.
Снежные переметы на подъездной автомобильной дороге (ПАД) к площадке кранового узла №5 конденсатопровода УКПГ-2В - ПХЗК.
Посторонние предметы на путях подхода к пожарным кранам №23, 24 в гараже базы ЛЭС
УРДиМ, загрязненные полы на Ф-302/1,2 (после проведении ревизии).
поз №72 затруднен подход к мусорному баку из за снега 
Разболтано крепление доводчика противопожарной двери эвакуационного выхода на первом этаже базы ЛЭС 
Не работает доводчик дверей Отсека нагнетателя ГПА№-213 
Посторонние предметы в приточной вент камере ЦРД.
Заметен снегом подход к подогревателям топливного газа КЦ-1 ДКС
Склад ДЭГа и метанола Е6/1-6 занесены снегом площадки облуживания и дыхательнве клапана
ТКПГ БТДА№4 после проведения газопасных работ посторонние предметы
ТКРДиМ отсутствует  крышка на клапане КР12а
Территория ГП- плохо открываются ворота по дороге к ГГУ
Поз.313. Не убран снег и наледь с лестниц на входе. 
Поз.56. Не убран снег и наледь с лестницы на входе.
Поз.4.1. Не убран снег и наледь с лестницы на входе.
Поз. 3. Не убран снег и наледь с лестницы на входе.
Поз.104. Не убран снег с лестницы на входе.
Заметены пути подхода к мастерской УТОБТДА
Поврежден заземляющий проводник на датчике температуры воздуха в отсеке нагнетателя ГПУ-111
Сломан доводчик двери на входе в ЦДМ со стороны ЦРД
"Обледенела маршрутная лестница на входе в ЦРД со стородны ""Гитары"""
посторонние предметы в ТКПГ возле С 1\3
поз.71 комната 4 (санузел) отсутствует мыло
Занесен  снегом проход к площадке обслуживания С-105
Открепилась информационная табличка на входе в ЦДМ со стороны ЦРД
Посторонние предметы на ППА (лопаты)
Занесены подходы к Е 1-1, Е 1-2.
Сосульки над входом в УОГ.
Занесены снегом подходы к зданию ПЭБ.
п.2.2.3 Посторонние предметы в ОМА.
Отсутствует бирка на датчике температуры  в напорном трубопроводе
Заснеженность входной лестницы БППП
Посторонний предмет в помещении поз.1а
"Поз.78 В токарном помещении на розетке отсутствует  обозначение ""220В"".  номинального напряжения.  "
Посторонний предмет в помещении емкостного оборудования
Поз.120 На маршевой лестнице и площадке входа в блок-бокс наледь, Опасность  падения работника при проскальзывании. 
Отпала технологическая схема поз.41, в помещении емкостного оборудования
Занесен снегом подход к поз.3
Посторонний предмет в укрытии емкости 50Е-5, поз.19
Занесен снегом подход к поз.12
Поз.66 Свисания льда и снега с крыши над входом в КТП. Опасность получения травмы при падении на работника.
Посторонний предмет в поз.313, цех №1
Посторонний предмет галерее, поз.1а
В здании УМВ в слесарной мастерской на электрическом фене BOSCH  штепсельная вилка имеет механическое повреждение,видны токоведущие элементы.
не соответствиепожарных информационных знаков в зданиях ДКС
Неплотное прилегание скользящей опоры под задавочной линией трубного пространства.
Посторонние предметы возле скважины 5051
Занесены снегом подходы к пожарным гидрантам ПГ-1 и ПГ-14
Нависание снега над входами поз.5 и поз.7 
Занесены снегом западные ворота, затруднено открытие ворот.
Нарушено заземление двигателя насоса 50Н-4/1 поз.14
Занесены снегом подходы к ГПА№917.
Посторонние предметы на площадке обслуживания скважины 5035
Отстутствуют стрелки с направлением вращения на кожухах полумуфтовых соединениях сетевых насосов Н-1/1,2,3,4 УПТ.
На путях передвижения, от проходной до здания АБК образовалась наледь, необходима посыпка противогололёдными реагентами.
Затруднён подход к контейнеру ТБО  БППП
Подтеки жидкости и посторонние предметы возле Е-11 ЦРД
ЦРД. Нарушено ЛКП на т/п нагнетания насоса  Н3/1,2
Перегорела лампа освещения в тамбур-шлюзе.
Занесены снегом входные группы ТКПГ, площадка обслуживания ПОРДиМ.
Образование наледи на путях передвижения работников (от КПП до БППП).
Не исправен доводчик двери в ТКДиМ (возле В-1, над Е-4).
Обледенение жалюзи приточной вентиляции ТКДиМ (уменьшение воздухообмена).
Трещина в распылителе огнетушителя ОП-8 маслохозяйство КЦ-2
Нарушено лакокрасочное покрытие на стойке КИП в ЦРМ на Н-10.3 – Н-10.4
Заметен подход к входной лестнице в здание ПЭБ ДКС
Скопление снега у шкафов хранения кислорода и пропана а также занесены вентиляционные продухи . 
Занесены снегом проходы и лестницы к слесарной мастерской и к складам здания БВП.
"База Геофизиков АБК (поз 27.11)  ЗНГКМ
Разрушение плафона светильника в кабинете №8"
ТКРДиМ ВХ-3/4 нарушена целостность ограждения на диффузоре вентилятора
ТКРДиМ пропуск по фланцевым соединениям насоса Н2А/2( на викиде)
ПОРДиМ П1/1 арматурный блок -частично нарушена изоляция трубопровода на входе
Заметено снегом стекло манометра на ГПУ-111 (давление буферного газа)
поз №72 в помещении для сушки спец, одежды перегорела лампочка 
ЗППА аврийный вход не корректно работает механизм открытия двери (заедает)
"На переходной лестнице между БППП и РВС отстуствует табличка ""При переходе держатся за поручни """
Вход в ПЭБ на козырьке лестницы образовались сосульки.
Сети внутриплощадочные, на СП-501,СП-502 площадки обслуживания и лестничные переходы занесены снегом.
занесен снегом выход из НМ ТКПГ
поз.15 пришла в непригодность (выцвела от солнца) табличка пожарного извещателя
ТК-2 посторонние предметы на площадке обслуживания клапана AUMA
Посторонние предметы в гардеробной операторов.
Оборвана сигнальная лента ремонтного агрегата №  124
Сосульки на крыше отсека нагнетателя ГПА 712.
Слабое освещение в БМА ГПУ-214.
"Повреждена табличка ""Выход"" на ГПА№912."
Нарушено заземление насоса Н-4/3
Занесен снегом проход к ПГ-19.
Свисание наледи с защитных козырьков входных площадок УОГа. Риск травмирования работника.
"У огнетушителей ОП-8 № 27,28 ЦРД, знак ""Огнетушитель"" расположен на высоте 1-1.2 метра (по нормам требуется 2-2.5 от пола)"
Занесён снегом подход к зданию ЦРД со стороны Е-8а
Устаревшие таблички параметров приборов КИП в ЦРМ.
Неисправен доводчик двери БППП. При порыве ветра может произойти резкое открытие двери - последствие получение травмы .
Галерея ППА нет освещения. Риск падения персонала при переходе через галерею ППА.
Заметён аварийный выход из насосной метанола.
Ключ газовый № 2 из комплекта инструментов на КОС-30 ГП-1В имеет искривление рабочей части
Холодный склад - неустойчивый ящик на верхней полке склада. Риск падения ящика сверху на персонал - следствие получение травмы.
Снег и наледь на казырьках ПЭБа 
Снег на площадке обслуживания узла А.
УРДиМ, загрязненные полы К401/1,2.
С улице проход под галереей,образовались сосульки.
На ступеньках лестнице выход с венткамеры,образовалась наледь.
Отсутствует антигололедное средство на подходах к зданию ПЭБ.
Обледенение ручки управления крана №2 на ГПА № 611 ДКС.
Ослаб крепеж доводчика двери ОД т/а611. 
ГПА №614. Нет освещения в БМА.
БПТГ КЦ-2. Отсутствует технологическая схема УПИГ.
В маслонасосной склада ГСМ на насосе Н-6 оборвано заземление.
Заметен снегом пожарный гиндрант - 2
Заметен снегом пожарный гиндрант - 3
Заметен снегом пожарный гиндрант - 4
Занесена снегом площадка обслуживания вентилятора В-3  а также подход к маршевой лестнице (здание БВП).
УЗГ площадка обслуживания приборов КИП. Кранбалка не обозначена лентой. Низкий проход. Риск получить травму головы.
Здание БВП.На входной двери оторвалось крепление доводчика.
Утечка воздуха КИП на пневматической стойке УПТИГ-1 
отсутствует пломба на шкафу дпд
поз.31 аппаратная отклеилась схема электроснабжения средств КИП и АСУ ТП от ИБП
поз.4 аппаратная датчик температуры в помещении без заземляющего провода 
после снегопада подход к пожарному гидранту №15 ( около поз.3 ) засыпан снегом снегом 
После снегопада  подходы к пожарным гидрантам №4 и №21 ( напротив поз.2) засыпаны снегом 
Низкий уровень в маслобаке двигателя ГПА 721.
Оторвана просечка на площадки обслуживания в ЗХД ДКС.
Обледенения на площадке обслуживания СВО, ГПА№917.
Обледенение ступеней эвакуационной лестницы ЦРДиМ. Риск травмирования работника при падении.
Наледь на ступенях эвакуационной лестницы ЦРДиМ (сторона АВО). Риск травмирования работника при падении.
Занесены снегом выхода № 2, 3, 4 на складе ГСМ.
Снежный нанос на козырьке входной двери в помещение МКЦ-1.
Ограничено открытие двери аварийного выхода из калитки откатных ворот СМУ слоем наледи.
Отсутствует знак эвакуационного выхода над дверью в ЦПГ ( со стороны АВО газа.)
Посторонние шумы в П-№1 в помещении ПЭБ.
Подтёки масла в МКЦ-1 очередив блоке маслоагрегатов на ГПА №412
Нет подъезда к пож.гидранту №16 (занесен снегом).
ГПА №612. Соприкосновение импульсной трубки кр.№2 с площадкой обслуживания.
Обледенение путей передвижения по УППГ после уборки снега спецтехникой. Риск падения при передвижении по скользкой поверхности.
Неисправная ручка дверей отсека двигателя с лева по полёту на ГПА-414
УРДиМ, К-401/2, посторонние предметы (пропарочный шланг).
ЦРМ, не работают фонари освещения цеха №57, 53, 147, 148.
Неисправность работы доводчика двери на аварийном выходе из цеха ЦСГ-1 очереди. 
Подтеки масла под редуктором насоса Н-10в/1
Пропуск метанола по штоку угловика (куст 128)
Низкий уровень масла в маслобаках насоса Н-20/5
Неисправность доводчика двери (ст. 88 ФЗ № 123)
Подтеки масла на корпусе насоса Н-10/6
Утечка жидкости по сальниковому уплотнению насоса Н-4/2
поз.79 на газовом счётчике повреждена пломба (опечатано)
Занесены снегом проходы и площадки обслуживания к рессиверам.
ПГ №23 не плотно закрыты двери 
скользко на входе в СЭБ
Наличие обрывков сигнальной ленты на пути движения персонала в районе т/а №124.
Разряжен газоанализатор СЕАН-Н №6065
Здания геологической службы пос. Ямбург, выявлена неисправность смесителя раковины (отсутствует возможность закрытия смесителя)санузел каб. №4, необходим ремонт/замена.
Занесен снегом вход в ЦПГ.
Занесен снегом вход в УОГ.
"ГПА 712. Отсутствует табличка ""Выход"" на двери отсека нагнетателя."
Посторонние предметы около АСППТ.
повышенная вибрация при работе Н-10/10 
Занесён снегом подход кранового узла первый группы ДКС.
Отсутствует освещеие в тамбур-шлюзе ЦПГ. Риск травмирования работника при возникновении оперативной ситуации..
Занесен проход к ПГ-17, ПГ-18.
Посторонние предметы на площадке обслуживания ГПА №425.
Обледенение участка дороги  перед входом в блок-бокс Н-13. Риск травмирования работника при падении.
Занесены снегом шкафы блока-розжига ГФУ
Обледенение подхода к маршрутной лестницк БППП.
Обледенение площадки перед лестницой в УЗГ. Риск падения персонала.
Наледь на козырьках Блоков ГПА КЦ-2
ГТЭС-48. ТМБ. Нечитаемо диспетчерское название дренажного насоса.
Сети внутриплощадочные, площадки обслуживания, лестничные переходы на Е408, Е-401а занесены снегом.
Заметены площадки обслуживания сепараторов ФС-1 ФС-2. Риск оступится на заметенной площадке из за перепада высот и получить травму. 
Кабельная эстакада за УЗГ. После метели большое скопление снега на полках удерживающих кабеля. Риск возможного обрыва полок вследствии чего произойдет обрыв кабеля.
"УКПГ-3, УКЗ. В ходе осмотра станций, выявлено: 
- Отсутствие обозначения заземлений станций №1-4;
- Часть подходящих кабелей к станции не имеют маркировочные бирки;
- Необходимо обновить однолинейные схемы на актуальные;
- Необходимо обновить актуальную информацию об ответственных. "
"УКПГ-1, УКЗ. В ходе осмотра станций, выявлено: 
- Обрыв заземления на станции №Д1/2;
- Часть подходящих кабелей к станции имеют маркировочные бирки, но информация на них выцвела;
- Необходимо обновить однолинейные схемы на актуальные;
- Необходимо обновить актуальную информацию об ответственных. "
Лед на козырьке выхода ТКДМ, возможно падение на работника
Порвана мягкая вставка приточной вентиляции БППП
На съезде с федеральной дороги птг. Уренгой - п. Тазовский к площадке базы ЛЭС образование наледи, переметы, возможно падение работников, скольжение спец. техники.
Заметены подходы, затруднен доступ к пожарным кранам на территории базы ЛЭС. 
"Нечеткое изображение надписи направления вращения "" Открыто-закрыто"" в насосной склада масел №  63."
Неисправен дивертер смесителя в душевой ПЭБ.
КГС№13  на скважине 01 отсутствует бирка с технологическим номером 
Разряжен газоанализатор Drager X-am 2500
Затруднен проход в районе ПГ-2, ДКС-2очередь, из-за снежного перемета
Подход к ПЭБ не посыпано противогололедным средством (песок)
Проход по маршруту обхода в районе УП к ДКС 2 очередь не возможен из-за снежных переметов
Вход в операторную, ЩИТ ДКС, отсутствует противоскользящая лента
ТКДМ Н10-8 уровень масла - минимум
Заметен снегом подход кранового узла 2 группы.
занесен снегом вход на зону В
Маслохозяйство КЦ №2 сосульки над входом.
Снежная шапка над входов в ПЭБ.
"Кабельный полуэтаж ГТУ№8.
Отсутсвуют диспетчерские наименования кнопочных постов"
"Кабельный полуэтаж ГТУ№8 выцвел знак ""пожарный извещатель"""
Отсутствует указатель направления вращения эл.двигателя насоса Н 1-2 в маслохозяйстве КЦ №1.
"БВГ№7, БВГ№8.
Отсутсвуют таблички с обозначением помещения под выключатели"
"БВГ№7 и БВГ№8
Отсутсвуют обозначения кнопочных постов"
Нет подхода, подъезда к пож.гидранту №18 (снег).
Наличие снега и наледи на путях передвижения ПТПГ-30 2 очереди ДКС.
В слесарной мастерской ЦЭНТР на стенде охраны труда,отсутствует схема оповещения при несчачтных случаях.
Заметены подходы к печам П-1.1,2
Нечитаемые бирки на стропах.
Замусоренный пол в торце техкорпуса 1 эт.
Заметен (снегом) проход в блок бокс топливораздатки.
Заметен (снегом) проход в блок бокс насосной метанола.
ВПС, присутствуют сосульки, обмерзание на козырьках входов в цеха. 
Занесены подходы к б/б ДЭГа и метанола
Занесён снегом подход к УПА.
Посторонние предметы в насосной ГСМ
"Снег, наледь на ступенях эвакуационной лестницы "" Слесарная БВП"". Вероятность травмирования работника при падении."
Не исправен доводчик двери арматурного блока ПОРД-1/5.
Поз.12 Снег и наледь на площадках обслуживания и лестницах 
Поз. ЗПА-1 снег и наледь на лестницах и площадках 
Поз. ЗПА-2 снег и наледь на лестницах и площадках 
Поз. 201  снег и наледь на лестницах и площадках 
Поз. 5.0 снег и наледь на лестницах и площадках 
Нет освщения в тамбуре БПТГ КЦ-№-1
На внешней эвакуационной лестнице со второго этажа базы ЛЭС наледь и снежные массы, возможно травмирование работников.
Сети внутриплощадочные, УРДиМ отсутствует антигололедное покрытие к маршрутным лестницам.
"Выцветшие и поломанные запрещающие знаки (""Проход запрещен"" и ""С огнем не приближаться"") на балочном переходе конденсатопровода УКПГ-2В - ПХЗК ПК104+97."
Посторонние предметы между насосами Н-10/10 и Н-10/11
Проседание противопожарной двери с бокового выхода базы ЛЭС.
Устаревшие таблички параметров приборов КИП в ЦПГ.
Отсутствие разметки малозаметного препятствия - выступающий короб (прокладки трубопроводов) над уровнем пола от Е-1 до выхода из ТКПГ в сторону Е-2
Не закреплена табличка обозначения помещения блок-бокса КИП.
После работы спец. техники выявлен скользкий участок на пути передвижения здания ЛЭС и АБК МРУ
В связи с обильными снежными осадками заметены снегом все аварийные выходы здания АБК МРУ, а также остановка для ТС (посадки/высадки работников МРУ).
Неисправен доводчик двери пульт ГП/ДКС.
Обледнение поверхности передвижения по УППГ. Риск падения и травмирования персонала.
Неисправна лампа освещения в тамбуре насосной метанола.
Свисание сосулек над входом в УЗГ. 
Площадка обслуживания сепараторов. Посторонние предметы на площадке.
ГПА 714. Наледь перед дверью ОН.
Не работает светильник освещения лестничной площадки второго этажа БВП. 
Занесена снегом лестничная площадка аварийного выхода 15ТП-1
Нарушено заземление клеймовой коробки №1.13 в ЦПГ
В вахтовом автобусе Урал бортовой номер 5014 в спинках двух сидений вылезли наружу пластины пружинного механизма.
"ГТЭС-48. ЭМ-1. Сломан знак  безопасности ""Держитесь за перила"" (вход с торца). "
Наледь на площадке обслуживания ГПА №427.
Заметен подход к лестнице выхода со 2 эт. БППП
Наледь на ступенях лестницы входа в арматурный блок печей П-1
Наледь на входных площадках здания огневых регенераторов поз. 43
Наледь на входных площадках здания огневых регенераторов поз. 7
поз.4 П-2 слетела крышка  с кабельного короба
Склад электромонтеров. Посторонние предметы на входе, не убраны комплектующие светильников после ремонта
ВПС, частично отсутствуют обозначения ЗРА на арматурном блоке ЕВД-1/5.
Выход из здания БППП. Обледенение поверхности перед входом. Риск падения и травмирования персонала.
РММ. В связи с потеплением, местами скатывается снег с крыши. Необходима чистка крыши.
Выцвела информационная табличка с измеряемыми параметрами на приборе КИП в УПТИГ-2 очереди ДКС.
Повышеннный расход капельного охлаждения плунжера  при работе насоса   Н-10А/1
Лед на подходах к БППП
Занесены снегом подходы к УПТИГ.
Неисправен манометр в м.хоз-ве 1оч
"п. 324 пришла в негодность табличка ""держись за поручень"" на перильном ограждении лестници входа в помещение приточной вент камеры.  "
Образование наледи на пешеходной тропинке перед входом в ПЭБ (п.324).
Обледенение на ступенях входной площадки УОГа. Риск травмирования работника при падении.
"Ослабло крепление знака безопасности ,, Держись за перила"" на входе в ПЭБ."
Посторонний предмет на сладе ДЭГа и метанола
ПОРМ наледь на козырьке
ПОРД отсутствует инф. табличка на входе
"Не горит подсветка ""ВЫХОД"" над дверью Пульта"
Нумерация арматурного блока К-1/2 не соответствует технологической схеме.
Ледянная шапка на обвязке ёмкости Е-5(ТКПГ) 
Занесена снегом лестница ТКРДиМ(со стороны АВО-газа) 
Наледь на козырьках ГПА КЦ-№-2
Отсутствует площадка обслуживания свечной задвижки С-8а2 в районе Е-8а/2.
ЗПА. На информационном стенде не читаема технологическая схема.
ЦРД. Розлив ЛВЖ  под станиной Н 3/1.
Сети внутриплощадочные, площадки обслуживания занесены снегом на БЕ-3/1,2.
Светильники №№ 4.1, 5.3, 5.8 в нерабочем состоянии.
Отсутствует антигололедное средство к подходам ПЭБ.
Сосульки над входом в УОГ.
Отсутствует уплотнитель на воротах всас камеры ГПА №615.
Посторонние предметы на площадке обслуживания МКУ.
Занесена снегом территория МКУ №611.
Занесены снегом проходы к блок-боксу РГСН, блок-бокс КИП, ПОРД. 
Образовалась наледь (глыба) на торцевой стене ТКПГ.  Возможно падение наледи (глыбы) на трубопровод.
Скопление снега над крыльцом входа в АБК ЦЭС НУ ф. ЯРЭУ
ЦПГ. На БТДА 1/1 отсутствует стрелка направления потока газа свечной линии. 
поз.1 аппаратная , клеммная коробка АХТ - кабельный ввод ослаблен
ГТЭС-48. БМО-4. Перегорела лампа освещения.
Посторонние предметы в блоке подготовки теплоносителя.
Отсутствует нумерация шарового крана (И9.3) импульсной линии к крану Г203.3
Отсутствие разметки малозаметного препятствия - столбы крепления (удержания) второго яруса (от пола ТКПГ) площадки обслуживания сепараторов, находящиеся на их первом ярусе (от пола ТКПГ).
Наледь перед входом в БППП
Перегорела лампа освещения на 1эт. в торце техкорпуса
Не расчищены от снега пути передвижения,лестничные плщадки МКУ-506.
Сломаны перила лестничной площадки 15ТП-21
Не закреплён выключатель освещения б/б КИП
Наледь перед входом в УПТГ.
Следы масла под входным вентилем Е-5 МКЦ-1.
Выкрутился винт крепления поддерживающей планки нижней ступеньки стеклопластиковой лестницы.
Нарушена металлическая оболочка кабеля к прибору КИП по температуре ЗОПН ГПУ-111.
Занесены снегом 4,5,6 пож гидранты.
"Отсутствует знак ""местонахождения огнетушителя"" на месте установки огнетушителя №30 в помещении ГЩУ ОБУ."
АБК РЭЦ в тамбуре перегорела лампа освещения, возможно травмирование работников из-за недостаточного освещения.
Лед на козырьке выхода ПРМ ЗППА (возможно падение на работника)
Утека воздуха КИП на ПОРМ
Занесены снегом подходы к маслохозяйству.
Посторонние предметы на площадке обслуживания скважины 5093
Нет доступа к задвижке межколонного пространства на скважине 5073. Заметена снегом
Отсутствует информационная табличка на площадке обслуживания скважины 5043
Отсутствует защитный колпак на задавочной линии трубного пространства скважины 5125
Нет доступа к шлейфовой отсекающей задвижке на скважине 5023. Заметена снегом
Наледь на козырьках ГПА№221
Свисание наледи,снега с защитных козырьков входных площадок ЦРМ. Риск травмирования работника при падении .
Обледенение входной площадки ЦПГ (сторона АВО газа).Риск травмирования работника при падении.
Недостаточное освещение в комнате приема пищи.
"Аварийный выход с БППП 2 этаж, ледо-снеговая ""шапка"" на козырке выхода. "
"Выход с переходной галерее, ледо-снеговая ""шапка"" на козырке выхода. "
"Выход с ЦПГ, ледо-снеговая ""шапка"" на козырке выхода. "
Табличка с диспетчерским наименованием установки для приготовления раствора коагулянта на КОС-75 ГП-3С нечитаема ввиду износа и попадания влаги 
Неисправен датчик загазованности точка №-2 Отсек Нагнетателя ГПА-№-225
Поз.40 Помещение насосной. Отдельно стоящий АВ-0,4 кВ  АП-50 имеет механические повреждения (трещина в корпусе). Опасность поражения работника эл. током при прикосновении.
Сети внутриплощадочные, на площадках обслуживания П-601/1,2 наледь.
Поз.92 С козырька над входом в КНС свисает ледяной ком со снегом. Опасность получения травмы при падении на работника.
Поз.1 В тамбур-шлюзе не работает светильник аварийного освещения. Опасность получения травмы из за те достаточного освещения.
Поз.108 После прохождения спец. техники по уборке снега остался отвал снега перед входом на маршевую лестницу блок-бокса. Затруднён проход работника, и опасность падения.
Поз.75  Поводок защитного заземления эл. двигателя АВО газа К-1 имеет критические повреждения. Опасность поражения эл. током работника при косвенном прикосновении.
У поз.73А На кабельной эстакаде на маршруте обхода большие наносы снега. Опасность получения травмы при падении на работника. 
Сосульки на крыше здания БВС.
Заметена снегом площадка,вход в маслостанцию.
Посторонние вещи на регистрах в здании БВС (перчатки,ветошь)
Нанос снега на стабилизаторах мерзлых грунтов у мачты связи МКУ.
Шапка снега на козырьках выходов П-1.
поз.3 после снегопада замело снегом газоанализаторы GA№9 и GA№10 ( по конденсату газа)
Слесарная мастерская. Порог на входе не обозначен лентой внимания перепад высот. Риск не увидеть и получить травму.
Обледенение пути передвижения от пульта до УЗГ. Риск падения и получения травмы.
поз.3   тн. №3 и тн. №4  на импульсных линиях к датчикам давления снеговые шапки (возможно прогиб и натяжение импульсных трубок)
Заметена летсница и дверь склада метанола. Риск получения травмы при передвижении.
поз.3 тн. №3 и тн. №4 на  кабельных линиях к датчикам давления и температуры снеговые шапки ( натяжение кабеля под тяжестью снега) 
Посторонние предметы на площадке обслуживания Е-12.
"17.03.2023г. при осуществлении объезда согласно маршрута для проведения проверки несения дежурства на объектах Общества, на объекте «База открытая площадка хранения материальных ценностей ф. УТТ и СТ, УМТС и К, ЯРЭУ» было выявлено:
- по территории данного объекта передвигается стая бродячих собак, в количестве 15 взрослых собак из них 8 сук воспроизводящих потомство и 10-15 щенков, которые находятся под административными зданиями объекта. Данные собаки периодически проявляют агрессивные действия в сторону работников Общества и сторонних организаций. Нахождение данных собак увеличивает риски получения травм у работников, выполняющих свои служебные обязанности, на данном объекте. Отмечаем что данный вопрос поднимался на повестку в сентябре 2021 года, после чего были приняты меры по взаимодействию с приютами города по отлову и стерилизации собак. Ситуация с февраля 2023 года ухудшается, на настоящий момент организация мероприятий по отлову стерилизации собак отсутствует. Данная ситуация, как можно наблюдать за февраль и март месяц, позволяет данной стае собак увеличиваться. 
Дополнительно сообщаем, что в соответствии с Планом мероприятий по предотвращению вреда жизни и здоровью работников Общества вследствие воздействия безнадзорных животных, утвержденный Распоряжением главного инженера-первого заместителя генерального директора В.В. Моисеева от 15.11.2022 №309, за организацию ежегодного заключения договора с подрядной организацией на отлов безнадзорных животных ответственные исполнители – филиал УЭВП."
Занесены снегом подходы К УОГ.
нарушено лакокрасочное покрытие линии дренажа С 1\2
"Снежные наносы у лестниц мостика ""гитары"""
Не установлены баллоны с азотом в блок баллонов поз. 14 после заправки
Не установлены баллоны с азотом в блок баллонов поз. 20 после заправки
Повреждено крепление информационного баннера рядом с автобусной остановкой ГП-3С
Наличие снега и наледи на входе в щитовую КИП, УПТИГ-2 очереди ДКС.
порвана мягкая вставка в БВС вентилятор П-1
В помещении технологической насосной поз. 14 незарегистрированная и не испытанная переносная металлическая лестница
Наледь на входной площадке входа в ЦПГ.
Заметен снегом проход (калитка) на ЗПА.
ПК-1 СЭБ (поз. 33) не закреплено стекло дверцы, поврежден крепеж
Обнаружена наледь на лестничной площадке поз.14. Возможен риск падения, как с самой маршевой лестницы, так и на площадке.
Обнаружена наледь на лестничной площадке поз.14. Возможен риск падения, как с самой маршевой лестницы, так и на площадке.
На двери эвакуационного выхода холодного склада РСБ (поз. 320) не зафиксирована ручка
На поз 33. обнаружен доводчик который не позволял с легкостью открывать дверь по выходу из помещения. Высокий риск образования затора людей у двери при срочном покидании здания.
На позиции 41 обнаружен огнетушитель с давлением ниже допустимого. В случае необходимости его применения, он не сработает согласно своим характеристикам.
Над входом в емкостное помещение позиции 41 обнаружена сосулька. Высокий риск получить травму.
Снег перед лестницей на 2 эт. техкорпуса возле Е-4
Наледь возле проходной
ВПС, наносы снега на площадке обслуживания дренажной емкости Е-8а/2.
ЦПГр, загрязнение пола (пятна масла) под кранами Г-219ар.1, Г-218р.1.
Сосульки над входом в БПТиИГ КЦ №2.
Занесены снегом подходы к ГПА №615.
Посторонние предметы (шпильки,ключи) на площадке обслуживания  А1-8
"АГРС ""Промбаза"" при входе в блок бокс одоризации наледь на ступеньках.Калитка и ворота на ГРС ""Аэропорт"" заметены снегом."
Гололед на подходах к лестнице бб НДиМ
Переметены подходы к площадкам облуживания ГПУ№211-215
Занесены снегом подходы к первый группе АВО газа.
Занесены снегом знаки внимания на входе в КМЦ-1.
Провисание защитной решетки на ВХ-2А/2 ЦРМ.
Ослаблен крепеж заземляющего кабеля на Н-9/2 ЦРДиМ.
Занесен снегом проход к ПГ-4._
Не открывается ПК-11, завален снегом
Подтеки масла под Н10-9
Отсутствует песок в антигололедном ящике в здании ЛЭС
Ослабли крепления дверей мебельного шкафа в кабинете №6 здания АБК МРУ. Возможен срыв креплений.
Заметена подъездная автомобильная дорога к КУ №19,20 газопроводов ЦДКС - АКРС 1-я, 2-я нитка. Затруднен доступ на площадку обслуживания КУ.
Устаревшие таблички параметров приборов КИП в ЦРД.
Наледь на козырьках отсеков ГПА КЦ-№-2
УРДиМ, посторонние предметы возле Ф-403 (использованная ветошь, фильр-патроны).
поз.4 АПТ  на выносном пульту АСПС обновить  информационную бирку (отработка ИМ по зонам)
Отсутствие разметки малозаметного препятствия на верхней площадке обслуживания Е-1, а именно в местах выхода трубопроводов через просечку площадки имеется возвышенность отбортовки отверстий металлическим уголком (50х50мм).
Некорректное показание прибора КИПиА (МП3 УУ2) на узле входа ШГП №512 (ППА). 
Отсутствует антискользящее средство на подходе к маслохозяйству КЦ-1.
Неисправна ручка входной двери в УГП.
На козырьках над основным и запасным выходами в здание лаборатории химического анализа большое количество снега.
ГПА №615 отсутствует уплотнитель смотрового окна в двери ОН.
Заметены снегом подходы к 2 группе АВО газа.
Занесены снегом подходы к ГПА №711.
Наледь перед лестничным маршем в 11ТП7.
"На кабельной эстакаде отсутствует знак ограничения по высоте ""4,5м""."
Наледь перед входом в торец техкорпуса
Перегорела лампа освещения на пульту в БППП
Сломан козырек над дверью в ОМА ГПА №414.
Занесен снегом переходной мостик вдоль гитары.
ГПА №615 посторонние предметы в ОД,ОН,ОМА.
Занесены подходы к кранам АВО газа.
Торчащая арматура в районе ГПА №626.
Отсутствует красная метка на манометре по давлению топливного газа до фильтра ГПУ-111.
Утечка по уплотнению штока клапана орошения К1А
Нет аварийного освещения в ГТУ ГПУ№213
Загрязненные полы в ангаре ГПА№912.
Обледенение участка дороги возле блок-бокса ГСМ. Риск травмирования работника при падении.
"Не очищен проход к эвакуационной лестнице ""Мастерская БВП""."
Отсуствуют подходу к КУП (завалены снегом)
Не очищен от снега пожарный гидрант-3  
Не очищен от снега подход к пожарному гидранту-4
"Сосульки, наледь, снеговая ""шапка"" на кровле крыши ЦПГ. "
Оборвана сигнальная лента ремонтного т/а № 124.
УПТИГ ДКС 1 очередь, образование наледи на выступающей части крыши 
Не работает сигнализация контроля работы П-№-1 в УПТИГ КЦ-2
Напротив корпуса №5 лестница перед пешеходным переходом не расчищена. Скользкая поверхность риск падения и полечения травмы.
Пожарная вертикальная лестница насосная метанола имеет обледенение первых ступеней. Риск получения травмы.
Наледь на крыше галереи над рессиверами. 
Площадка входа в ППА. Заметен вход. Имеется обледенение ступеней. Риск травмирования персонала.
Разряжен газоанализатор СГГ-20 Микро №5962
поз №72 на стелаже посторонниие предметы 
поз №74 лестничная площалка в снегу 
КГС№ 119 на скв 02 оторвана бирга с технологическим номером 
поз №72 в туалетной комнате на полу  разлита вода
поз.2  20Р-2/2  линия ВМР не закрыт кабельный короб.
поз.73  снегом замело входную дверь и пожарный пост .
БПТГ КЦ-2 отсутствует указатель направления среды после РДП 50-100 (1 линия).
Отсутствует раструб огнетушителя на ГПА №621 ОН.
Не открывается дверь в УГП.
Занесены снегом переходы в каре ГСМ.  
Обнаружен неисправный снегоуборочный инвентарь.
Посторонние предметы в венткамере БППП 2 этаж.
Разряжен газоанализатор СГГ-20 Микро №5962.
Наледь на козырьке над входом в арматурный блок печей П-1
Перегорела лампа освещения над АР-01-15
наледь на лестницы, вход в ТКДиМ  со стороны АВО газа.
Налень на крыше, козырьках выход с ЦРМ на ресивера.
Гололед на путях передвижения по УКПГ.
Ослабло крепление элемента заземления на приборе КИП С1\5 УОГ.
Снежный нанос на козырьке двери в отсек АСПТ СО2 в УОГ.
Скользкая поверхность путей передвижения территории УППГ.
Отсутствует информационная табличка на входе в ангар ГПА№915.
Низкий уровень МБД ГПУ№214
Минимальное давление в огнетушителе ОП-10 №16 БППП
Отсутствует проезд/проход на ГФУ - занесен снегом
Неплотное прилегание двери к коробке на входе в пультовую ПЭБ.
"БВГ№7 и БВГ№8.
Отсутсвуют обозначения кнопочных постов"
"Модуль№4.Помеещение 204
Не окрашена полоса заземления, посторониие предметы."
"Модуль№4. Коридор ЭТБ.
Отсутсвуют крепления огнетушителей, препятсвующие опрокидыванию огнетушителя."
"Модуль №4.
Электрощитовая №1
Шкаф ШР-7-3 - отклеился знак "" Опасность порожения электрическим током"""
"Модуль№4.
Помещение 209(ШСВ)
На верхнем покрытие подставка под приборы имеется трещина."
Посторонние предметы в компрессорной возле теплообменника.
Неисправна ручка входных дверей в УПТИГ КЦ-№-2
ГТЭС-48. Тепловой узел №2. Сломана ручка входной двери.
Площадка входа в ППА заметена снегом. Риск оступится и получить травму.
"Пути перемещения работников вдоль корпуса ""Б"" по направлению к зданию Заполярной дирекции (СОВП) не очищены от снега и не обработаны противоскользящим составом.
 В результате работники, следующие на стоянку автомобилей в данном районе, вынуждены перемещаться по проезжей части, что создает риск травмирования работника, в том числе от контакта с транспортными средствами.
Необходимо обеспечить очистку тротуаров от снега и наледи для безопасного перемещения работников. "
Сети внутриплощадочные,СП-501,СП-502 площадки обслуживания занесены снегом.
Лестница УЗГ обледенение ступеней. Риск подскользнуться и получить травму.
Поз.33 сломана дверная ручка на пути эвакуации из холодного склада. Так как ручка сломана, в случае покидания помещения столовой со стороны холодного склада - становится невозможным.
Отогнуто крепление теплоизоляции на трубопроводе рефлюкса при подъеме на арматурный блок ВХ-2. Риск травмирования работник при подъеме-спуске по лестнице
Обледенение поверхности перед входом в арматурный блок ПОРМ. Риск травмирования работника при входе-выходе из арматурного блока
Обледенение путей передвижения вдоль ЗППА к ПРМ. Риск падения работника при передвежении по поверхности
"В помещении ОБУ ЗРП на ящике "" Анализатора наличия водорода"" отсутствует маркировка заземления."
Наносы снега на стабилизаторах пластично-мерзлых грунтов.
Наличие снега и наледи на путях передвижения ПТПГ-30 2 очереди ДКС.
"Оторвана информационная табличка объекта ""УТЕ"" со стороны емкости Е-10."
поз№75 затруднен проход из за снега на лестницу 
Занесены снегом подходы к кранам Г-507,Г-508 на коллекторе сухого газа (гитара). 
Светильники №№ 16, 34, 41 2ВЛО-3 в нерабочем состоянии. 
ПОРМ наледь на козырьках
Не исправен доводчик 2 этаж БППП
Не исправна ручка на входной двери в БПТГ №2.
На входной лестнице в ПЭБ наледь.
Снег на приводах кранов узла подключения второй очерени.
У здания хранения баллонов с кислородом обледенение ступеней. 
Инвентарь для уборки цеха СМУ сломан, заменены черенки (ручки) на щетках.
Сварочные работы в цеху СМУ проводятся без защитных экранов. 
ПГ №20 (возле поз.14) подход замело снегом
Утечка воды по теплоспутнику в Е-21.1 ЦДиМ
На путях передвижения от Пульта к АВО газа снег и наледь.
Заметены снегом пож гидранты № 1,2.
Заметены подходы к печам ПГ-1.1,2
Заметен подход к запасному выходу со 2 эт. БППП
"Занесен снегом проход ""Пожарному щиту №1"" возле блок-бокса ДЭГа и метанола."
Ослаблен крепеж фиксирующего хомута трубопровода Ду50 к опоре техногогической обвязки Р-1А ЦРМ.
Занесены подходу к лестницам ПЭБ.
Снежные наносы на переходных мостиках межцехового узла подключения.
Проходы,переходы занесены снегом.
В слесарной мастерской РММ между сверлильным станком и батареей отопления перекрыт проход тачкой с песком.Накопился снег на козырьке при входе в АБК.Наледь на ступеньках РММ.
Трещины на шланге ОП-8 в ОН ГПА№226
"Сломана ручка входной  двери ""БОА"",ГПА№913"
Остатки транспортировочного материала на площдке обслуживания ремонтного т/а № 124 .
Снег на подходах к печам огневой регенерации ДЭГа и метанола
Подтеки ДЭГа около Н4Б-1
ЦРДиМ пож.ящик с песком №-5 ослабло крепление лопаты на черенке
заклинивание доводчика двери на входе в галерею ЦРДиМ
Заснежены дорожка и переход к УЗРГ С.Н.
Наледь на ступеньках ГПА-№-226 КЦ-№-2
БППП, не исправен доводчик двери (входная дверь на пульт).
ГПА №626 посторонние предметы в ОН.
Занесены подгоды к маслонасосной КЦ-1.
АВО газа КЦ-2 отсутствует указатель положения крана №62.
Наледь на ступеньках входа в УОГ.
Заглушка на площадке обслуживания Е12
Сосули по периметру крыши ЦРД
Заметен снегом подход к лестнице перехода к кранам Г204
Заметена подъездная дорога к ГФУ. Риск травмирования работников при передвижении
Заметена снегом площадка обслуживания емкости Е-8А. Риск травмирования работника при передвижении
Вдоль трубопровода промстоков к УГГ из-под земли выпирает металлический прут. Риск травмирования работника при передвижении
поз.12  не хватает одной гайки на болту крепления расходомера ВМР на ГП-1С
ПГ№23 бровка снега после работы снегоуборочной техники 
В ЦРД на станине насоса Н3/2 посторонние предметы (ключи)
Наледь и снег на площадке БВС.
Отсутствуют пути подъезда (переметы) к бакам накопления отходов от бытовой и офисной деятельности.
Отсутствует площадка обслуживания дренажной  задвижки с ЦСГ3 в районе Е-8ар/2.
ЦПГ, линии выхода газа с А-2х к Т-1, линии выхода с куба С-3х, линия ГСН к Е-8а/2, технические манометры установлена с не соответствующей шкалой.
Площадка обслуживания сепараторов заметена снегом. Риск отступится из за перепада высот и получить травму.
Лестница выхода из насосной метанола имеет обледенение. Риск падения персонала.
После расчитски спец.техники пути передвижения имеют скользкую поверхность. Риск падения при передвижении по территории.
Посторонние предметы в помещении АСППТ
Заметены снегом подходы к лестницам, переходам на ГСМ. 
Занесены снегом пути передвижения ,лестничные площадки 15ТП-23,15ТП-24.
"В насосной метанола на запорной арматуре 2М-5 протерлась маркировка направления вращения маховика для закрытия затвора ""О"" ""З""."
Занесены снегом пути передвижени , территория промысла.
Поз.73 На площадке и маршевой лестнице снег и наледи. Опасность получения травмы при проскальзывании. 
ТКДМ не горит свет над Е-12
База №2 при входе в РММ  на пути передвижения работников лежат текстильные стропы.Возле слесарного стола масляное пятно.
Посторонние предметы в УПТИГ
"Частично занесен снегом знак безопасности ,, Держись за перила"" на входе в МКЦ-1."
Не исправен доводчик двери ПОРД П1-3
Снег по выходам ТКДМ
Сломан доводчик на входной двери на пульт ДКС.
Снег, переметы перед входо в БППП
Снег, переметы перед входом в арматурный блок печей П-1
"На входной двери отвалилась информационная табличка ""ответственные за пожарную безопасность""."
Посторонние предметы в ангаре ГПА, масляные подтеки в поддонах фильтров Ф4,5.
Тамбур 1 этажа: отклеились противоскользящие ленты.
Свисание снега с крыши помещения подготовки азота.
"Не горит информационная табличка ""выход"" на запасном выходе со второго этажа БППП."
Контрольно-пропускной пункт подходы и выходы не очищены от снега. 
Пожарный гидрант -3 не очищен от снега.
Пожарный гидрант -4 не очищен от снега.
Пожарный гидрант -5 не очищен от снега.
Пожарный гидрант -6 не очищен от снега.
На кровле крыши здании котельной, висит  сосулька 
Провисание решетки ограждения лопастей вентилятора диффузора ВХ-3/4 (риск травмирования персонала)
Устаревшие таблички параметров приборов КИП в УПТ, б/б РГСН. 
Заметена лестница входа на пульт. Риск падения персонала. 
Занесены снегом проходы к рессиверам, б/б РГСН, б/б КИП, ПОРДиМ.
Запорное устройство дверей не исправно в ТКПГ в сторону АВО-газа
поз.4 10Р1/3 на площадке обслуживания посторонние предметы
ПГ№24 затруднен подход из за снега 
Подъезд к 53ТП-10 завален снегом.
Испорчена табличка на тали в компрессорной (нечитаема)
В слесарной мастерской на верстаке обрезки металла (уголок,труба)
Наледь на площадке обслуживания СВО,ГПА№913.
У въезда в цех распашных ворот участка СМУ оторваны противоскользящие подкладки (просечки) под колеса автомобилей, торчат остроые кромки металла. Возможно травмирование сотрудников, прокол колес автомобиля. 
ВПС, снежные переметы, наледь на лестничных маршах ЗПА, ЦСГ-3, ЦПГр.
В здании УМВ отсутствует свободный проход к эвакуационному выходу, загроможден рабочим инвентарем (лопаты, метлы).
Наледь на козырьках, на выходе ТКРДиМ в сторону УПТ
В здании УМВ в слесаной мастерской на рабочем верстаке находится молоток со сломанной ручкой.
Несоответствие регламентным значениям уставок на ЭКМ в ЦПГ (давление газа в коллекторе сухого газа после Г-203).
Наледь на козырьке входа в арматурный блок ППГ
Заметен снегом подход к лестнице входа в тех корпус
Пришла в негодность информационная табличка на ёмкости масловлагоконденсата поз.22.1.3.
Наличие снега и наледи на путях передвижения УПТИГ 1 очереди ДКС.
Наличие снега и наледи на путях передвижения ПТПГ-30 2 очереди ДКС.
Заметены площадки обслуживания сепараторов ФС-1 ФС-2. Риск оступится и получить травму из за перепада высот
Лестницы входа в насосную метанола заметены снегом. Риск получения травмы.
Площадка обслуживания кранов 104 204 заметена снегом. Нет возможности поднятся на площадку.
Наледь на козырьках ПЭБ.
Сети внутриплощадочные, площадка приема метанола занесена снегом.
Наледь на площадке входа в переходную галерею.
Снег и наледь на площадке входа в ЦПГ.
Не закрывается дверь выход с ЦРД (обледенение).
Занесены снегом проходы к пожарным лестницам УОГа.
Наледь на поручнях и и ступенях эвакуационной лестницы ЦПГ. Риск травмирования работника при падении.
Разряжен газоанализатор СЕАН (О2).
УРДиМ посторонние предметы в проходе площадки обслуживания Т-401.
Занесены снегом пути прохода и лестничные площадки МКУ-510,505,504.
Следы масла на полу отсека маслоагрегатов..
Не горят лампы аварийного освещения в блоках автоматики ГПА-511,515.
Нависающие снежные шапки  на козырьках входных дверей 15ТП-20.
Поз.63 После метели скопление снега на козырьке над входом в БКТП. Опасность получения травмы при падении на работника.
Утечка воздуха КИП в компрессорной по сальнику ЗРА
"АГРС ""Промбаза"" над входом в блок-бокс БТПГ свисание снега с крыши.В РММ загрязненная поверхность на слесарном столе и лежат посторонние предметы."
"БПТПГ на ЗРА№129 нет маркировки ""Открыто- Закрыто"""
Разряжен газоанализатор СЕАН-Н №6065.
Недостаточное освещение в комнате приема пищи.
На штурвале крана Г301-2 стетела ручка
Порвана мягкая вставка В1-1 ТКПГ
Отсутствует нумерация кранов на линии горячего воздуха на ГПУ-16 ДКС 1 очередь
Вода в сухотрубе 1 секции АСППТ
Снег и наледь на переходном мостике в зоне В
Образовались  ледяные  неровности на просечном листе  на выходе с ТКРМ ( 2-этаж). Возможно падение работника.
Обледенение дверного проема аварийного выхода ТКПГ, в следствии чего затруднен выход .
Обледнение вертикальных лестниц на площадки обслуживания ФС-1 ФС-2. Риск падения и травмирования персонала.
ПОРД наледь на входе
ПОРД п1.1 Отсутствие информационной таблички
поз.82 На лестничной площадке входа в слесарную мастерскую, образовалась наледь. Вероятность получить травму в следствии падения из-за скользкой поверхности.
поз.14 Образовалась наледь на лестничной площадке входа в здание технологической насосной. Вероятность получения травмы в результате падения на скользкой поверхности.
Произвел проверку слесарного инструмента общего применения на поз.82 в результате проверки обнаружены: рукоятка отвертки имела трещины, искривлён гаечный ключ.
Несоответствие наименований автоматических выключателей ЩО-1 Производственного здания ЦЭиОСО диспетчерским наименованиях, указанным в схеме ЩО-1.
Занесы снегом аварийный выходы из здания АБК
В мастерской МРУ металические заготовки лежат на полу
Оконные проемы здания АБК  заметены снегом
"На входе в здание АБК ветром оторвало предупреждающий знак ""Держитесь за поручни"""
ПГ№22 открыта одна створка дверей 
"ГТЭС-48. Лестница на БМО-1. Сломано крепление знака ""Держись за поручни""."
При входе в арматурный блок ПОРД на полу образовалась лужа из-за талого снега. Риск падения работника при входе-выходе из арматурного блока
Заметен подход снегом к теплообменнику Т-3
Неисправен доводчик на запасном выходе БППП (1 этаж).
"На складе хранения кислородных баллонов отсутствует знак ""Держаться за поручни"".Необходимо установить знак."
Образование наледи на площадке перед входом а ангар ГПА №216.
Загрязненные полы в ангаре ГПА№915.
"На перильном ограждении лестнице выхода с КПП на ДКС отсутствует предписывающая табличка ""держись за поручень"". "
ГПА №721, 723 отсек БМА не зекрепленны поёллы.  
Посторонние предметы на пути обхода около ПГ1.1
Подтеки масла на корпусе насоса Н10А2
после снегопада подход к пожарному гидранту №15 ( около поз.3 ),ПГ №20 (около поз.3а), ПГ №14 (около поз.14) засыпаны снегом снегом 
Снежный нанос на мостике узла подключения 2-го цеха.
База геофизиков, здание КНС заметено снегом.
Ослабло крепление заземления на приборе КИП в отсеке нагнетателя ГПУ-115.
Перегорела лампа световой сигнализации стационарной испытательной установки.
УРДиМ, грязные полы возле Т-401.
Лужа воды возле насосов Н1а-Н2а в ЦРМ.
УРДиМ постороние предметы на площадках обслуживания К 401-2.
ЦСГ Присутствие снега и наледи на козырьках и свисание их с крыши.
ЦСГ, ЗПА Присутствие снега и наледи на путях передвижения.
ЦСГ,ЗПА Скользкие подходы к маршрутным лестницам.
В месте хранения заглушек для ТП 530мм возле С 1/1 лежит ветошь, пластиковый стакан.
Поз.78 При осмотре выявлен паяльник с повреждённой изоляцией питающего кабеля питания. Опасность поражения эл. током работника при использовании.
Поз.45 На козырьке над входом скопления снега и наледи. Опасность получения травмы при падении на работника.
"По маршруту обхода АГРС ""Промбаза"" сугробы снега.Входная дверь РММ шляпка шурупа выталкивается порожком."
Разводы масла в поддоне очистителя масла электростатического, вследствие негерметичности фланцевого соединения трубопроводов.
Посторонние предметы в отсеке технологическом.
Указатель нижнего рабочего уровня раствора в установке приготовления раствора коагулянта КОС-75 ГП-3С не четко просматривается
Обрыв провода заземления на клапане электромагнитном КЭ1 маслосистемы двигателя.
Наледь на козырьке над входной дверью в АВГМ ГПА №315.
Занесены снегом подходы к ТКПГ
Утечка по сальнику ЗРА Н6-1
Блок бокс Метанола: Забит дренаж Н3-2
Свисание наледи с козырьков крыш вход в ПЭБ.
Свисание наледи с козырьков крыш вход в ПЭБ.
Не открывается дверь в блок ВОД ГПА№-225 обледенела
Наносы снега на стабилизаторах пластично мерзлых грунтов.
Перед переходной площадкой трубопроводов возле ВХ-3 ЦРД знак обозначения перепада высот находится в плохом состоянии.
"На насосе Н-5А/2 ЦРД отсутствует знак ""Заземлено""."
Клинит дверь запасного выхода со 2 эт. БППП, открывается с трудом
Заметен подход к БППП
Занесен снегом пожарный гидрант - 4.
Занесен снегом вход в БППП.
Занесен снегом пожарный ящик с песком возле блок бокс насосной метанола.
Занесен снегом пожарный ящик с песком возле блок бокс топливо-раздаточного пункта.
Оборвана сигнальная лента ремонтного агрегата № 124.
Устаревшие таблички параметров приборов КИП в УОК, ПОРДиМ
Заметены подходы к пожарным гидрантам ПГ-82, 83 на территории базы ЛЭС
Постороние предметы в блоке подготовки теплоносителя.
Заметена дверь и лестница входа в УЗГ. Риск травмирования персонала
Заметена лестница в галерее ППА. Риск оступится и получить травму.
Заметена лестница входа в насосную метанола. Риск травмирования персонала.
Занесен снегом пожарный ящик с песком возле узла редуцирования поз. 22.15
Заметена снегом площадка обслуживания технологического и компрессорного отделения поз.22.1.1, 22.1.2.
Заметены подходы к УОГ.
Свисание снежной шапки с козырька  над дверью блок бокса пожаротушения ГПУ№514. 
ГТЭС-15, сосульки над входом в БОКиГФ №1 и БОКиГФ №1
Неисправен выключатель наружного освещения УОГ (со стороны узла подключения).
Низкий заряд аккумуляторной батареи газоанализатора ФП22.
ГТЭС-15: Занесены снегом подходы к РДЭС-630
ГТЭС-15: Занесены снегом подходы к ОРУ-10
Сломана клавиша на выключателе освещения при входе в насосную ГСМ.
Свисание снеговых шапок с козырьков над входными группами в ПЭБ ДКС.
Постороние предметы в отсеке нагнетателя ГПУ№515.
Постороние предметы в отсеке нагнетателя ГПУ№515.
КГС №19 на воротах плохо закреплена табличка
"Откололась часть знака ""кнопка"", ЦПГ выход №2."
