Message
Занесены снегом проходы к станции пож тушения, пож выхода БППП.
"Здание УМВ. Переметен снегом вход №2 здания УМВ, где осуществляется возврат и прием оборотной тары и готовой продукции питьевой воды ""Ямбургская""."
Наличие снега на козырьках входных групп здания ПЭБ
Занесены снегом проходы и площадки обслуживания к ресиверам ,ПОРДиМ.
Занесены снегом площадки обслуживания крановых узлов ДКС группы ГПА №1, №2.
Лестницы, проходы и двери холодного склада занесло снегом здания БВП , а также лестиницы эстакады ТБО и склада хранения кислорода.
поз 36 датчик уровня воды в ёмкости , не плотно закрыта крышка на клеммной коробке.
На центральном входе в ТКПГ не исправен замок входной двери.
Снежные заносы на путях передвижения по маршруту обхода 
Перегорела лампа освещения в насосной метанола 
Территория базы РЭЦ. Ворота центрального входа в РММ заметены снегом.
Не закреплена дверца щита освещения ЩО-1 в РУ-0,4кв.ЦДМа
Cклад металла. Ветром оторван металлический профлист центральных ворот.
Не расчищены от снега пути подходов,лестничные площадки ДЭС-1,2и3.КТП.
Нависающие снежные шапки на козырьках над входными дверями 15ТП-20,аккумуляторная ПЭБ.
Не открывается заклинело дверь аварийного выхода РУ- 0,4кв.
Наледь на ступенях аварийного выхода РУ-0,4кв.
ГТЭС-48, ОРУ-110/35/6кВ, необходимо обновить диспетчерские наименования Т5, Т6.
Занесен подход к б.боксу метанола и дэга.
Подходы к лестницам наливной эстакады занесены снегом
ПОРД свисание наледи с козырьков
УОГ. Посторонние предметы (рабочие инструменты, ветошь) на площадке обслуживания С-1/2
Подтеки конденсата паровой линии, теплоузел ЦРД
Занесены снегом ПГ № 6, №1
Свисание снежного навеса на козырьке насосной метанола. Риск срыва снега и получения травмы персоналом.
Заметены лестницы ППА, площадки обслуживания кранов 104,204. Риск оступится и получить травму.
"В Лаборатории Хроматографии 1 лопнула 5 литровая емкость с химическим рассолом. Часть рассола пролилась на пол. 
Мокрый пол, возможность поскальзывания сотрудников. "
Занесены снегом проходы к площадке обслужвания кранов №90, 91
Наледь перед в ходом в ЗПА. Риск падения
Неисправен доводчик входной двери в  арматурный блок ПОРД
Снег и наледь на площадке обслуживания емкости Е-8А
Сосульки на козырьке входа в ПРМ
Талая вода в помещении ПРМ
Снег на площадках обслуживания ГПА КЦ № 2.
Заметены снегом стекла манометров на БФ ГПУ-112
возле поз.72  с эстакады слетел кабель КИП
поз.2 (т.н.3,4) наледь перед входом (возможно падение)
Свисание сосулек с защитного козырька эвак. выхода с ЦРД ( со стороны УПТ).
"Занесены снегом подходы ""УПА""."
Сломан штурвал на линнии тепло снабжения к блоку слесарки ДКС
Территория ГП-переходная лестница на ДКС занесена снегом
ЗППА- стучит воздушный шибер,плохо открывается
частичный отрыв уголка обшивки поз 2 т.н 1,2 холодного укрытия при штормовом ветре
посторонний предмет ВХ5(лопата)
ТКРДиМ возле Н-10/3- недостаточно освещенности,перегорела лампа
ТКРДиМ возле Н-10/3- недостаточно освещенности,перегорела лампа
РВС- пропуск воды по сальникому уплотнению НС-2
Занесены снегом подходы и площадки обслуживания БЕ-501.1
Инженерный корпус, второй этаж, кабинет 251. Оконный карниз частично оторвало ветром, при последующем усилении ветра его может оторвать и унести ветром, возникает риск травмирования работников Общества проходящих мимо инженерного корпуса п. Ямбург. Необходимо закрепить карниз.
В переходе от УТЕ до УОК, обледенела просечка, скользкие пути передвижения работников.
Занесены снегом проходы к б/б ДЭГА и метанола, ЦРД.
Наледь на козырьке у аварийного выхода из технологического корпуса со второго этажа.
Недостаточно освещения в ОД ГПА №713.
АБК ЯРЭУ. Каб.№22. ПЭТЛ. Отклеилась от порога входной двери сигнальная полоса (желто-чёрная), предупреждающая о перепаде высот.
Свисание наледи с защитного козырька входной площадки БППП. Риск травмирования работника при падении наледи.
Воздействие электрического тока с лабораторного стола.
Наледь на ступеньках площадок обслуживания СВО по ГПА.
Нет освещения информационной таблички «ВЫХОД» на втором этаже коридора БППП.
Заедает язычок замка двери туалета.
"Прослаблена прижимная планка кабельного ввода датчика ""давление газа на выходе нагнетателя"" ГПА-124"
Сосульки над входом в УОГ.
Занесены подходым к ГПА №611. 
Повреждена информационная табличка на входе в технологический корпус
Обледенение площадки перед входом в БППП. Риск падения персонала.
Обледенение путей передвижения по УППГ после уборки спец техники. Риск падения персонала
поз.2 Сосульки на крыше
Козырек входа в насосную метанола - свисание сосулек. Риск травмирования персонала.
Занесены снего выхода цехов (ЦРДиМ, ЦПГ, ПОРДиМ, УОК)
Подтеки пластовой воды возле насоса Н-2а (забит дренаж)
Наледь на маршевой лестнице выход ЦРД 2-й этаж  в сторону АВО-газа
Слетела крышка от атмосферных осадков ЗРА №13 на скважине 512.3
Заметен подход к крыльцу  БВП (Блок вспомогательных помещений) после сильной метели.
Повреждение обшивки здания горячих насосов УПМТ
Занесена снегом площадка блок-бокса ДЭС-2
ЦРД. Присутствуют травмоопасные, выступающие края изоляции, линии нагнетания Н-4/2
Недостаточно освещения в ОД ГПА № 713.
Обледенение подхода к маршрутной лестнице насосной меттанола.
Наледь на козырьках и свисание с крыш на выходах ТКРДиМ
Занесен снегом отсек маслоохладителей ГПА №221
ГТЭС-15. Аварийный выход ОБУ занесен снегом.
Занесены снегом подходы к УПТИГ.
Отсутсвуют отбортовки на переходных лестницах в здании Водонасосной РВС.
Отсутствует заглушка на дренажной линии РВС-1000 в здании Водонасосной
Ржавые потеки воды на ЗРА в здании Водонасосной РВС
Разбит порог на запасном выходе здания Водонасосной РВС
Пожарный выход с БППП занесён снегом в сторону ЗХД.
ТКРДиМ ВХ-3/3- ослабло ограждение диффузора
Территория ГП- маршрут следования от проходной до БППП плохо посыпан песком 
порд п1.1 ОТСУТСТВИЕ ИНФ. ТАБЛИЧКИ
Наледь на площадке обслуживания ГПУ-515.
Посторонние предметы (ветошь) на площадке обслуживания ГПУ-512.
Занесены снегом подходы к ГПУ-511.
Занесены снегом подходы к ГПА-521.
Отсутствует номерная бирка кр№6 ГПА-522.
Посторонние предметы в УХЗГ
Низкий заряд аккумуляторной батареи газоанализатора СЕАН.
Посторонние предметы на подоконнике БППП 2 этаж(саморезы)
Занесенны снегом подходы , площадки обслуживания РИГ-501
Отсутствует антигололедное средство.
Занесены снегом проходы к УОК, б/б РГСН.
При обходе в помещении для курения отрицательная температура воздуха- отключился щит управления системой обогрева. 
"Неисправен выключатель внутреннего освещения блок-бокс КИПиА АГРС ""Промбаза""."
Заметен снегом центральный выход АБК МРУ поз. 9.18
"В кабинете ""Выдачи задания"" здания АБК, обнаружено, что из стены вырван хомут крепления огнетушителя. "
Отсутствует раструб на огнетушителе в ОН ГПА №626.
Нарушена целостность сигнальной ленты ремонтного агрегата № 114.
"Эвакуационный выход №4 (2 этаж, правое крыло) административного здания «Вахта-80» ВЗИС СРТ находится в неудовлетворительном состоянии (площадка занесена снегом на 1,0 м; дверь эвакуационного выхода не открывается). "
"Сломано крепление дорожного знака ""ограничение по высоте"" в районе п. 303 "
Пришла в негодность бирка с названием измеряемой среды на манометре ресивера азота Р-2 п. 307.  
В мастерской УТОБТДА разбросана спец.одежда
Плохо читаема табличка с названием гидравлической жидкости на кране №6 Т/А №212
Сломано крепление крышки ящика с песком для антигололёдных мероприятий перед п.324
На втором этаже АБК на стене план эвакуации не соответствует требованиям ГОСТ (Не светоотражающий), ранее подавалась заявка на изготовление новых.
На стоянке 24 автомобиле места после сильного ветра ослабло крепление баннера.
Была совершена попытка погрузки кислородного баллона в ковш погрузчика Станислав и  последующая транспортировка до сварочного поста.
Заметен аварийный выход из арматурного блока печей подогрева газа.
РММ, уличный пожарный щит заметен снегом.
Подтек на трехходовом кране ТП. Цех УТОБТДА.
База ЛЭС2. Отсутствие бирки на приборе КИП.
Из-за сильного порыва ветра, на выходе из РММ выведен из строя доводчик входной двери 
УМС. В период сильных ветров образовалось сильное обледенение входных ворот, образование наледи внутри помещения перед выходом.  
"Обход станций. УКЗ ""15 км"". Подходы к станции заметены снегом. Наледь на перилах, лестнице и пандусе. Обледенение входной двери, доступ ограничен. "
Складское помещение КИПиА. Отсутствие освещения. Посторонние предметы на проходе. Перед входом на склад осколки разбитого прибора. Выпирающие предметы со второго стеллажжа (При плохом освещении можно получить травму).
Подтёки масла под ХПН-3 в РВС
КЦ-1 БПТТиГ наледь на ступенях при входе.
поз.3а (АВО тн.№1) клеммная коробка во льду (кабель КИП в натяжении) 
Наледь на лестнице выхода-2 в ЦПГ.
Наледь на козырьках с выхода-2 с ЦРД.
"Отсутствует, в связи с метеоусловиями 08.05.2023, металлическое покрытие на козырьке навеса правого входа / выхода, отсутствует (частично) металлическое покрытие крыши, деформирована часть металлического покрытия крыши здания «Общежития «Вахта-80» [№33, согласно Схемы опасных мест (зон) передвижения по территории п. Ямбург, утв. 22.11.2019].
Разрушенные отдельные, крупные металлические фрагменты находятся вблизи между зданиями «Общежития «Вахта-80» [№№33, согласно Схемы опасных мест (зон) передвижения по территории п. Ямбург, утв. 22.11.2019]."
Посторонние предметы в 1 армблоке в ПОРД.
Не горит лампочка над Е-4 в ЦДМ.
Мусор в галерее БППП.
"Занесена снегом ""гитара""."
Подтеки под Н-5а.
Отсутствие О-З на задвижке Д-205.а/7.
Грязь около А-1/1.
Снег на площадке б/б ДМ.
57ВЛ-30 отпайка на 57ТП-334 у опоры №1 обнаружены посторонние предметы
обледенение подходов к поз 4
Заметён снегом проход к кранам №99, №100. АГРС.
Образование наледи на площадке кранов №44, №45.АГРС.
Снег на площадках УП КЦ№2.
На поз. 20.1 заканчивается песок в ящике (справа от входной лестницы).
Занесена снегом проходная калитка на ЗПА, затруднен проход.
Отсутствует пломба на фланцевом соединении ЦРМ Н-10а/3
Снег в проходе ПТПГ30/1,2
Отсутствует маркировка направления вращения штурвала арматуры №218 на нагнетании насоса Н-3Г1
Сосульки на крыше АСПТ
После уборки территорий от снега спецтехникой образовалась наледь от проходной до поз. 22.17. Опасность падения работников.
На даери деревянной эвакуационной лестници (Инженерный корпус, блок 3, возле кабинета №156) отломана дверная ручка, что создаст трудности при эвакуации в случае пожара из здания через эвакуационный выход расположенный напротив.
На шланге подачи воздуха на аэратор аэротенка 1-ой линии очистки КОС-75 ГП-3С установлен хомут не заводского исполнения
Занесена снегом площадка обслуживания гребенки метанола.
Занесена снегом площадка облужиания переключающей арматуры трубопрводов арматуры маслосистем КЦ-1 и КЦ-2
ПГ-41: сломаны петли одной дверцы укрытия пожарного гидратанта. Стоит открытый, по причине невозможности закрыть данную дверцу.
Отсутствуют бирки на тепловых гребенках №3 и 4. 
Пожарные гидратанты II - ой очереди ГП не отчищены от снега и наледи.
ТКРДиМ- частично повреждена сигнальная разметка малозаметных препятствий в районе Е-12
Ящик для ветоши(возле компрессорной)- посторонние предметы
"Перед лестницей на площадку обслуживания АВОМ ГТЭС№3 сорвало ветром знак безопасности ""Осторожно. Скользко"" "
Не исправен доводчик 2 этаж БППП
Гололед на путях передвижения к БППП
Не посыпана антискользяим материалом дорожка ведущая в АБК ЦЭС НУ, есть риск получения травмы в случае подскальзывания.
"Слишком высокие перила. 
Входная лестница инженерного корпуса  поз. 10(вход) пос. Новозозаполярный. В соответствии с ключевым правилом № 9 необходимо держаться за перила(поручни) при их наличии во время передвижения по лестницам, переходным мостикам, площадкам обслуживания. Высота перил-ограждения(1,2 м) не позволяет безопасно выполнить данное правило и может привести к травмам (вывих плечевого сустава). Неудобно держаться за перила данной высоты. Данные перила-ограждения вероятно спроектированы для защиты работников от падения за пределы лестничного марша, но не предназначены для того что бы за них держались во время передвижения по лестнице. Таким образом необходимо установить дополнительные поручни, подходящей высоты(0,8-1,0 м). "
Перегорела аварийная лампа освещения над выходом со второго этажа из технологического корпуса.
УОГ посторонние вещи,мелкий мусор.
"УПТ 2 этаж на двери нечитаемый знак ""Выход здесь""."
В ТКПГ на ППА в проходе возле 1 т.н., масяные пятна, скользкий пол.
поз.3а (АВО тн №3) кабеля на датчики температуры и вибрации двигателя во льду
Не герметично фланцевое соединение суфлирование МБД-ГПА№-224
Заснежен проход к входной группе ЗПА.
Образование наледи на ступенях лестницы центрального входа здания АБК МРУ поз 9.18.
Выявлено на полу скопление песка в коридорах и кабинетах здания АБК поз.9.18  
Сосульки на крыше ПЭБ.
Не исправен доводчик ОН, ГПА №712
Занесена снегом запорная арматура Е-9. 
"Нечёткая видимость указателя направления вращения задвижки № 33 ,,открыто-закрыто"" в маслонасосной склада ГСМ."
"Наружное освещение МСЧ п. Новозаполярный - недостаточное освещение у входа в МСЧ; повреждение крышки светильника на опоре № 3А."
обледенение подходов к поз 33
Не исправен замок на дверях ангара ГПА №-913.
Обледенение ступеней эвакуационной лестницы ВХ-3. Риск травмирования работника при падении.
Не очищены подходы к пожарным гидрантам в товарном парке
Лед в помещении ТКДиМ возле насоса Н-4
Посторонние предметы возле К1/2
Рассыпан песок возле ящика с хоз песком в ТКДиМ
обозначение малозаметного препятствия на проходе в ТКДиМ в районе Н11/1 в ненадлежащем виде 
Занесана снегом дверь выхода с ЗПА в сторону УОК
Поз.301 сломан дорожный знак ограничивающий движение транспорта по высоте. 
поз.43 Обледенение ступеней маршевой лестницы. Высокая вероятность падения со скользких ступеней.
"Оборван предупреждающий знак на лестнице тоннельного типа  ""Применение привязи"" поз.82
"
Наледь на въезде и дорожке к входу в лабораторию поз. 20.1.
Занесена снегом площадка б/б насосной метанола.
"ЦРД. Посторонние предметы возле Т-3/2 (ветошь, рабочие инструменты).
."
Куст 111 отсутствует информационная табличка 
Отсутствует прошнуровка журнала учета технологических трубопроводов УПМТ-15С
Повреждена табличка направления потока дренажной линии НК в 40Е7
Поз.142 заменить табличку ГАЗ
Не ознакомлены под подпись с документами в течение 3 дней отдельные работники газового промысла.
При передвижении работников сторонних организаций по маршевым лестницам не соблюдается ключевое правило № 9 (держитесь за перила...)
Гололёд на площадке перед входом в ремонтно-складской блок поз. 82
Отпала схема технологическая на ёмкости 50Е-3/3.
Не изъяты отмененные схемы прохождения сигналов на стенде охраны труда в РСБ поз. 82, одновременное нахождение обновленных и недействующих схем
Оторвана одна сторона крепления технологической схемы на ёмкости 50Е-4/2
Занесены снегом подходы к поз.301
Посторонний предмет в укрытии ёмкости 50Е-7, поз.19
Отключить Святильник на ГПА-211
ПОРДиМ Наледь на козырьках
Нарушено крепление информационной таблички на Ф-401.4
Скользкие пути передвижения по территории промысла.
поз.3а (АВО тн №4) , третья секция) не открываются двери (низ во льду). 
В ТКПГ возле инструментального ящика посторонние предметы.
КЦ-2 ПТГ №1,2 посторонние вещи.
Занесён снегом подход к крановому узлу №-1.
Обнаружен фрагмент упаковочной бумаги ЗИП ремонтного агрегата № 114 возле БЗТГ.
возможное падение сосулек с крыши поз 31
Снег на площадке обслуживания станции азототушения
Наносы снега на пожарный гидрант № 24,25 КЦ-2 ДКС
Заметен подход к крану №24
Неисправен механизм доводчика двери выход из ЦРМ.
ЦРМ. Не герметично сальниковое уплотнение на ЗРА №55
Занесены снегом пути передвижения (территория  УППГ)
Не горит лампа в табло ВЫХОД в помещении ПЭБ
Занесены снегом подходы к Маслохозяйству.
Наледь на козырьках крыше СВО,ГПА№911-912.
Загрязненные полы в отсеке ГПА№914.
Сосульки на крыше и козырьке АСППТ
Наледь на лестничном марше запасного выхода СЭБ. 
Н7.1 посторонние предметы( кисти для окрашивания
Не чищенный от снега подход к центральному входу ЦРМ.
Сломана дверь в тепловой пункт здания УХЗГ
Устаревшая табличка сепаратора С1-1 УОГ
Обледенение ступеней переходной площадки ЦРДиМ. Риск травмирования работника при падении.
Неисправен доводчик двери тамбуршлюза ЦПГ.
Занесен снегом подход к маршрутной лестнице БППП.
КЦ-1 БПТТиГ Давления воздуха КИП в системе, закрашена бирка.
Поврежден линолиум на полу в отсеке автоматики ГПУ 224
скользкие полы поз 2 т.н 1,2 
Занесен проход к б.боксу Н-13
поз.90 (СЭБ) разряжен газоанализатор СГГ-20микро
поз.71 мастерская КИП при осмотре ручного слесарного инструмента было выявлено ,что слетает молоток с рукоятки.
Наличие посторонних предметов (ведро, ветош) в блок боксе СВО ГПА №-913.
Наледь на козырьках П1-3, ПОРД
Посторонние предметы возле Р-1/1
Занесены снегом проходы на лесницы площадок обслуживания кранов Г-90 и Г-91
Наледь на лестнице возле входа в ТКДиМ 2 этаж со стороны АВО. Риск падения
На в б/б РГСН на ЗРА отсутствуют обознаяения направления открытия и закрытия
Посторонние предметы на клемных ящиках в ЦПГ А1.1-А1.9, на стойках КИП. 
Неплотное прилегание знака направления движения газа трубопровода обвязки нагнетателя т/а № 114.
"Занесён снегом проход  на зону ""В""."
Плановый технический осмотр станций катодной защиты. УКПГ-1В. Устаревшие однолинейные схемы в СКЗ
Плановый технический осмотр станций катодной защиты. УКПГ-2В. Устаревшие однолинейные схемы в СКЗ
Снег перед входом в ПЭБ ДКС
Посторонние предметы, мусор по маршруту обхода в товарном парке УПМТ
После сильных порывов ветра, раздуло часть листов металлолома на территории УМС и замело снегом на проходных путях. Имеется вероятность споткнуться, или подскользнутся на листах, которые заметены снегом 
Посторонние предметы в УПМТ К-1А/1
"При подъеме по лестнице в УКЗ ""15км"" имеются металлические заусенцы на поручне. Есть вероятность пореза руки при обхвате поручня.   "
После чистки снега спецтехникой, на проходных путях между РММ и складом электромонтёров образовалась скользкая поверхность. Вероятность падения на скользкой поверхности
Образование сосулек на козырьке крыши входа в АБК.
Наледь на ступеньках лестницы БВС. Риск падения работника.
Замазученность,запыленность корпуса П-№-1 в БПТГ КЦ-№-1
Свисание наледи с защитных козырьков входных площадок УОГа. Риск травмирования работника при падении наледи.
Наледь на козырьке БППП
Ослабло крепление дверной ручки входа в насосную с СЭБа
Занесены снегом подходы к крановому узлу в 2-ой группы.
ЦРМ, образование талой воды на путях передвижения персонала
Занесена снегом площадка центрального входа ЦРД 
На поз. 10В «Инженерно-технический центр» рядом с кабинетом 240 (второй этаж) отклеилась плитка напольного покрытия, что создает опасность потери равновесия и падения. Плитка целая. Необходимо только приклеить.
Образовалась наледь на путях передвижения персонала перед КПП после неблагоприятных погодных явлений.
Неплотное прилегание скользящей опоры под задавочной линиец затрубного пространства скважины 504.3
Свисание сосулек с защитного козырька эвак.выхода ЦРМ ( со стороны АВО).
На поз. 10В «Инженерно-технический центр» на втором этаже в постирочной (каб.237) проворачивается кран горячей воды смесителя.
Слетела крышка от атмосферных осадков на ЗРА №13 (Задвижка МКП) согласно принципиальной схеме обвязки скважины 503.4.
Постронние предметы после огневой работы на площадке обслуживания (огнетушитель,ведро,сигнальная лента) БЕ-3/1.
Грязный  пол в карэ И-401/1 УРДиМ.
Посторонние предметы в аппаратной УРДиМ.
Образование сосулек и наледи на козырьке на выходе  с УПГ со стороны РИГа.
Образование наледи на входе в УПТИГ
Занесены снегом подходы к АВОг КЦ №2.
КЦ-2 УПТТиГ посторонние вещи в аппаратной КИП.
КЦ-2 УПТТиГ снег на входе в помещение.
сосульки над входом в поз 2 возможно падение
Отсутствуют заглушки демонтированных приборов на стойке КИП в ЩСУ УПТ 
поз.16 (АВО) нарушена герметизация кабельного ввода на датчике температуры наружного воздуха.
В СЭБ 2-ой этаж перегорела лампа аварийного освещения. 
Испорчена пломба на огнетушителе в здании БВС.
(ЦРМ) Возле насоса Н4а/1 лежит слесарный инструмент.
Наледь на маршевых лестницах ЦРД
Сломана рукоятка на шаровом кр.№-36с.
Посторонние предметы ( коробки от средств гигены ) в помещении ПЭБ.
ЦПГ-1 Наледь,наносы снега на маршевой лестнице, подъёмна блок теплообменников Т-2, Т-3.
ЦПГ-1 Загрязнение пола в районе трапов у арматурных блоков А-2\1, Р-1\1.
Наледь на дорожке к лаборатории.
РММ. Перед раздевалкой ЭХЗ отколот кусок напольной плитки. При неосторожности можно споткнутся об выступ плитки, где произошел раскол.
Из-за сильных порывов ветра, вырвало две заклепки козырька над входом в РММ. При повторных сильных порывах ветра есть вероятность срыва козырька крыши из-за образования парусности
Анерьяха. ПК-70. Плановый технический осмотр станций. Сломан замок дверцы станции катодной защиты. Доступ к станции ограничен, отсутствие местного освещения. Частично повреждена однолинейная схема на станции. Выгорела информация на одной из биркок подходящего кабеля. 
Посторонние предметы в рабочей зоне КИПиА. 
Нарушение изоляции колонны К-1А2
ГТЭС-48, ОБУ, ЗРП поврежден проводник защитного заземления.
Низкое давление в огнетушителе отсек двигателя ГПА-222
Образовалась наледь перед крыльцом в БВП (блок вспомагательных помещений)
Отсутствует доступ к ПОС (площадке обслуживания скважины) 5084, замело снегом.
Занесены снегом пути передвижения по территории промысла
Присутствует посторонние предметы в насосной метанола (ведро с ветошью, ключи накидные)
Отсутствует знак безопасности на входе в ГПА№911.
Провисание защитной решетки на ВХ-2А/1 ЦРМ. Риск травмирования работника.
Обледенение ступеней эвакуационной лестницы ВХ-2А ЦРМ. Риск травмирования работника при падении.
Загрязнение и пыль на Кр-103-3
ЦРД ОП-8 №31 Негерметичен шланг подачи огнетушащего вещества. 
ЦРД. Посторонние предметы на площадке обслуживания И-1/3
БППП. Посторонние предметы на радиаторах отопления в раздевалке (1этаж).
Обледенение подхода к маршрутной лестнице АБК.
Частично грязный пол по первому этажу УРДиМ.
КЦ-2 Т/А 326 отсек двигателя, пыль на клеммных коробках.
Посторонние предметы на стойке КИП в б/б ДЭГа и метанола.
Обледенение прохода к БВС. Риск падения работника.
Сосульки на крыши блоках двигателя и нагнетателя ГПУ 226
В кабинете №8 здания АБК МРУ отсутствует обозначение номинального напряжения розетки.
Нарушена целостность ЛКП штурвала задвижи №11 емкости Е- 6 склада ГСМ.
Посторонние предметы возле К-1а (ЦРМ)
Наледь на козырьке у входа в арматурный блок ППГ
Не закреплен хомут на трубопроводе БРМ
Низкое давление в огнетушителе отсек нагнетателя ГПА №722
"Здание СОВОФ в поселке Ямбург.
На эвакуационном выходе слева от центрального входа имеет место повреждение ступени из металлических уголков лестничного марша."
Нарушена изоляция газового трубопровода на линии шарового крана №-4р., ГПА №-914.
Посторонние предметы на площадке нагнетателя ГПА №715
Заметены снегом пожарные щиты РММ.
Неисправность манометра на нагнетании насоса Н-1Г1
Наличие снега и наледи на лестничной площадке ЩСУ-3.
Разорванные таблички на дверях помещений ( ЩСУ-4, ДЭС-1, помещение для хранения ламп, аккумуляторов, подлежащих утилизации)   с указанием класса зоны и категории по взрывопожарной и пожарной опасности.
РММ. На слесарном столе после ремонтных работ осталась промасленная ветошь.
скользкие полы поз 2 т.н 3,4
Подтеки масла по верхней крышке задвижка закачки МБН ГПА№-215
Неудовлетварительное состояние ЛКП Н 4а1
Свисание снега,наледи с козырьков входных дверей блоков СВО ГПА№914,915.
"Обледенение ступеней эвакуационной лестницы ""Слесарной БВП"". Риск травмирования работника при падении."
"Свисание наледи с защитного козырька входной площадки ""Склада БВП"". Риск травмирования при падении наледи."
ЦРД, 2й этаж, площадка обслуживания Е-1/2, неисправна лампа освещения.
Свисание наледи и снега с козырька материального склада, возможно падение на пути передвижения персонала.
БППП, неисправен доводчик наружной двери, выход в сторону УОК
Наледь перед входом в ПЭБ ДКС
Лед на пешеходной дорожки на проходной ГП.
Гололедица на подходе к поз. 20.1
Поврежден заземляющий кабель Н-5а/1
Подход к УОК заснежен
Высокий перепад на фильтре Ф-402/1 в УРДиМ.
Поз. 78 Сушка спецодежды на регистрах отопления.
Поз. 18 Посторонние предметы на станине насосного агрегата 30Н-1/4.
Поз.12 Лужа талой воды на входе в помещение технологической насосной.
Поз.12 Посторонние предметы на площадке обслуживания кран-балки.
Поз.12 Образование наледи на ступеньках входа в цех технологической насосной.
Отсутствует антигололедное средство к подходам ПЭБ.
Сосульки над входом в маслохозяйство КЦ 2.
Отсутствует подъезд к ПГ 17,18,19 (занесено снегом).
"Неплотное прилегание знака безовасности ,,Выход"" в пультовой ПЭБ."
Посторонние предметы (ветошь) на пути обхода в насосной метанола
Отсутствует табличка на угловом вентиле м113
поз.2  (тн1,2) сосульки на крыше
поз.31а (дренажная ёмкость) на датчике уровня заземляющий провод ослаблен
поз.31а (дренажная ёмкость) нарушена изоляция кабеля КИП
ПЭБ запасной выход, наледь на козырьке. 
Загрязнённость пола в помещении ДКУ.
Недостаточно освещения в ОА ГПА №711. 
Занесен снегом проход и наледь на лестнице, перехода на УОК.
"Наледь возле входа в здание ""Временное здание РММ"", вероятность падения работников."
Нарушено крепление информационной таблички П-201-2
занесен снегом вход на зону В
Неисправен доводчик двери зданией печей, П-1/1 
ЦСГ-3 Снег и сосульки на козырьке сдания (центральный вход).
ЦПГр- Снег на путях передвижения.
ЦПГр- Пыль на поверхностях вентиляционного оборудования (В-9).
обледенение подходов к поз 1
Нет номерации крана №-4,4р,1 ГПА-221
"Загрязненность пола в отсеке ""УПА""."
ЦРМ. Не герметично сальниковое уплотнение на ЗРА ДУ50 №91, линия выхода с Е-4а.
"Компрессорная воздуха, лестница на 2й этаж, травмоопасное расположение (наличие острых граней) металлической таблички-""держаться за поручни"""
Занесен снегом ПГ №3
Наледь на лестнице эвакуационого выхода из ЦРД со стороны насосов Н-6.
Занесен снегом проход к пожарной лестнице УОГа.
Занесен снегом проход к ПГ-8.
Разряжен газоанализатор Сеан-Н (О2).
Повреждена изоляция на шланги обогрева кранов ГПУ 211
Отсутствует информационная табличка на В-2 
Наледь на лестнице 2 этажа ТКРДиМ со стороны АВО газа
Главный щит управления, на розетке отсутствует бирка, указывающая напряжение.
Нависание сосулек над входной дверью в БОКиГФ№4
Тепломеханический блок, комната приема пищи персонала. Отсутствуют моющие средства.
Отсутствует подход к пожарному гидранту №2, заметен снегом
Отсутствует табличка на Е4(Е4.4) согласно технологической схемы
Тепломеханический блок, помещение приема масла. На регистре отопления разложена ветошь.
АВО КЦ-2 Посторонние вещи на переходе.
Посторонние предметы в здании насосной поз.№21.
"Отсутствует надпись направления вращения ""открыто-закрыто"" на ЗРА № N8.1 арматурного блока ПОРД№1"
Подходы к б/б ДЭГа и метанола занесён снегом.
Разряжен газоанализатор СГГ-20.
Нарушено крепление информационной таблички на входе в поз. 22.16.
Занесена снегом площадка обслуживания Г-301.1, Г-301.2 на УОК.
Нарушения целостности крепления трубопровода подачи кислорода в наполнительное отделение поз.22.1.1
поз.22.17 Не отключен металорукав от ЦТК-8 после перелива кислорода в СГУ ЦТК-1,6. Металорукав расположен на пути перемещения работников.
Талые воды на пути подходов к поз.22.8, поз.22.3. Забит ливневый водоотвод.
Посторонние предметы в охранной зоне конденсатопровода на пересечении с автодорогой Тазовский-Новозаполярный.
"п. 303 в районе секции 1.1 от порыва ветра сломало крепление предупреждающей таблички ""ВНИМАНИЕ ОПАСНО система труб  с аммиаком на глубине заложения 1,5-2м"""
На подъездной автодороге к КУ№№ 31, 32 метанолопровода, имеются посторонние предметы. 
Подтеки масла на корпусе насоса Н10а1
п.302-5 сломана рукоятка на шаровом кране выхода воздуха с КС-22
Пыль,грязь на трубопроводах АР02
Отсутствует заглушка на шаровом кране КШ27 в АВГМ т/а 217(п.302-7)
Сломан пластиковый раструб у огнетушителя №13 ПК-4, на АГРС БКII/70 
Сломана крышка бака для сбора ТБО.
гололед у поз 3 а возможное падение при передвижении по скользкой поверхности
Высокий перепад на Ф-401/2 в УРДиМ.
Нарушен крепеж информационной таблички на Е-303
Перегорели лампы на лестничной площадке.
Лёд на подходе к зданию 20.1.
На территории б.ЛЭС после уборки снега остатки мусора,посторонних предметов.
В здании АБК разболтано крепление доводчика дверей.
Выявлены бытовые электробриборы с просроченной датой проверки в РММ.
Посторонние предметы возле шкафа ДПД. В случае ЧП, доступ к шкафу ограничен. 
После тренировки ДПД, выявлен один неисправный огнетушитель
Над слесарным столом механическое повреждение розетки, отколот корпус. Дальнейшее использование розетки может привести к короткому замыканию, или поражению электрическим током. 
"ГТЭС-24. Каб.111. ПЭТЛ. Не актуальна ""Схема оповещения руководящего состава и работников филиала ЯРЭУ ООО ""Газпром Добыча Ямбург"" на 2022г. (устарела)"
Выявлен удлинитель с видимыми повреждениями кабеля. Дальнейшая эксплуатация может привести к короткому замыканию. 
Нарушено лакокрасочное покрытие запорной арматуры арматурного блока Р-1/1 ЦРД
В раздевалке ЭХЗ выявлен непригодный комплект спецодежды. 
Осмотр инструмента общего пользования в РММ. Выявлены пассатижи и отвертки с просроченной датой проверки
В шкафу с СИЗами общего пользования выявлено 2 распиратора не пригодных к дальнейшему использованию и истекшим сроком годности. 
Наледь, вход в здание БВП.Риск падения работника.
Сосульки на крыше здания блока вспомогательных помещений (БВП). Риск падения сосулек на персонал. 
Разряжен газоанализатор СЕАН-Н №6065.
"Отсутсвует надпись направление вращения ""Открыто-Закрыто""; Позиция задвижки М102Н.20, БА-10"
Неплотное закрытие двери центрального входа в ПЭБ.
"На путях передвижения к зданию ИТЦ-1 СФЖК образовалась ""снежная каша"", скопление воды в связи с перепадом температуры. Передвижение к месту работы и обратно затруднено."
Над входными группами здания ИТЦ-1 СФЖК п.Ямбург не работают светильники.
В здании ИТЦ-1 протекают радиаторы отопления в тамбуре здания ИТЦ-1 рядом с эвакуационным выходом №2, а также в коридоре.
Масляные пятна на станине насоса Н-4А3
На токарном станке перегорела лампа искусственного освещения 
В мужском туалете здания АБК МРУ закончилось средство личной гигиены для мытья рук
Снег на площадке шлейфой №509,513.
Посторонние предметы и грязь около ВХ-4.
Наледь на леснице выхода №3.
Отсутствует обозначение О -З на К-201.1 в ЦПГ.
Сорвана пломба на Г 101.11. 
поз.3 (тн4) датчик температуры Метран - 286  во льду (натяжение кабеля)
Порыв сетки корзины УФС на КОС-30 ГП-1С
Сломана ручка шарового крана №28 на КОС-75 ГП-3С
Не герметичное соединение флянца НОМБД ГПА№-213
Нарушена целостность резинового шланга на огнетушителе ОП-10, ГПА №-911.
Не зафиксирована соединительная коробка греющего кабеля емкости Е-21a, УОГ
Образование наледи на подходе к лестничной площадки входа в здание БППП 
Провисание защитной решетки на ВХ/2/3 ЦРДиМ. Риск травмирования работника.
Не исправен доводчик двери блок-бокса ДЭГа и метанола.
Наледь на лестнице центрального входа в БППП.   
В УОГ С1/1 шпильки фланцевых соединений имеют запас прочности по резьбе менее одного витка. 
Нет хомута  шланг подвода моечногого агрената к ГПУ.
В ЦПГ на ТДА-4 отсутствуют фиксирующие хомуты на линии подачи метанола, масла, а также на линии сброса газа на свечу. 
На входе АБК стерлась противоскользящая накладка на полу
57ВЛ-29 отпайка на 57ТП-305 на опоре №23 треснут разрядник 6 кВ
Ливнёвая канализация вдоль дизельной № 2 забита снегом.
Ливнёвая канализация вдоль ЦРД и ЦРМ забита снегом.
Ливнёвая канализация вдоль ЦПГ забита снегом.
Ливнёвая канализация вдоль АВО газа ГП забита снегом.
Ливнёвая канализация вдоль склада ДЭГа/метанола забита снегом.
Наледь на подходе к лестничной площадки входа в здание ПЭБ
Не горит лампочка аварийного освещения на пульту ДКС.
Поз.78 Оторвана пломба пожарного шкафа ПК-2.
Поз. 19 Нарушена теплоизоляция дренажной линии разделителя 20Р-3/3.
На УТЕ нет прохода через лоток талых вод.
сосульки на крыше поз 31
Посторонние предметы на маршруте обхода (лопата, ведра)
Не отрегулирован доводчик двери входа в тех. корпус
КЦ-2 Т/А 321 капли масла Рм ГАМ в отсеке нагнетателя.
поз.85  на площадке обслуживания АВО посторонние предметы
Лужа воды под арматурным блоком в б/б РГСН.
Посторонние предметы возле бака ХВП поз.53.
Не убрана сигнальная лента после завершения работ на поз.2.
Посторонние предметы на площадке обслуживания уровня С-1/2 УОГ
Плохо закреплен шланг на ОП-10, (поз.2).
В здании УМВ не работает приточная вентиляция.
В здании УМВ на всех вентиляционных коробах не нанесены указатели направления воздушных потоков.
В результате протекания крыши здания ЦНИПР+Типография лаборатории раходометрии к.28 вода затекла в пожарный извещатель, что вызвало неисправность шлейфа пожарной сигнализации, так же вода затекает в потолочный светильник.
Не исправен доводчик двери отсека двигателя ГПА №712
Высокий пепепад на Фильтре-301/1  по нДЭГу в УРДиМ.
Пролив ЛВЖ на месте отбора проб стабильного конденсата
Скопление талой воды в районе поз. 43
Скопление талой воды в районе поз.  7
Ослаблен хомут свечной линии шлейфа 309 ЗПА 1
Нарушена мягкая вставка П1-3 ЗПА 2
ПОР- Присутстуют посторонние предметы (металлическая труба, уголки и т.д.) в арматурных блоках  П-1/1-6.
Неплотное двери в тамбур-шлюзе поз. 41
Не зафиксирована защитная крышка плунжеров насоса 50Н-4/3 поз. 14
"ЦРМ- Стрелка манометра на выкиде Н-15 не "" садится"" на ""0"" при выключении насоса. Требуется замена."
Повреждены флажки обозначения ливневой канализации  в районе поз. 5
Не навёрнут колпак на кислородный баллон после окончания огневых работ
Ослабло крепление заземления на приборе КИП С1/9 в УОГ.
Загрезненность поверхности пола возле Н-404-1, Н-404-2
Посторонние предметы в ЗИП
"Нечеткая видимость указателя направления вращения ,, Открыто - закрыто "" штурвала задвижки №155 в МКЦ-2."
"Сломана информ. табличка ""держись за перила"" на площадке обслуживания СВО ГПА №-916. "
Оборвана сигнальная лента ремонтного т/а № 114.
УОГ,  образование наледи на лестничной площадке вентиляционной камеры.
ЦРМ, 2й этаж, не герметична мягкая вставка В-1-1
На запорной арматуре №44 технологической обвязки насоса Н-2 УОГа не отчетливо виден указатель направления вращения ЗА.
"Не горит информационное табло ""Выход"" эвакуационного выхода 2 этажа БППП."
"Отсутствуют таблички с номерами ЗРА Г-512 и С-506 на коллекторе сухого газа ""гитара""."
Слабое освещение в блоке двигателя ГПУ 224
При проверке слесарного инструмента в здании поз.82 слесарной мастерской обнаружен гаечный ключ 30*32 с трещиной. Высокий риск получить травму при применении данного ключа.
На лестнице тоннельного типа поз.40 обнаружены окалины которые могут привести к порезам кисти.
В помещение мастерской МРУ на тисках  ослабло крепление губок. 
Поз.137,138,139 отсутствуют знаки заземления 
Поз.25 посторонние предметы на трубопроводе 
Поз.321 Восстановить ЛКП на ЗРА
Поз.322 отсутствует технологическая схема и обозначение  ЗРА
На стройке ГП-2С ДКС (2 очередь) на пути передвижения рассыпаны саморезы. Длина самореза примерно 15мм, достаточно чтобы проткнуть обувь и получить порезы.
Посторонние предметы на месте производства работ поз. 9 УКПГ ГП-1С.
Поз.139 заменить шпильки на ЗРА (мало витков )
Перед  центральным входом в СЭБ талые воды на пути передвижения работников.
скользкие полы поз 2 т.н 3,4
Постронние предметы в УРДиМ на арматурном блоке АР-401/1.
поз.3  необходимо откачать воду из каре
КЦ-2 Маслонасосная, посторонние вещи.
Посторонние предметы на пути передвижения возле К-1а.
Не исправен доводчик двери пож.выхода у Н-6/5 вЦРДиМ
Посторонние предметы(отрезок изоляции) на пути передвижения под галереей ЦПГ
Поломка крепления доводчика на двери аварийного выхода откатных ворот СМУ .
1.Деформирован штурвал дренажной задвижки на ресиверах В 6.3/2.
Замерзший сток для отведения воды в товарном парке УПМТ
Ливнёвая канализация вдоль ГПА №711 забита льдом. 
15ТП-20 посторонние предметы в помещении КТП.
УПТ. Допускается хранение не задействованных плакатов и знаков безопасности в не установленных местах. 
Посторонние предметы на площадке обслуживания ДЭС-1, ДЭС-2, ДЭС-3
Отсутствует опломбирование устройств для изменения уставок на электроконтактных манометрах в насосной масел ДКС.
Отлетела стрелка на трубопроводе,  направление потока по выходу с насоса Н-409.3
Пыль на поверхности шкафа управления охранными кранами
Следы смазки на корпусе крана Г-101.1
Нарушение целостности лакокрасочного покрытия запорной арматуры Р-1/2 
Подтеки масла на полу около Н-6.
На складе  ЭХЗ выявлены 2 непригодные лопаты к использованию (заусенцы, сломан черенок и деформация совка). 
Склад ЭХЗ. На одном из стропов на крюке неисправлен блокировочный механизм и имеется деформация крюка. 
Склад ЭХЗ. После сбора металлолома образовалось скопление мусора на проходных путях склада.
На пожарном щите РММ отсутствует лом.
Промасленная ветошь в отсеке двигателя ГПА-№-213
Отсутствует нумерация шарового кр.№-2-19 на секции АВО газа №-19. 
Повреждено антискользящее покрытие ступени в галерею БППП.
"Ослабло крепление знака ,, Держись за перила "" на входе в МКЦ-2."
БППП. Лестница на 2й этаж, неисправен светильник аварийного освещения.
ЦПГ. Подтеки масла рядом с Е-10а
Низкий заряд газоанализатора Drager.
посторонние предметы на проходе в поз 31 создают препятствии при эвакуации
Отсутствует стрелка разрешенного давления на двух манометрах в ДЭС-2.
Нарушена целостность ЛКП по дренажной линии от Ф-401.5, Ф-401.6
КЦ-1 Т/А 315 отсек двигателя, пыль на клемных коробках.
Оборвана контровка к датчику перепадка масло-газ ГПА-221
Разряжен газоанализатор Drager зав.№ 3573
Затруднен подход к входной группе ЗППА, Т-3, Г-516 (занесены снегом).
Отстегнут доводчик двери П-1а/2.
ЗПА- Наличие наледи на козырьках.
ЦСГ-1,2 Наличие посторонних предметов.
поз.19 (30 Е1/2) слетела крышка с кабельного короба
"Не горит лампа освещения площадки, выхода с ТКПГ на зону ""В""."
Посторонние предметы в помещении вент. камеры (слесарный инструмент)
Подтеки масла на корпусе насоса н6/2
Разряжен газоанализотор Сеан на пульту .
Отсутствует информационная табличка на приборе КИП в МКЦ-2 очереди ДКС.
Наносы снега между ГПА, КЦ-1. 
Нарушение целостности лкп запорной арматуры Е-20
Посторонние предметы в арматурном блоке печей
Посторонние шумы П№-1 ПЭБ.
Отсутствует крепёжный болт на штурвале кр.№-21.
Нарушено ЛКП перил входа в МКЦ-1.
ЦРД. Вытяжная венткамера, отсутствие освещения.
ЦРМ, посторонние предметы на площадке обслуживания Е-1а
ГТЭС-24. В помещении КНС не горит лампа освещения.
Свисание наледи с козырьков ПОРМ
Слабый заряд аккумулятора газоанализатора СЕАН-Н №7960 .
Посторонние предметы на площадке нагнетателя ГПА№722
База ОРС, ЗНГКМ - На кабельной эстакаде у ввода в здание КТП 53ТП-8 обнаружено птичье гнездо. 
Отсутствие таблички на инструментальном ящике
Отсутствует крышка клейменой коробки КИП №6 находящегося на КГС№22
Нечитаемая маркировка трубопровода топливного газа к ППГ1\1
Посторонние предметы, ветошь, мусор на маршруте обхода 
Посторонние предметы в насосной метанола около Н-10А1Н
Посторонние предметы на полу СВО №911.
Обход станций катодной защиты. ПК-70. На станции №1 выведен из строя замок
"Обход станций катодной защиты. ПК-92. Отсутствие знака ""Заземлено"" на станции №1"
На подходе к складу ЭХЗ после расчистки снега обнаружены остатки строительных крепежей. Риск получения травмы наступив на острый элемент
Оборвано заземление к прибору КИП на моечном устройстве ГТД. 
" На УОК на Г- 301.1, отсутствует надпись  направления открытия крана - ""открыто"".
"
Некорректные показания приборов КИПиА на Е-8Б2
Не горит лампочка аварийного освещения аппаратной ПЭБ.
Нарушено крепление информационной таблички на П-201.1
РММ. Наличие пыли на шкафах помещения раздевалки.
База ЛЭС. Отсутствуют крышки на мусорных контейнерах- сдуло порывами ветра.
База ЛЭС.На кабельной эстакаде из-за воздействия окружающей среды  плохо читаемые бирки на кабеле.
При осмотре диэлектрического инструмента выявлена диэлектрическая отвертка с повреждением и износом защитного покрытия.
Посторонние предметы на арматурном блоке в б/б РГСН.
нарушены бирки осмотра пожарных кранов поз 33
поз.3 ( 20Т2/1) пришла в негодность бирка ( температура конд. на входе в 20Т2/1)
Подтеки масла в поддоне МБД ГПА№-211,213
Закрепить дорожные знаки расположенные на территории площадки ПАГЗ. Убрать песок с путей перемещения персонала.
УОГ С1.1 и С1.4 пыль на L мет.воды.
"Затёрто обозначение ""Открыто-Закрыто"" на кр.№-17."
Отсутствует освещение в душевой ПЭБ.
Посторонние предметы в УПГ.
Загрязнены полы в операторной БППП.
Поз.10 Посторонние предметы на площадке емкости 40Е-1/2.
Поз.12 Лужа талой воды на входе в цех технологической насосной.
Подтеки воды в маслобаке двигателя ГПУ-213
Открытая площадка для размещения материалов. При потеплении образовалась наледь, местами требуется чистка остатков снега. При разгрузке-погрузке материалов есть риск падения на скользкой поверхности. 
ГРС. Соединительная коробка с контрольными кабелями. Частично отсутствуют бирки. 
Посторонние предметы на площадке двигателя ГПА№721
Скопление талой воды перед площадкой пож.выхода ББРГ С.Н.
РМС, ремонтная зона на стенде по рационализации не обновлена информация. Устаревшая
Здание профилактория, ЛИК. Ручка ворот с внутренней стороны деформирована. 
Неисправен доводчик двери ГПА № 916 (ангар ГПА северный вход). 
Посторонние предметы после проведения ремонтных работ возле Н5а.1 ТКРДиМ 1 этаж 
Скользкое покрытие на поз 16
Отсутствует указатель «Индикатор» на манометре, давление воды в ДЭС-2.
Подтеки масла в МКЦ-1
Светильник 2ВЛО-8 на здании стационара в нерабочем состоянии.
Повреждение поводка заземления электродвигателя насоса иловой площадки КОС УКПГ-5.
Наличие загрязнений, ржавчины напольного покрытия карэ выходных газопроводов из газовых сеператоров.
Нарушен кребеж информационной таблички на емкости Е-303
Посторонние предметы около ГШ 509.
Мусор около входа в БППП.
Дождевая вода около Е-22 в ЦРД.
Неисправен доводчик двери на пульту БППП.
Сорвана пломба в блок боксе ДМ после сливных работ.
Вблизи лестницы эвакуационного выхода №4 входа (выхода) корпуса 2А общ. (модуль) №502 имеется риск потенциального травмирования работников в связи с наличием наледи.
Подтеки воды по резьбовому соединению на ЭКМ в комнате дежурного сантехника в Котельной
Не отрегулирован доводчик двери запасного выхода в операторной
Следы смазки на корпусе крана Г101.5
Нарушение изоляции на трубопроводах и резервуарах.
Некорректная информация на табличках с обозначением измеряемого параметра на датчиках давления на Н-706.1,2
Течь по фланцевому соединению Е-1/1.
Мусор на пути следования между колоннами К-1А1 и К-1А2 на втором этаже цеха УПМТ
"поз. 53 ( котельная) ""недостоверные"" показания температуры теплоносителя на выходе"
"Общестанционная аккумуляторная - шкаф пожарной сигнализации ""ШПС"" - знак заземления утратил информативность. "
"Модуль №4 на клемной коробки 0,4 кВ. знак ""Осторожно электрическое напряжение"" утратил информативность."
Ослабло крепление заземления на приборе КИП в отсеке нагнетателя ГПА-122.
Свисание наледи с козырька
Поврежден манометр огнетушителя в здании ЗАПИТГ ГПА-№-225
Наличие загрязнённости, пыли на поверхности ВВ-1, ВВ-2, в помещении УПТИиУГ.
В укрытии ПГ №19 на пож.рукаве трещины.
Торчащая арматура в районе БПТГ КЦ-1.
Наледь на входе в ПЭБ.
Посторонние предметы в аппаратной АСУ ТП в БППП.
Обнаружены посторонние предметы у аварийного выхода из арматурного блока.
МХЦ-2 Посторонние предметы при входе.
Обнаружены остатки снега и льда в лотках водоотвода лвневых стоков.
Посторонние предметы в галерее БППП.
Оборвана табличка на пробкоулавливаетели Е-1.1
Не читаемая табличка на кр.№2 ГПА №715
Сушильный шкаф слесарей-сантехников. Сломан замок дверцы, что приводит к периодическому открыванию шкафа. 
"Зарядное устройство трассоискателя ""Менделеевец"" с нарушением изоляции провода. "
Раздевалка ЭХЗ. На шкафчике для переодевания посторонние выступающие габаритные предметы и инструменты. 
В процессе плановой проверки инструментов, у монтёра по ЗПТ выявлена диэлектрическая отвертка с поврежденной изоляцией
Откручена информационная табличка в насосной склада ГСМ.
Поз.13 Повреждена теплоизоляция трубопровода.
"Поз.11 Отсутствует информационный знак ""Держись за перила""."
поз.2    отклеилась информационная табличка с молниеотвода №70
Направление движения шарового крана №1, на линии одоранта в УРГСН указано  не верно.
Нарушена целостность ЛКП по обвязке Ф-401.3, Ф-401.4
Лампа аварийного освевещения БППП 2 этаж требует замены
"Отсутствует знак безопасности ""Держись за перила"" на лестнице перехода от БВП к насосной ГСМ"
Скопление талой воды у площадки пож.выхода ПОРД № 5
Оборвана табличка на БПГР.
Снежные заносы на пути перемещения.
Гололед перед лестничным маршем в насосную метанола.
Недостаточное освещение в ППА.
"ГТЭС-48 лестничный марш, подъем к УТО №1,2 обновить плакат ""держаться за перила (поручни)"". "
Решетки на ливневке, требует ремонта. 
В процессе производства работ по заполнению ДЭС топливом образовалась утечка по фланцевому соединению задвижки №15 на установке технологических емкостей.
"Около ""Т""-образного перекрестка, между пешеходным переходом и входом на территорию ""Заполярного цеха связи"" на пути передвижения торчит кусок металла. Возможна реализация рисков спотыкания работников и повреждения колес транспортных средств."
Нарушена изоляция кабеля блока розжига СКНА в отсеке двигателя ГПУ-112.
Посторонние предметы возле Е-8ар/3.
Отсутствие предупредительного знака об опасности.
Отсутствует нумерация кр.№ С-1-2, крановый узел №-2. 
Поврежден раструб на огнетушителе в отсеке атоматики МКУ-611.
Плохое сосстояние ЛКП люк-лазов хомутовых ГПА№-211,212.
Пыль на корпусе КРД 2.1,2
"Отсутствует надпись направления вращения ""открыто-закрыто""на штурвале углового вентиля М111.2"
Нечеткая видимость надписи указателя номера крана 177 в МКЦ-2.
КЦ-1 ПТГ №1,2 снег при входе на лестнице.
Высокая температура в помещении аппаратной УПГ.
Розлив воды возле насоса Н-5 в ЦРД.
Обнаружен упавший кабель на кабельной эстакады  от БКС до Скв L= 5м
Обнаружена сломанная пластиковая лопата.
На полу в помещении мастерской МРУ обнаружены потеки масла под токарном станком 1М63
Сломано крепление спинки офисного стула в комнате выдачи заданий здания АБК МРУ.
Посторонние предметы на клемном ящике в ЦПГ, стойка КИП, давление общий коллектор.
Подтеки воды под КШТ ГПУ-224
В здании ИТЦ-1 течь батареи в помещении коридора и тамбура. Возможность поскальзывания персонала на мокром полу и получение травм.
Сломан козырек над входом в ПЭБ
Затруднён ход штурвалов нв запорной  арматуре емкостей Е 12-1,2,3.
Передвижная лаборатория S-110 на базе а/м КАМАЗ. Деформирована рукоятка замка входной двери в отсек лаборатории.
Склад ХПИ: инвентарный номер на порошковом огнетушителе «ОП-8» не соответствует нормам СПП.
Тепломеханический блок. Комната приема пищи. Закончилось мыло.
поз.15 не читаемая бирка на датчике температуры в линии ФО1
Тепломеханический блок. Маслоаппаратная. Капли масла на полу.
Не закреплена табличка на 50Е-3/3 поз.12
Не закреплена табличка на 50Е4/3 поз.12
Поз.41 отсутствует обозначение запорной арматуры 41Z66.3
Поз.40 20С1! на площадке обслуживания посторонние предметы (ветошь)
ПОЗ.12 площадка обслуживания 50Е3/1 посторонние предмет 
Отсутствует бирка на манометре, давление 13ДД11, арматурный блок А1.1. 
Остановка автотранспорта посторонние предметы
ЗПА-2 поз..2 не закреплена табличка ответственных за противопожарную безопасность
Поз.64 Е-1 посторонние предметы 
поз.7 Сломана дверная ручка на пути эвакуации из здания огневой регенерации.
поз.30 перед первой ступенью маршевой лестницы просела земля. Вероятность оступиться при подъеме и спуске по маршевой лестнице.
поз.5 в насосном помещении обнаружен огнетушитель ОП-50 стрелка манометра которого, находилась в пограничной зоне между допускаемыми давлениями.
поз.33 На штанах боёвки для бойца добровольной пожарной дружины оторваны подтяжки.
