Message
В районе поз.337 проводились огневые работы по строительству 2ой очереди ДКС, один из работников сторонней организации находился без каски.
Не затянуто крепление заземляющего провода к датчику давления обратной сетевой воды
Необходима замена режимных карт работы систем вентиляции и обогрева СВО № 911-914 (1 группа ГПА)
После чистки трактора образовались скользкие наносы снега на подходе к КОС
На крепежном элементе ограждения (болт) в маш. зале станций КОС-30 1С имеется повышенный износ
На территории а/к №5, рядом с входом в стояночный бокс УМС, в связи с повышением температуры и таяния снега, образовалась лужа огромных размеров, которая препядствует пешеходам пройти в бокс и которая несет потонцеальную опасность травмироваться.
Низкий уровень масла в МБД ГПА 724.
РММ. Обнаружен электроприбор с поврежденной (треснутой) вилкой.
АБК. Кабинет оргтехники разболтано крепление розетки.
В результате осмотра удлинителя обнаружено повреждение изоляции.
Посторонние предметы в помещении маслохозяйства ДЭС-3
Строительный мусор (деревянные подоны, остатки кабельной продукции), возле здания 15РП-6 (ЗРУ).
Бесхозная тара под АБК (ведро).
Не закрытые вентиляционные окна свайного основания ПЭБ на летний период.
На основных путях передвижения по территории ГП. После зимней обработки, скопление песка. Пачкает спец одежду, заносится в помещения. 
Посторонние предметы на пути обхода (куски арматуры, ветошь)
"Неисправна табличка ""выход"" в торце тех.корпуса"
В районе масло-хозяйства посторонние предметы (остатки минваты).
Отсутствут указатель положения крана № 32.2 (свеча).
Отсутствует заземление насоса Н-2 в маслохозяйстве КЦ №2.
Плохое состояние ЛКП хомутовых люк-лазов на ГПА№-213,214.
Обнаружены остатки бытового мусора рядом с контейнером ТБО.
КЦ-2 Т/А325 отсек двигателя, пыль на клемных коробках.
Плохо читаемое диспечерское наименования на трубопроводе тепловых сетей подходящих к складу ЗИП  ГТЭС-48.
Посторонние предметы в раздевалке в галерее БППП.
В мужском туалете здания АБК МРУ закончилось средство личной гигиены для мытья рук
Отсутствует табличка на контейнере бытовых отходов
На поз. 10В «Инженерно-технический центр» на втором этаже в постирочной (каб.237) протекает кран горячей воды смесителя, что приводит к неразумному расходованию водоресурсов и создаёт опасность получения ожога.
Вышел из строя доводчик двери, заклинил механизм.
ПГ-1 не полностью подсоединен  пожарный рукав.
Поз. 53 нарушена пломба на пожарном шкафу.
Поз18, в пожарном ящике с песком посторонние предметы.
Поз.6, утратил информативность знак * Держитесь за перила (поручни) при передвижении по маршевым лестницам*.
На станине мачты освещения, возле ресиверов, посторонние предметы.
поз.90 (СЭБ) кабинет дежурного КИП и А , сломана спинка  у стула.
Посторонние предметы в отсеке нагнетателя ГПА№523.
Нарушена целостность крепления окожушки трубопровода вых.коллектор ГПА№523.
Подтеки воды под КШТ ГПА №523.
Посторонние предметы по пути обхода в районе ПГ-30 КЦ-2 (мусор).
Нарушен крепеж информационной таблички при подъеме на площадку обслуживания УП КЦ-2.
Низкий заряд газоанализатора СЕАН
Отсутствует информационная табличка номера кр.№73 КЦ-2.
Поз. 71 П1 посторонние предметы. 
Отсутствует информационная табличка на датчике температуры АВО-1 очереди ДКС.
Поз.79, Утратил информативность знак внимания * Осторожно скользкая поверхность*. 
Поз. 38 нечитаемый знак заземления.
Необходима замена режимных карт работы систем вентиляции и обогрева СВО № 915-917 (2 группа ГПА)
поз.3 необходимо откачать воду из каре (талая вода)
Постороние предметы на кустовой площадке скв. 3174
Отсутствует изоляция на участке манифольда скв. 3174
Промоины на кгс 317.
п.78 Сушка спец одежды на регистрах отопления.
п.112 После проведения ГОР не убран инструмент.
Отсутствует табличка на М 121.4
Не работает доводчик входной двери.
Неисправна ручка входной двери в ЦРД.
Подтеки под Н-2.
Металл около слесарной мастерской.
Посторонние предметы около Н-10/6.
База ЛЭС на пандусе скопление посторонних предметов, мусора.
РММ. В помещении уборной капает вода с крана (не перекрывается кран).
На сепараторах размещены пусковые схемы - выгоревшие, местами не читаемые.
Поз.33 В зале собраний обнаружен стул со сломанной спинкой.
Пятна нефтепродуктов на бетонной площадке в районе ПГ №25.
ф.УТТиСТ.На против АБК,УТТиСТ.На решетках ливневках,торчат уголки,могут повредить колеса автомобиля.
Сломана информационная табличка с данными о категории и классе по взрывопожароопасности кранового узла №301 газопровода подключения УКПГ-3С 1-я нитка.
На путях передвижения по территории базы ЛЭС после схождения снега выявлены выпирающие металлические элементы (арматура) дорожных плит, что может стать причиной травмирование работников.
Посторонние предметы в ОД ГПА 224
Вследствие паводковых явлений, затруднен подход к ЗППА.
Для поддержания санитарных норм в БППП, необходимо установить лоток для мытья обуви.
Разряжен газоанализатор ALTAIR 4X зав.№00195104
Подтеки масли под насосом Н-705/4 В НДиМ.
Постронние предметы за емкостями Е-401а и Е-408 , загрязненость грунта и плит.
Повреждена маркировка трубопровода топливного газа к ПГ1.1
Нарушена целостность информ. таблички СППК на линии топливного газа для ГПА в укрытии УПТИиУГ.
Следы смазки на задвижке Г317.1
ПЭБ вент камера, посторонние предметы.
Оборвана сигнальная лента ремонтного агрегата № 114.
ЦСГ-2 Посторонние предметы между Е8ар/3 и ресиверами (металлолом,уголки и т.д.) из под таявшего снега.
ЦРМ Посторонние предметы вокруг цеха.
ПОРМ Повреждения информационной таблички Е8а/4.
Операторная - Загрязнение проезда посторонними предметами.
ЦПГр - Посторонние предметы на территории ( вокруг цеха ).
Посторонние предметы на территории АВО газа 1 очереди.
ГТЭС-48  КНС-1.Отсутствует знак категории помещения.
Снег на лестнице площадки обслуживания кранов Г-515, Г-517.
Плохое состояние ЛКП хомутовый люк-лаз ГПА-215
Посторонние предметы на площадке нагнетателя ГПА № 713
На УОКе в теплоузле посторонние предметы.
В приямке карэ аварийного слива этилмеркаптана с Емкости хранения одоранта ,Поз 31 АГРС БК 2/70 скопилась вода, после таяния снега.
Отсутствует табличка обозначения свечного крана РИГ.
"Отпала табличка ""не открывать"" кр№6 ГПА№526"
На северной стороне перед входом в здание водонасаосную скользкая поверхность (нерасстаявший лед). Опасность падения, получения травм.
"Отсутствует знак безопасности "" Держитесь за перила"", при передвижении по лестницам, переходным мостикам, площадкам обслуживания на лестнице площадки в ПРМ ( Возможен травматиз персонала). "
Необходимо заменить табличку после тех. осведетельствования на РИГе 44Е-1
Неисправен манометр на выкиде насоса Н6/1
Не закреплен маховик, открутилась гайка в М201.1
поз.27 40ДР1/1 не корректно отрабатывает клапан- регулятор
поз 52 (КНС)  капельная течь по расходомеру воды
РММ. Замечено провисание оконной створки пластикового окна.
Посторонние предметы около Т.К.
Посторонние предметы по маршруту обхода КЦ 2.
Подтеки воды под испарителем И-401/2 в УРДиМ.
Наличие загрязнённости пола в блоке СВО ГПА №-915, 916.
ГТЭС-48 ОБУ шкаф управления приточной вентиляции, поврежден проводник защитного заземления.
Нечеткая видимость надписи обозначения ТБО на контейнере для мусора.
Не достаточное освещение в галерее тех.корпуса
"Отсутствует надпись направления вращения ""открыто- закрыто"" на задвижке Г417.2"
КЦ-1 Т/А 315 отсек двигателя, пыль на оборудовании.  
Пункт 2.1.2 Посторонние предметы на площадке обслуживания БВС. Существуют риски падения. 
Пункт 2.1.2 Посторонние предметы на площадке обслуживания склада смазок. 
Пункт 3.1.6 Переполнена дреннажная ванночка насоса Н-8-1.
Пункт 3.1.6 Переполнена дреннажная ванночка насоса Н-8-2.
Пункт 3.1.6 Подтеки масла у компрессора ВК-1.
Пункт 3.1.5 Необходима доливка масла в маслобак ВК-1.
Пункт 2.2.3 Чек листа. Не убрано рабочее место и присутствуют посторонние предметы на верстаке БВС 1 этаж.
Посторонние предметы на площадке обслуживания всас.камеры на ГПА № 612. 
Посторонние предметы (рукавицы) возле Р-1а в ЦРМ.
Посторонние предметы на площадках обслуживания ГПА№-211-215.
Посторонние предметы на площадках обслуживания ГПА№-211-215.
Запыленность корпуса В-1 УПТИГ КЦ-2
Не убрано рабочее место после проведения работ в мастерской поз.22.2.
Посторонние предметы по маршруту обхода (ведро с ветошью, ключи гаечные , инструмент)
Загрязнена станина насоса Н6-1
Посторонние предметы на площадке обслуживания емкости Е-4. (проволока и шпильки)
"Отсутсвует табличка ""Безопасность на лестнице"" на маршевой лестнице Е-8А"
Установлено подпирающее устройство входной двери в ЦРД со стороны АВО газа ГП
Забит водопропускной лоток на территори УКПГ (площадка возле Т1А)
Посторонние предметы по емкость Е-8А (металлический лоток и пруты)
Выцвела обозначающая надпись на емкости Е-8А
Оторвалась табличка, обозначающая выключатель света на П1-3
Посторонние предметы на факельном хозяйстве. Листы оцинковки
Посторонние предметы на территории возле ЦРМ. Листы металлической изоляции и утеплителя
Мокрая поверхность входной группы в ТКДиМ. Риск травмирования работник при передвижении по поверхности
Посторонние предметы на площадке обслуживания ПОРДиМ, Печь-1.
поз.9 Сломана ручка открывания замка двери эвакуационного выхода.
поз. 309 Не актуальные фамилии ответственных за пожарную безопасность оборудования 10ПУ-1.
Необходимо заменить табличку после тех. осведетельствования на дренажной емкости УПТИиУГ 44Е-2
На рабочем месте дежурного слесаря-сантехника УППГ-10 в аптечке перевязочные материалы с истекшим сроком годности.
Металлическая крышка кабельного канала в венткамере 1 этажа СЭБ плохо закреплена. Опасность травмирования работников.
поз.3 отлетела информационная табличка на датчике температуры сырого газа на входе 20Т1/2
Нечитаемы обозначения наружных пусковых устройств освещения на ПОРДиМ.
Посторонние предметы (мусор) на ПОРДиМ
Нарушено лакокрасочное покрытие фланцевых соединений дренажного трубопровода К-1а.
Посторонние предметы на территории КЦ 1 ДКС.
Посторонние предметы на ГФУ.
Частично не закрыты продухи под цехами УРДиМ , УПГ,УЗСП,ЗПА.
Плохо читаемая маркировка вентилятора ВОТ-1, ГПА №-911.
Не отрегулирован доводчик двери запасного выхода БППП 
Не горит лампа аварийного освещения тамбурщлюза БППП
В помещении ПЭБ - посторонние предметы, коробки от обновленной оргтехники.
КЦ-2 от Т/А325 к АВО, посторонние вещи на переходе.  
Пункт 2.1.2 Чек листа. Снег на маршруте обхода на переходе с УПТ в ЦРДиМ,необходимо очистить внизу от снега,чтобы предупредить падение работников.
Пункт 3.1.6 Чек листа. Подтеки масла у компрессора ВК-2.
Пункт 3.1.5 Чек листа. Необходимо долить масло в лубрикатор компрессора ВК-2.
Пункт 3.1.5 Чек листа. Необходима доливка масла в маслобак компрессора ВК-2.
Отсутствуют указывающие стрелки движения среды на трубопроводах систем ТВС в теплоузле склад ЗИП. ГТЭС-48.
"ЯГТЭС. Насосная станция водяного пожаротушения.
Повреждение ЛКП на трубопроводах и арматуре."
"ЯГТЭС. РММ
Станок сверлильно-фрезерный, имеются подтёки масла."
"ЯГТЭС. Блок вспомогательного оборудования.
Отсутсвует знак ""Держаться за перила"""
"ЯГТЭС. Блок вспомогательного оборудования.
На эл. розетках на указан род тока"
"ЯГТЭС. Блок вспомогательного оборудования.
Плохая информативность, отсутсвие стрелок ""открыто-закрыто"" на вентилях."
Посторонние предметы около БА-7 в Т.К.
Посторонние предметы под коллектором сухого газа вдоль АВО газа (полиэтилен и перчатки)
"В подсобном помещении общежития ""Полюс"" на трубе ХВС протекает шаровый кран ( имеется трещина на корпусе)."
Посторонние предмет на опорах вдоль ТКДиМ (металличский прут)
Нарушена целостность таблички, обозначающий инвентарный номер техн. оборудования и его характеристики
Поз.18 Лужа дождевой воды на входе в цех насосной.
Отсутствует бирка на манометре в ЦРД,  давление воды на Н-6
В Административном здании Южная 34А стенд по Безопасности дорожного движения без наполнения информации.
Ненадлежащим образом закреплена окожушка теплоизоляции К-1а (2 этаж).
Посторонние предметы (мусор, металлолом) на понтоне ТКДиМ (вход в УРМ со стороны КТП).
поз.3 вода (талая) в каре 
Лужа дождевой воды (ЦРД)
Нарушена пломба пожарного шкафа в здании БВП.
На двери в здании БВП в раздевалку снята ручка доводчика.
Разряжен газоанализатор СЕАН-Н № 6065
Несоответствие схем Е 1-1, Е 1-2.
Отсутствует красная черта на манометре на насосе Н1.1, указывающая рабочее давление
Открыт продух здания БППП
Посторонние предметы, мусор вдоль путей передвижения возле БППП
Пыль на станине Н10А-1,2,3
Пыль на поверхности вентиляционного оборудования П1-1,2
Низкое давление в ОП-8 отсек автоматики ГПА№-214.
ГПА№-224,225 Загрязненность пола в отсеке двигателя
На ППА оборвана информационная табличка о мерах безопасности на лестницах.
В лотке водостока ПТПГ-№30-1.2 песок
РММ. На фасаде здания ослабло крепление профилированного листа.
"РММ. Открепился знак  "" Пожарная лестница""."
Пункт 2.2.4 Чек листа. Водяные лужи возле колонны К-1а в ЦРМ.
Пункт 3.1.5 Чек листа. Компрессорная КИП. Необходимо долить масло в картер компрессора ВК-2.
"Нарушена целостность таблички "" Выход "" в помещении ГПА №-912."
Загрязнена поверхность трубопровода газа собственных нужд возле ПГ1.1
Неисправен хозяйственный инвентарь
Пункт 3.1.5 Чек листа. Компресссорная КИП. Низкий уровень масла в лубрикаторе ВК-2.
Постронние предметы по маршруту обхода УТЕ и УЗСП.
КЦ-1 ПТГ №1,2, отпала табличка ответственных за пожарную безопасность.
Подтеки под Е-3а, под дренажной задвижкой.
Посторонние предметы в ПРМ.
Грязь около армблока №3.
Неисправность жалюзей на ВХ-2.
Перегорела лалампочка на пульту БППП.
Замасленность под насосом Н-10/6.
Посторонние предметы около Н-10/3 ( ведра и ключи).
Не горит лампочка в БВП (2 этаж).
Дренажная задвижка № 34 на Е-3а негерметична.
Неисправна ручка двери в ЦРД 3 выход 3 дверь.
Переполнены мусором уличные урны
В процессе проверки путей передвижения работников в зданиях, сооружениях и помещениях на территории базы УМС, при входе в здание ЛЭС, выявлено ослабление крепления ручки на двери
Металлолом на площадках обслуживания ГПА№-221-226
Металлолом на площадках обслуживания ГПА№-211-215
В ходе выполнения обхода технологического оборудования ДКС обнаружено задевание дверей АВГМС-560 ГПА-212 о козырёк над входной дверью
В ходе выполнения обхода технологического оборудования ДКС обнаружено не надлежащее состояние окожушки кр.№1 №2 ГПА -211
Склад инструмента ТМО бирка на розеточном удлинителе утратила информативность.
Склад инструмента ЭТО повреждена изоляция кабеля на электрической дрели №88.
"Нарушена обозначающая табличка нумерации крана Г-504 ""Гитары"" (выцвела)"
Отсутсвует технологическая схема включения теплообменника Т-1А
Сломана ручка на двери выхода из здания цеха в сторону ПОРД.
Посторонний шум в работе насоса Н-10/6. Скачки давления. Падение расхода ДЭГа через насос.
огнетушитель на пульту не на своем месте, не под знаком
"Отсутствует знак ""Место для курения"" на месте для курения возле проходной"
Посторонние предметы на кгс 310.
Промоины на кгс 310. 
Посторонние предметы на площадке скв. 3071.
Промоина в районе скв. 3075.
Отсутствие нумерации реперов АВО газа КЦ-2.
На входной двери в котельную сорвана нижняя петля. Опасность получения травм работниками.
Металлическая крышка кабельного канала с кабельной эстакады между котельной и 19ТП-11 лежит на земле, соседняя плохо закреплена. Опасность травмирования работников. 
В здании УМВ в помещении доочистки воды заземляющяя шина окрашена в черный цвет,что не соответствует ГОСТ Р 50462.
В здании УМВ в помещении доочистки воды на лампе УФО сломано штепсельное подключение лампы УФО к сети 220 Вольт.
В здании УМВ в помещении доочистки воды на манометре №034 отсутствует дата поверки и красная стрелка указывающая на максимально допустимое давление.
Отсутствует табличка с номером Ш.Кр.№ 1-2 АВО г. 1 группа.
В теплоузле ЦРД посторонние предметы.
На территории АК5 заполнена тара для полиэтиленовых отходов. Не производится вывоз на полигон.
Посторонние предметы на площадке ПТПГ-30-1,2
ГТЭС-15, ОБУ, Повреждена бирка о дате следующего испытания розеточного удлинителя №8
ГТЭС-15: Переход между энергомодулем №1 и №2 не работает светильник.  
Блок-бокс сварочного поста ЦВСиОС - не горит лампа НПП.
База РЭЦ, АБК, на лестнице аварийного выхода ступени не обозначены( стерлись) сигнальной маркировкой.
В емкости для мытья обуви на входе в БППП отсутствует вода.
Работники подрядной организации устроили временное хранение верхней одежды в неположенном месте (ТКПГ, венткамера).
Складское помещение базы ЛЭС. Деформирован защитный кожух выключателя наружного освещения. 
Высокая температура воздуха, не обеспечивающая комфортные условия труда в ТКДиМ.
"поз.14  Выцвела от солнца табличка ключевых правил ""Держаться за перила(поручни)"""
Отсутствует номер задвижки в ЦРМ перед насосом Н-10
Неисправен доводчик запасного выхода из БППП
Посторонние предметы в венткамере ВХ2 ЦРД
Нарушено лакокрасочное покрытие трубопровода подачи воды в галерее БППП
Провисание двери аварийного выхода  ЦПГ, в результате чего дверь открывается с приминением усилия.
Куски промасляного дарнита, посторонние предметы на ВХ-5. Выход захламлен.
Плохо читаемое диспечерское наименования БФТГ №1 ГТУ №1. 
Остатки промывочной жидкости в КШТ ГПА №-912, после промывки ГВТ ГПА.
Подтеки смазки на корпусе насоса Н10А3
Пыль на трубопроводе сброса газа на свечу 
Пункт 3.1.6 Чек листа. Подтеки масла и смазочных материалов у компрессора ВК-2.
Пункт 3.1.5 Чек листа для слесаря по ремонту ТУ. Низкий уровень масла в маслобаке компрессора ВК-2.
Пункт 3.1.5 Чек листа для слесаря по ремонту ТУ. Низкий уровень масла в лубрикаторе компрессора ВК-2.
Пункт 2.2.6 Чек листа. БВС 1 этаж. Переполнены мусорные ведра. 
Пункт 3.2.1 Чек листа. Нарушена герметичность разгрузочного клапана компрессора ВК-1 во фланцевом соединении.
КЦ-2 Склад масел, посторонние предметы на площадке.
Посторонние предметы у Е8(шланг) в ТКРДиМ
Посторонние предметы возле УРГСН (знак вход воспрещён после проведения работ)
ГТЭС-48 ГЩУ АРМ  плохо читаемые знаки безопастности --осторожно электрическое напряжение.
посторонние придметы на путях передвижения в мастерской УТОБТДА
Посторонние предметы под ГПА№-211
Посторонние предметы на территории здания для сторонних организаций.
Присутствует посторонние предметы по маршруту обхода( металлолом, дерев. брусок)
Перегорела лампа освещения в тамбуре (тех.корпус УППГ-3В)
Ваккумуляторной БППП на информационной табличке указана категории пожарной опсности не соответствующая помещению.
Оторвалась информационная табличка на входе в здание УОК
Поз.324 посторонние предметы 
ЦТП поз.349 отсутствует обозначение вкл/выкл на выключателях
Поз.54 посторонние предметы 
Поз.54 отсутствует обозначение открыто/закрыто на ЗРА 
Поз.62 нет обозначение открыто /закрыто и нумерации ЗРА 
"Поз.40 сломан знак ""использовать наушники"""
Сломана рукоять молотка.
Разряжен газоанализатор СЕАН-Н №6062.
поз.15 отсутствует информационная бирка на манометре  ( дренаж в линии АГГ)
поз.13 (50С2/2) не хватает крепёжного болта на датчике уровня СУ-1С
Сломана дверная ручка на входной двери в отсек технологический.
Подтеки масла в поддоне фильтра Ф5.
Посторонние предметы в районе крана №20.
Посторонние предметы в ангаре ГПА.
Беспорядок в помещении №108.
"Отвалилась информационная табличка ""Ответственный за противопожарную безопасность""."
АВО газа секция 18, посторонние предметы.
Масло в поддоне очистителя масла электростатического.
Промоина в районе скважины 3150.
Промоина на дороге к разведочным скважинам.
Промоина на дороге к КОС.
Посторонние предметы на дороге к кгс 311.
Посторонние предметы на территории кгс 311.
Отсутствовала сигнальная разметка под пожарными гидрантами в здании АБК МРУ.
Выявлено на полу скопление песка в коридорах и кабинетах здания АБК поз.9.18  
Посторонние предметы в каре ГСМ.
Отсутствует указатель направления вращения эл.двигателя насоса ПНС на ГПА №626.
УОГ Е-3. Отсутствуе хомут на трубопроводе байпасной линии.
ГПА №613. Сломан фиксатор шибера ВОД-1
Посторонние предметы в ОА ГПА №722
Посторонние предметы возле ЦРМ
Посторонние предметы возле ЦРД
Отсутсвует нумерация задвижек В-1/1
АБК ЯРЭУ. Каб.№19 ПЭТЛ. Обнаружено нарушение герметичности вентиля в системе отопления.
отутствует огнетушитель на УТЕ
Отсутствует бирка на задвижке воздуха КИП с ДКС в компрессорной.
Не эстетичный вид схемы включения ресиверов азота №-45Р-1-1, 45Р-1-2.
Грунт, щебень на плитах на маршруте обхода
"Неисправна табличка ""Выход"" в БППП"
Пункт 2.1.2 Чек листа. Посторонние предметы под лестничным маршом и площадкой обслуживания задвижки Б-1 Линия ГСН от ДКС.
Пункт 2.2.7 Чек листа. Нарушена целостность просечки на входе в БВС, существуют риски падения работника.
Пункт 3.1.5 Чек листа. Низкий уровень масла в маслобаке Маслостанции ГП-7. 
Пункт 3.1.5 Чек листа. Низкий уровень масла в маслобаке компрессора ВК-2. 
Пункт 3.1.5 Чек листа. Низкий уровень масла в лубрикаторе компрессора ВК-2. 
Пункт 3.1.6 Чек листа. Подтеки масла и смазочных материалов у компрессора ВК-2.
Посторонние предметы (мусор) на ГФУ.
Неровности на плитах перед входной группой БППП (камни, кучи песка) - риск падения.
Отсутствует пломба на ПК №1 в ТКРД.
Не пригоден для использования знак на трубопроводе. Возле перехода между ДКС и ГП
Не обозначен перепад по высоте в БППП (порог двери) - риск спотыкания и падения.
Не рабочий светильник эвакуационного освещения АБК
Поз. 38, на видимом участке трубопровода В2 отсутствует указатель (стрелка) направления потока среды.
Поз 2 П 3, на запорной арматуре утратила информативность надпись закрыто-открыто.
Поз. 31 ТУ, нумерация оборудования не соответствует технологической схеме.
Поз. 4 П3 обнаружено растрескивания шланга на ОП-10.
Неисправно освещение в тамбуре БПТГ-КЦ№-1
Нарушено ЛКП перильного ограждения ГПА№-213
Посторонние предметы под коллектором сухого газа возле БРГСН (оцинкованная изоляция)
Перепад высот в проходе возле крана Г-516 (яма). Риск травмирования работника при передвижении 
Нарушена целостность крепления окожушки трубопровода в районе кр№32.2 КЦ-2.
поз.1 комната №4 (санузел) отсутствует хоз. мыло  
Посторонние предмемы в ЗАПТГ ГПА№521. (мусор)
Следы масла по штоку зад.№32н в насосной ГСМ.
Поз.12 Лужа дождевой воды в районе насосного агрегата 40Н-6/2.
Поз.18 повреждено анти скользящее покрытие на входе в пункт замера конденсата газа.
"Поз.19 Посторонние предметы на площадке обслуживания буферной ёмкости 30Е-1/1.
 "
Выцвела информационная табличка (держаться за поручни) на площадке обслуживания станции КАДС.
Посторонние предметы на территории КЦ №1.
На БПТГ КЦ №2 неисправен вентиляционный дефлектор.
подтеки масла в НМ около Н4-1
Выгорели таблички обозначения ЗРА на ГФУ
Опечатка в схеме подключения сепаратора С-3.4
"ГТЭС-24, БЭТ-4, поврежден плакат безопасности ""Работать здесь""."
УОГ Посторонние предметы на полу возле стойки КИПиА (С-1.8)
возле заточного станка обнаружена металическая стружка
Наледь на козерьках крыши (склад огнетушителей).
"Насосная конденсата.
Низкий уровень масла в картерах Н-20/5."
Насосная конденсата. Подтеки смазочных материалов под насосом Н-20/2.
Отсутствует обозначение Г-206Н.
Не достаточен запас прочности менее 1 витка на шпильках  фланцевого соединения дренажной линии Р-1а в ЦРМ
МКУ КГС 611. Постороние предметы в отсеке сепорации.
Посторонние предметы в УОГ
Посторонние предметы в ЦПГ
Отсутствует нумерация задвижек С-1/1
Не читается информационная табличка на трубопроводе узла подключения КЦ-1.
В ходе выполнения обхода оборудования ДКС обнаружено не надлежащее состояние площадки под доводчик двери  ангара ГПА-215
При обходе оборудования ДКС обнаружено просадка грунта под плиткой в районе ГПА-214
"Поз.2  Разделитель 20Р-2/2 клапан отсекатель аварийного сброса (линия ВМР) плохо закреплен поводок заземления.



"
Посторонние предметы в помещении раздевалки в БППП (коробка)
Пыль на насосе Н-1
Поз.4  Возле (дегозатора-разделителя 10ДР) посторонние предметы ветошь. 
Поз.27  Лужа талой воды на входе в помещении ( Здание аварийных кранов ).
Поз.19   Посторонний предмет под разделителем 20Р-3/2 (гаечный ключ).
Отсутствует нумерация секции АВО газа №-11 (22ВХ-11).
Пункт 3.5.1 Чек листа. Повреждение мягкой вставки приточно-вытяжной вентилияции на вентиляторе В-1-2.
Пункт 3.5.1 Чек листа. ЦРД, 2 этаж. Повреждение мягкой вставки приточно-вытяжной вентиляции на вентиляторе В-2-1. Необходима замена мягкой вставки.
Пункт 3.1.5 Чек листа. Компрессорная КИП. Низкий уровень масла в маслобаке ВК-2. Необходима доливка.
Пункт 3.1.6 Чек листа. Компрессорная КИП. На полу возле компрессора ВК-2 подтеки масла. Необходимо протереть масло, чтобы устранить риск падения работника.
Пункт 2.2.3 Чек листа. Посторонние предметы на площадке обслуживания Склада смазок ГП-7. 
Отсутствует нумерация ФТО буферного газа ГПУ №212
Просрочены технологические схемы сепараторов С-1 в УОГ
Не обозначены сигнальной разметкой перепады высот (переходные мостики) в ПРМ - риск падения.
Рассыпан щебень на дорожных плитах возле Т-1а - риск спотыкания.
Нарушено лакокрасочное покрытие байпасной метанольной линии счетчика на ГФУ в ЦРМ.
ПЭБ перегорела лампа освещения в уборной. 
Не работает плафон аварийного освещения в ЦПГ
Посторонние предметы на территории ГПА№-212
Нарушено ЛКП на дренажной линии печи П-5 ОРД
Не убран инструмент на площадке обслуживания КР №1 ГПУ-111.
Оборван провод заземления на приборе КИП в УОГ С1/4.
Отсутствует информационная табличка на контейнере ТСО в районе УОГ
Оборвана лента ограничения опасной зоны производства работ на ремонтном ГПА-124
поз.4  после пропарки 10Р1 остались посторонние предметы
Скользкая поверхность в ОМА на ГПА №623.
МКЦ КЦ-2. Неисправен дефлектор.
В ходе передвижения от лаборатории ЯЛЭК ИТЦ к складам, увидел, что переходной мостик  не в эксплуатируемом состоянии (лестница мостика оторвана и лежит на земле) и нет обозначений, которые предостерегают что передвижение по данному мостику запрещено.
"Деформация информационного знака ""Газопровод подключения УКПГ-3С 2-я нитка"" на пересечении с автомобильной дорогой п.г.т. Уренгой - п. Тазовский"
Мусор возле сливного трубопровода в заглубленную емкость Е-6А. (Старые пломбы)
Образовалась лужа воды после влажной уборки возле насоса Н-4Б/1 в ЦРД. Риск травмирования работника при передвижении
За зданием компрессорной поз.56 обнаружен кусок арматуры торчащий из земли на 5см. Риск споткнуться и получить травму.
Обнаружен треснутый корпус розетки на поз.82 
мокрые полы в НМ возле Н3-2
Отсуствеует защитный колпак на задавочной линии скв. № 5086
Отсуствует бирка ЗРА №25 скв. 2161
Отсутствует крышка от атмосферных осадков на ЗРА №13 скв 216.8
Не читаемы указатели направления вращения маховика (О-З)ЗРА №7 скв 510.2
Отсутствует бирка с номером ЗРА №5 скв 505.5
Отсутствует бирка с номером ЗРА№6 на ФА скв 502.4
Отсутствует крышка от атмосферных осадков ЗРА №13 скв 512.3
Не читаемы указатели вращения штурвала (О-З)на ЗРА №16 скв 502.5
Посторонние предметы у подхода Т/А 315
Ослаблено крепление у доводчика
"Обломлена предупреждающая табличка ""Держитесь за перила (поручни)"" возле входной лестницы на склад КИПиА (УОГ)"
Посторонние предметы на площадке ПТПГ-30-3,4
В помещение мастерской МРУ на тисках  ослабло крепление губок. 
Плохое состояние опознавательных знаков трубопроводов ДУ 1000 мм.
ГПА №314 ОН Повреждено заземление на приборе КИПиА 
Отсутствует бирка с нумерацией ЗРА согласно утвержденных технологических схем на Р2 в УПТИГ-2 очереди ДКС.
В неисправном состоянии светильники аварийного освещенияна  А7, А9 блока сепараторов БС-102/3. Недостаточная освещенность на рабочем месте. Опасность получения травм в условиях недостаточной видимости.
Пункт 3.1.5 Чек листа. Компрессорная КИП. Низкий уровень масла в маслобаке ВК-2.
Пункт 3.1.5 Чек листа. Компрессорная КИП. Подтеки масла в приямках компрессора ВК-2.
Недостаточная освещенность в галерее тех.корпуса
Отсутствует обозначение задвижки Г400
Низкое давление в балоне ОП-10 (Ангар ГПА № 911).
Разряжен газоанализатор №6065.
Неисправна ручка двери в ОМА ГПА №226.
Пункт 3.5.1 Чек листа. Повреждена мягкая вставка ЦРД 2 этаж АВВ, В-2-1.
"Пункт 3.1.4 Чек листа. Отсутствие информационных табличек на АВО ГП №3,4; №5,6; №9,10; №13,14."
Лужа воды рядом с Н-2А1 в ЦРМ.
ГТЭС-48.Не исправен дверной доводчик  дверь  центральный вход АБУ.
"Не читаема табличка ""тепловая обработка "" на  ограждении Е-4 в ЦРД"
Посторонние предметы в складе РД.
На АЗС-750  на ТРК-1 течь на соединении топливозаправочного крана и раздаточного рукава.
Ослаблено болтовое соединение на ограждении туннельной лестницы ГПА №-912.    
поз.3 отсутствует кабельная бирка на извещателе пожарном
Отсутствует табличка обозначения задвижки П15
Посторонние предметы, доски, в районе УПТ
Подтёки воды под Е-4 в ЦРД
Не достаточный запас прочности менее одного витка шпильки фланцувого соединения дренажной линии Р-2/2 в ЦРД
Подтеки дождевой воды на полу ЦРМ
отсутствует обозначение ЗРА  насоса Н3-2
"Отсутсвует обозначающая стрелка ""ВМР"" на линии подачи ВМР на ГГУ от Е-15"
"Отсутсвует обозначение ""О-З"" на штурвале ЗРА №100 арматурного блока ЕП-1"
на черенке совковой лопаты,обнаружены трещины,заусенцы.
поз.331 Не актуальные данные ответственных за пожарную безопасность объекта.
"поз.64 Отсутствуют подписи ""10% НКПВ"" и ""20% НКПВ"" к световой сигнализации на посту загазованности."
поз.70а Пришла в негодность табличка с инвентарным номером прожекторной мачты.
"Установленный знак ""STOP"" при въезде в жилую зону поселка Новозаполярный не закреплен должным образом, при порывах ветра постоянно опрокидывается, чем создает угрозу жизни и здоровью проходящих пешеходов, а также создает аварийную ситуацию для проезжающего автотранспорта."
Неисправна ручка двери в ОД ГПА №715
На задавочных линиях скв. 3083 отсутствуют скользящие опоры.
Неплотное прилегание хомутов на задавочной линии скв. 3085.
Промоина в районе скв. 3134
ГПУ-515 сломан поручень лестничной площадки со стороны МСКУ опасность травмирования кисти рук, пальцев.
ПЭБ аппаратная. Складирование в не установленном месте панелей б/у мебели.
Не читаемые знаки в пунктах распределительных сварочной сети ДКС КЦ-1, КЦ-2.
Посторонние предметы в венткамере ПЭБ.
Недостаточное давление ОГВ в огнетушителе ОП-8 в ОМА ГПА 726.
Не достаточная освещенность в МКЦ-1, МКЦ-2. Не рабочий светильник освещения пожарной кнопки уличной в МКЦ-1
Не закрыты продыхи подполья под КОС и КНС1, КНС2, КНС3
"Отсутствует знак безопасности "" Держитесь за перила"", при передвижении по лестницам, переходным мостикам, площадкам обслуживания на лестнице площадки ДЭС1, ДЭС2( Возможен травматиз персонала). "
Отсутствует обозначение задвижки М09
Следы смазки на корпусе крана Г103.3
Пункт 3.1.5 Чек листа для слесаря по ремонту ТУ.  Компрессорная КИП. Низкий уровень масла в маслобаке компрессора ВК-2.
Пункт 3.1.5 Чек листа для слесаря по ремонту ТУ.  Компрессорная КИП. Низкий уровень масла в лубрикаторе компрессора ВК-2.
Пункт 3.1.5 Чек листа для слесаря по ремонту ТУ. ЦРД. Неисправность дверной ручки в переходной галерее с ЦРД в ЦПГ. 
Пункт 3.1.6 Чек листа для слесаря по ремонту ТУ.  Компрессорная КИП. Подтеки масла у компрессора ВК-2.
Пункт 3.4.4 Чек листа. Не достаточный запас прочности менее одного витка шпильки фланцевого соединения дренажной линии БФ-1/1 в ЦРД.
На ёмкости Е-18 в ЦРМ посторонние предметы.
Отсутствует схема подключения ресивера азота (сорвал ветер).
Нечеткая видимость таблички с номером крана №35 в маслонасосной склада ГСМ.
Нарушена целостность ЛКП перил входа МКЦ-2.
Обнаружены фрагменты упаковочного материала ремонтного оборудования на Т/А-111.
Посторонние предмены в УОГ.
Отсутствует раструб на огнетушителе в насосной МКЦ №2.
Неисправен вентель в ПГ №15.
Торчащая арматура в районе БПТГ №2.
Отсутствует указатель положения крана № 22р.
Отсутствует обозначение секции АВО газа №-15 (22ВХ-15).
поз.3а  т.н.№4  отлетела  информационная табличка температура газа 20ВХ2
С трудом открывется дверь эвакуационного выхода в насосной метанола
Отсутствует табличка нумерации задвижки импульсного газа на печи П-1.1-4
Пропуск по штоку сальникового уплотнения ЗРА № Р2,2-15 в ЦРМ
ослабло крепление доводчика в мастерской УТОБТДА
Прохудился шланг на стеклянной бутыли с химическом рассолом на установке дегазации конденсата газового нестабильного, вследствие чего возможен разлив рассола и поскальзывание персонала на мокрой поверхности пола . Так же замечен скол на стеклянной трубке, на которую надевается шланг. Персонал может порезаться об острый край этой трубки. 
Отсутствует крышка от атмосферных осадков ЗРА №13 скв 509.7
Слетел колпак с конца задавочной линии скв.509.5
Нечитаемы указатели вращения штурвала ЗРА №16 №10 скв509.2
Отсутствует защитный колпак с ЗЛ скв 511.6
"В компресорной перегорели две лампы освещения.
 Из-за чего недостаточное освящение рабочего места."
Посторонние предметы на площадке обслуживания скв 511.2
Не читаемы обозначения (О и З)на ЗРА №20 №16 скв511.2
Отсутствует табличка направления среды Ду-1000 КР.№24.
База ЛЭС при обходе обнаружено на лестничном марше ненадежное крепление ступенек.
РММ. В углу не убранная тара с лакокрасочным материалом.
Обнаружены маслянные пятна на асфальте возле ворот РММ.
В контейнере для сбора бумаги обнаружена пластиковая тара.
Складское помещение УЭХЗ недостаточность освещения.
"Отпал знак безопасности ""Держитесь за перила""  на входе в УПТИГ-1 очереди ДКС."
АБК. Провисание реечного потолка в санузле.
Наносы песка на плитах возле Т-1р/1,2,3,4.
Отсутствует иформационная табличка на Е -101/1.
отсутствует бирка проверки на огнетушителе в КПП
Неисправна ручка замка двери тамбур-шлюза ЦРД
Загрязнение, подтёки у насоса Н-6.1.
Нет освещения в ЗАТГ ГПА 423
Сломана дверная ручка в туалете 1-го этажа БППП.
Пункт 3.1.6 Чек листа. Подтеки масла по маршруту обхода в Компрессорной КИП возле компрессора ВК-2.
Пункт 3.1.5 Чек листа для слесаря по ремонту ТУ. Компрессорная КИП. Необходима доливка масла в лубрикатор ВК-2.
Пункт 3.1.5 Чек листа для слесаря по ремонту ТУ. Компрессорная КИП. Необходима доливка масла в картер ВК-2.
Пункт 2.2.3 Чек листа. Посторонние предметы на лестничном марше входа в ЦРД.
Пункт 3.1.6 Чек листа. Забился дренаж у насоса Н-4а-3. Дреннажная ваночка переполнена.
Пункт 3.1.6 Чек листа. ЦРД. Подтёки водяного конденсата после пропарки БФ возле емкости Е-5а.
Пункт 3.1.4 Чек листа. ЦРД. Отсутствует информационная табличка ВХ-5/1.
Пункт 3.1.4 Чек листа. УПТиИГ. КЦ-2. Не актуальность информационных табличек ФС-.1,ФС-2. 
Пункт 3.1.4 Чек листа. УПТиИГ. КЦ-2. Отсутсвует информационная табличка Сепаратора-пробкоулавливателя с НВО и ГИ . 
Устаревшие бирки на манометре давление сырого газа и температуры, вход газа в ЦПГ.
Посторонние предметы, пыль на шкафу пожарного инвентаря ЦРД
Повреждена изоляция на дренажных линиях ёмкостей № 22Е1-6, 22Е2-6, 22Е3-6 ГПА №-916.
Отсутствует информационная табличка с указанием номера ШК №512
Нарушена изоляция газопровода (свечного коллектора от ППА до свечи ГП) в районе свечного сепаратора. 
Посторонний шум, повышенная вибрация П-1/2
"В переходе между ТМБ и ЭМ №1 на путях передвижения обнаружена пустая канистра из-под  промывочной жидкости ""Турботект"""
Не коректные данные в табеле боевого расчета в ПЭБе.
"В здании УМВ на всех электрических распределительных коробках отсутствует знак "" Высокое напряжение""."
В здании УМВ в мужской и женской душевой отсутствуют противоскользящие коврики.
В здании УМВ в электрощитовой отсутствуют диэлектрические коврики.
"В здании УМВ на входных дверях в электощитовую отсутствует знак "" Высокое напряжение"" нет таблички с указанием лиц ответственных за эксплуатацию электрооборудования."
Выгорела табличка с номеро задвижки Г112
Не исправен доводчик двери эвако выхода из БППП в сторону УПТ
При проведении осмотра грузозахватных приспособлений обнаружен порез на текстильном стропе. 
При проведении проверки инструмента общего пользования, обнаружена кувалда с треснутой рукоятью.
Поз.33 Ослаблены крепежи лестничных перил. 
поз.50 на перилах маршевой лестницы обнаружены окалины способные нанести микротравмы ладони.
отсутствует знак  малозаметные препятсвия на входе в ткпг
поз 4  10Р1/5   Периодически пропадают показания на расходомере по конденсату
поз.13  с кабельной эстакады слетел кабель КИП
"ЯГТЭС. Блок вспомогательного оборудования.
На входной двери отслоение ЛКП."
"ЯГТЭС. Блок вспомогательного оборудования
Отсутсвует защитная сетка на вентиляционном протоке."
"ЯГТЭС. Котельная ""Термакс""
Повреждена защитная изоляция газопровода к котлу №1 со стороны ГРП"
"ЯГТЭС. Уотельная ""Термакс""
Поврежена ЛКП горелочного узла котлов №1,2."
"ЯГТЭС. Котельная ""Термакс""
Отсутсвуют стрелки направления вращения вентиляторов котлов №1,2"
В результате осмотра обнаружена шлифовальная машина с поврежденной, треснутой вилкой.
Нарушена герметичность фланцевых соединений расходомера конденсата Р-1/2.
ГТЭС-48. Облупилась краска на термостабилизаторах гронтов возле дренажных емкастей Е27.1,Е27.2.
в мастерской УТОБТДА, заземляющий кабель сверлильного станка,частично окрашен
Посторонние предметы около г 204
Отсутствует информационная бирка на узле замера газа в УПТИГ-2 очереди ДКС.
Неисправно запирающее устройство, входной двери УОГ
Сломана информационная табличка загубленной емкости 22Е 3-5 ГПА № 915.
Пункт 3.1.5. Чек листа для слесаря по ремонту ТУ. Компрессорная КИП. Необходима доливка масла в маслобак компрессора ВК-2.
Пункт 3.1.6. Чек листа для слесаря по ремонту ТУ. Компрессорная КИП. Подтеки масла в приямках компрессора ВК-2.
Пункт 3.1.5. Чек листа для слесаря по ремонту ТУ. Маслостанция ГП-7. Низкий уровень масла. Необходима доливка.
Пункт 3.1.6. Чек листа для слесаря по ремонту ТУ. Маслостанция ГП-7. Подтеки масла. Необходимо очистить пол за стендом с приборами.
Разбита дорожная плита в районе ПРГСН (торчит арматура) - риск спотыкания и падения работников.
Не обозначено малозаметное препятствие - неиспользумая стойка приборов КИП возле К-1а (2 этаж).
Оторвана схема включения Е-3а в ТКДиМ.
Нарушено лакокрасочное покрытие клапана-регулятора ПОУ-8, воздух КИП с ДКС в компрессорной.
Обнаружено захламление эвакуационного выхода со второго этажа технологического корпуса.
Поз.12 Не плотное закрытие входной двери в цех технологической насосной.
Поз.12 Посторонние предметы на станине насосного агрегата 40Н-4/2.
"в АЦ г.Новый Уренгой, в корпусе Б при входе (рядом с постом охраны), шатаются перила установленные по центру лестницы.

Расшатанность наблюдается с прошлой недели и с каждым днем усиливается."
Песок на территории КАДС , убрать территорию от песка.
Посторонние предметы на слесарном верстаке ЦРД
Трещина на черенке снегоуборочной лопаты.
На полу в помещении мастерской МРУ обнаружены потеки масла под кран-балкой.
Отломилась спинка офисного стула в комнате выдачи заданий здания АБК МРУ.
Не исправен механизм дверного замка на входной двери №-2 ангара ГПА №-917.
Некорректные показания прибора КИП (расходчик промстоков)
Подтеки масла на корпусе насоса Н6-1
Грязная вода и песок в поддоне для мытья обуви у входа в БППП
Не плотная фиксация пломбы на двери №7 склада хим.реагентов
ДКС 2/1 АВОг : Отсутствует маркировка положения крана № 62.
Маслохозяйство КЦ-2: Посторонние шумы при работе П-1
ДКС 2/1 ГПУ № 211,212,214: Наушено ЛКП напольного покрытия в пожарных модулях.
ГПА № 222: неисправен фиксатор двери КШТ.
"ДКС УП №1; отсутствует табличка на входе в помещение ""Работать в СИЗ"""
"ДКС 2/2 ГПА №221 блок автоматики; трещины на рукаве высокого давления огнетушителя."
"не обозначено ""открыто - закыто."" на здв Е12-3"
Выцвели информационные таблички на запорной арматуре к приборам КИП в УПТИГ-1 очереди ДКС. 
поз.4 П-3 на манометре (давление воды в теплосети) сместилась красная стрелка 
поз.4 П-3 не перекрывается трёхходовой кран на манометр (давление воды после расходомера)
Не закрыты крышки мусорных контейнеров. 
Подтеки масла под насосом Н10/2 ЦДМ
Не исправен доводчик двери тамбура ЦРД
Не читаемая бирка на ЗРА охлаждения ВК1
При открывании двери ангара ГПА происходит деформация площадки доводчика, в следствии этого работа доводчика становится не корректной  
В ходе выполнения обхода основного и вспомогательного оборудования ДКС обнаружены посторонние предметы в районе технологической обвязки ГПА 215
Разряжен газоанализатор СГГ-Микро №5936.
Нечитаемая табличка нумерации задвижки Г400.1
Повреждена изоляция трубопровода пожводовода в районе Е-4
Пункт 3.1.6 Чек листа для слесаря по ремонту ТУ. Компрессорная КИП. Подтеки масла на компрессоре ВК-2.
Пункт 3.1.5 Чек листа для слесаря по ремонту ТУ. Компрессорная КИП. Низкий уровень масла в маслобаке компрессора ВК-2.
Пункт 3.1.5 Чек листа для слесаря по ремонту ТУ. Компрессорная КИП. Низкий уровень масла в Лубрикаторе компрессора ВК-2.
Пункт 2.2.8 Чек листа для слесаря по ремонту ТУ. Перегорела лампочка в здании УАЛКП. Необходима замена.
Пункт 2.2.7 Чек листа для слесаря по ремонту ТУ. Нарушена целостность ЛКП лестничного марша и площадки обслуживания на выходе с ЦРМ в сторону АВО ГП. Необходимо покраска.
Не работает замок входной двери в компрессорную.
Не герметично сальниковое уплотнение задвижки в маслохозяйстве КЦ-1.
Наличие пыли на распределительных пунктах ПР-2, ПР-3 в Аппаратной НДиМ
Отсутствие таблички с наименованием измеряемого параметра на Н-705
Обнаружена перегоревшая лампа аварийного освещения в тамбур-шлюзе.
Цех регинирации метанола насос Н-10/4 подтеки масла под насосом.
"Ежедневно при движении по территории Общества в районе корпуса А возникают аварийные ситуации среди ТС, вызванные плохой обзорностью на Т-образном перекрестке. Аварийные ситуации возникают при движении с любой из трех сторон (со стороны СОК, со стороны бюро пропусков и выезда с парковки от корпуса А).
В качестве решения предлагается установить сферическое зеркало на проезде им. Б.С. Ахметшина со стороны МГМБ.
Данное решение позволит избежать аварийных ситуаций в дальнейшем."
Нарушение герметичности сальникового уплотнения при закрытии ЗРА №6 ФР-1/2 (Р-1/2)
"Выцвела табличка на мусорном контейнере ""Отходы полиэтиленовой тары не загрязненной""."
Заедание створки окна в кабинете № 6 здания АБК МРУ.
"Отсутствует знак W-08 ""Опасность поражения электрическим током"" на распределительной коробке в холле центрального входа в здание Временной конторы РЭЦ."
ДКС 2/2 Крановый узел межцеховых трубопроводов: отсутствует табличка с нумерацией на кр №36.2
Слабое прилегание скользящей опоры к трубопроводу за кр№6 ГПА№524.
"Отпала табличка ""НЕ ОТКРЫВАТЬ"" с кр.№4 ГПА№526 (ГПА в ""РЕМОНТЕ"") ."
Рядом со зданием 2.13в пос. Новозаполярный, на путях следования сотрудников ЗЛТиТДГ рассыпан гравий, камни (после схода снега).
На путях передвижения по территории базы ЛЭС имеются выпирающие элементы (арматура) от ЖБ плит, возможно травмирование работников.
Наличие посторонних материалов (останки мин.ваты) в районе ГПА №-914.
Не исправен плафон освещения в ББРГиСН( мерцание лампы)
Отсутствует информационная табличка ПК в УПТГ КЦ-2.
не опломбирован шкаф ДПД
Подтеки масла на ДПВ 4,2-200/6-3 в технологическом отделении поз.22.1.1.
Скопление мусора в лотках ливневой канализации вдоль склада ГСМ.
КЦ-1 ПТГ 30 №1 посторонние предметы.
Информационная табличка ёмкости Е-3/2 находится не на месте.
Нет герметичности по проходу ЗРА №19.2, 20.2 на уравнемерных колонках Р-2/2
Посторонние предметы на проезжей части возле МКЦ-1
ГТЭС-24, ДЭС №1, отклеилась бирка с датой следующего испытания на тепловентиляторе.   
Поз.19  Нарушена теплоизоляция на дренажной линии емкости 30Е-2/2.
Поз.19  Площадка обслуживания фильтра 20Ф-1/4 (посторонние предметы ветошь металлический уголок).
Пункт 3.1.5 Чек листа для слесаря по ремонту ТУ. Компрессорная КИП. Низкий уровень масла в компрессоре ВК-2.
Пункт 3.1.5 Чек листа для слесаря по ремонту ТУ. Компрессорная КИП. Низкий уровень масла в лубрикаторе компрессора ВК-2.
Пункт 3.1.6 Чек листа для слесаря по ремонту ТУ. Компрессорная КИП. Подтеки на компрессоре ВК-2.
Выгорели таблички нумерации задвижек М15, М16
Сломанный веник в БППП
АВО газа КЦ-1. Посторони предметы на площадке обслуживания
ГПУ №613. Не закреплена тобличко обозначения отсеко МОН
МКЦ-1. Отсутствует указатель в О-З на маховике крана № 73
Нарушено ЛКП металлических ограждений лестниц ГПУ №213
Отсутствует табличка с инвентарным номером этажерки АВО газа 2 группы.
Не закреплен защитный кожух муфты насоса Н-8а (Е-8а).
Пункт 3.1.6 Чек листа для слесаря по ремонту ТУ. Маслостанция ГП-7. Подтеки масла.
Пункт 2.2.6 Чек листа. БВС 1 этаж. Загрязнен верстак. Необходимо очистить поверхность.
Пункт 2.2.3 Чек листа. Посторонние предметы и материалы в Складе смазок ГП-7. 
Пункт 2.1.2 Чек листа. Вход в ЦРД. На площадке обслуживания посторонние предметы.
Следы от  нефтепродуктов на площадке возле емкости Е-8А.
Нет свободного доступа к ПГ - 10. Заграможден посторонними предметами (тележка, пож рукава, ведра,лопаты). 
Отсутствует ( сорвана) схема путей эвакуации в ТКРМ 1-й этаж. 
"1.Не убраны посторонние предметы после ремонтных работ на арматурном блоке К-1/2 в ЦРД.       
2.Повреждена табличка отвественных за противопожарного состояния ПОРДиМ.          
3.Сломан доводчик двери ЦРДиМ со стороны АВО газа.                                                      "
В мастерской УТО БТДА на деревянных трапах торчат гвозди
Маслохозяйство КЦ 2: Наличие посторонних предметов.
разрый линолеума в к.19 АКБ ф.ЯРЭУ ПЭТЛ
Нарушено лакокрасочное покрытие перил лестницы аварийного выхода ЦРМ
Наличие посторонних предметов в виде кусков металлолома в УПТИГ-1 очереди ДКС.
Нарушены элементы заземления на КР №4 ГПУ-114.
УЗГ нарушена целостность ЛКП на перилах
поз.16 нарушена герметизация кабельного ввода на датчике температуры газа 20ВХ1/4
поз.12  П-1  посторонние надписи на расходомере теплоносителя
Промоина на автодороге к кгс 304.
Промоина на автодороге к кгс 316.
Посторонние предметы вдоль автодороги между кгс 312 и 313.
"Нарушена целостность информ.таблички на термоскважине №-9186, в районе кр.№-2 ГПА №-913.   
"
В  б/б ППА на стойке КИП посторонние предметы.
Посторонние предметы на узле подключения КЦ-1.
отсутствует лопата на пож. ящике  на УТЕ
На дороге площадки Базы РЭЦ(возле блок-бокса Проходная), из бетонной плиты торчит металлическая арматура
ГТЭС-48. ОБУ. Неисправен дверной доводчик помещения 201 (ЗРП).
КЦ-2 Т/А 322 пыль на клеммных коробках в отсеке пожаротушения.
РММ. Следы маслянных пятен,стружка на столярном столе.
Выход ЦРМ на площадке посторонние предметы (хозяйственный рукав)
При осмотре СИЗов обнаружены защитные очки с треснутым стеклом.
Посторонние предметы на маршруте обхода (щебень, мусор)
Следы смазки на корпусе крана Г101.5
Отсутствует пломба на фланцевом соединении вакуумной ёмкости Е-18 в ЦРД.
Подтеки масла под Н-2К.2.
"Отсутствует схема включеия АВО ""Айсберг"", 1 группа АВО газа ДКС, 4-я секция. "
Разряжен газоанализатор сеан -6169
Поз.19  (Фильтр тонкой очистки 20Ф-1/5) Повреждение  схемы подключения аппарата.
Поз.1   (ЗПА) Отсутствует бирка с нумерацией ЗРА на БРМ-1 КГС-7.
Нечитаемая надпись на табличке нумерации задвижки Г436
"Закрашено направление ""закрыто-открыто"" на штурвале задвижки Г436"
Загрязнение в ОМА ГПА №225
Поврежден слесарный инструмент (деревянная рукоять молотка) в мастерской КИПиА (ПЭБ)
Масляные капли на полу в помещение Маслонасосной ДКС
Замят лист профнастила на емкости Е-10 УОГ.
Нарушена целостность дорожной плиты (торчит кусок арматуры) перед ГПА 524.
Посторинние предметы под зданием БПТПГ КЦ-2. (мусор)
Нарушенна целостность лкп опор метанолопровода
Отсутствует табличка М18
Отсутствует нумерация на заглубленных ёмкостях Е-2-5, Е-3-5 ГПА №-915.
Посторонние предметы на лестнице обслуживания Е-16/1
Посторонние предметы на кгс 317 после проведения работ УИРСом.
Посторонние предметы возле КПП ГП.
Промоина на кгс 314 между скв. 3143 и скв. 3144.
Промоина на кгс 314 между скв. 3143 и скв. 3144.
Нарушено ЛКП дверей ОД,ОН на ГПА-711.
Нечитаема табличка безопасности при движении по лестнице ЗППА.
Разряжен газоанализатор Drager зав.№ARHB-3573
Посторонние предметы на Р-1/1 в ТКДиМ (шпильки)
Отсутствует разметка - обозначение перепада высот в ТКПГ (2 этаж).
"У центрального входа АБК МРУ п.9.18 пришла в негодность  памятка ""Держитесь за перила"""
на путях передвижения  пандуса БВП посторонний предмет (лопата).
ЗПА-2 отсутствует предупреждающая разметка на входной лестницы. 
Нарушено обозначения направления потока РДЭГа ТН1 поз.4.1
