Message
поз.30 Плохо читаемое обозначения номера 60ВХ-1/1 на кнопке пускателя
поз.54 На маршевой лестницы не закреплен предупреждающий знак держись за перила.
поз.151 внутри здания СЭБ переходной мостик нарушено ЛКП.
поз.301 Неисправен доводчик на входной двери в помещений ЗПА.
Задир метала на крышке контейнера с отходами от офисной деятельности. Возможно травмирование работников.
ДКС 2/1 ГПУ №211 нарушено ЛКП на ограждениях площадки обслуживания ОН.
Е=8а на площадке обслуживания посторонние предметы (фланец, шпильки)
Разряжен газоанализатор СЕАН-Н № 6065
Не закреплена табличка на С-1 поз.64
Отсутствует номер ЗА на арматурном блоке 20А1/4
Посторонний предмет(ветошь) на площадке 20С1/3
Не закреплена табличка поз.12 на 50Е-4\3
Поломка поворотного колеса тележки щита пожарного передвижного в цехе СМУ .Невозможность транспортировки щита к месту проведения огневых работ.
На пандусе въездных откатных ворот цеха УПП обломан край плиты , возможно травмирование работников.
Изношенность информационной таблички ОН ГПА-721.
Раздевалка ПЭБ.Обнаружена поврежденная каска (лопнула).
Повреждена бирка даты следующей проверки на электроудлинителе в мастерской УТО БТДА
Отсутсвует нумерация задвижек обвязки насоса Н6/2
Посторонние предметы в ЦРМ
Подтеки масла возле насоса Н10/14
Нарушена металлическая оболочка кабеля к прибору КИП в отсеке двигателя ГПА-126.
Деформация кронштейна доводчика двери входной гуппы ПЭБ
Не работает плафон освещения в ББ Н-13
Трактором нарушена целостность тратуарной плитки в районе АВО газа первой очереди.
Отломана ручка двери в здании топлевного газа на ГПА № 412. 
Наличие пыли на шкафах в помещении раздевалки
Пункт 3.1.5 Чек листа. Компрессорная КИП. Низкий уровень масла в маслобаке компрессора ВК-2.
Пункт 3.1.6 Чек листа. Компрессорная КИП. Подтеки масла на компрессоре ВК-2.
Пункт 3.1.5 Чек листа. Компрессорная КИП. Низкий уровень масла в Лубрикаторе компрессора ВК-2.
Пункт 2.1.2 Чек листа. Посторонние предметы на площадке обслуживания Склада Смазок ГП-7.
Пункт 3.1.5 Чек листа. Компрессорная КИП. Низкий уровень масла в маслобаке компрессора ВК-2.
Пункт 3.1.5 Чек листа. Компрессорная КИП. Низкий уровень масла в лубрикаторе компрессора ВК-2.
Пункт 3.1.6 Чек листа. Компрессорная КИП. Подтеки масла в приямках компрессора ВК-2.
Пункт 2.2.10 Чек листа. ЦПГ. Абсорбер А-1-3. Порвалась сигнальная лента ограждения рабочей зоны газоопасных работ.
Нарушено лакокрасочное покрытие станины и сваи б/б РГСН.
Неисправна осветительная панель дежурного освещения на потолке операторной.
Посторонние предметы на площадке обслуживания крана №2 ГПУ №213
Сломалась ручка открывания двери запасного выхода из насосной метанола
Ослаб хомут на опоре трубопровода на выкиде насоса Н10А-3
При выполнении обхода основного и вспомогательного оборудования ДКС обнаружена просадка грунта по плиткой в районе Е-1 Е-2 поз. 302.5
"БППП 1 этаж не горит табло ""ВЫХОД"""
При выполнении обхода основного и вспомогательного оборудования ДКС обнаружено недостаточное крепление таблички ( направление потока газа ) поз. 302.1
ГТЭС-48, НТиМ, требуется замена бирок на выключателях рабочего освещения.
Гайки разного размера установлены ша шпильках фланцевого соединения диафрагмы в УРГСН
"Порывом ветра сорван запрещающий знак -""подъём по лестнице запрещён"" на мачте освещения ПП№1"
Отсутствует обозначение ЗРА М01А
Замазученность на корпусе ЗРА М05
Неисправен доводчик двери ПЭБа.
"ЯГТЭС.
Пункт гигиены.
На входной лестнице отсутсвует знак ""Держаться за перила"""
"ЯГТЭС. ДЭС-500.
Отсутсвует знак ""Держись за поручень"""
"ЯГТЭС.КПП.
Отсутсвует однолинейная схема шкафа управления тепловым пунктом"
"ЯГТЭС.КПП.
Течь воды с радиатора отопления."
"ЯГТЭС.КПП.
Истек срок пересмотра однолинейной схемы щита ЩСА."
Посторонние предметы на территории УОК
Посторонние предметы на площадке огневой регенерации
Посторонние предметы на территории ЗПА
Неисправность запорного устройства двери в помещения для курения ПЭБ.
ГТЭС-24, УТО-1, отсутствует стрелка, указывающая направление вращения электродвигателя задвижки В-6.
Неисправен доводчик двери в здании УХЗГ
Посторонние предметы около насоса Н-10/9 в цехе регенерации метанола
Не убраны посторонние предметы после огневых работ около насосной конденсата
Не закреплен защитный кожух муфты насоса Н-10/1 в цехе регенерации метанола
Нарушено ЛКП металлических ограждений лестниц в ЦРМ
Повреждение мягкой вставки вентилятора П-2-2 в УЗПП.
Отсутствует табличка с нумерацией задвижки КГ-1 в УЗПП.
Сломана рукоять молотка в слесарной мастерской.
Разряжен газоанализатор на пульту Сеан-Н – О2 №6172
Табличка нумерации крана Г208А-2 не читабельна(выцвела).
Ненадлежащим образом закреплена окожушка теплоизоляции Т-3а.1 ЦРМ.
Недостаточный уровень масла в маслобаке компрессора ВК-2.
На фланцевом соединении крепления СППК в ЗПА на шлейфе КГС 122, 126  шпилька над гайкой выступает менее чем на 2-3 витка.
на ППА не опломбирован  С 101.7 
Пункт 3.1.5 Чек листа. Компрессорная КИП. Низкий уровень масла в маслобаке компрессора ВК-2.
Поз.56. Отсутствует АКЗ на опоре трубопровода
Пункт 3.1.5 Чек листа. Компрессорная КИП. Низкий уровень масла в лубрикаторе компрессора ВК-2.
"Поз.56. Отсутствует знак ""Держатся за перила"""
Пункт 3.1.6. Чек листа. Компрессорная КИП. Подтеки масла в приямках компрессора ВК-2.
"Плохое состояние таблички ""Безопасность передвижения по лестницам"" перед вторым входом в ЦПГ."
Поз.56. Отсутствует обозначение термоскважины 
На коллекторах сырого газа между ППА и УП отклеелись бирки с обозначением направления потока.  
Поз.144. Разравнять кучу песка
Перед вторым входом в ЦПГ оставлены остатки деревянной тары мешающие нормальному проходу в здание.
ДКС 2/1 АВОг: посторонние предметы под ВХ №17.1
Пункт 2.1.2 Чек листа. Посторонние предметы под лестничным маршем столовой ГП-7.
Пункт 3.5.2 Чек листа. БВС. 1 этаж. Пыль на поверхности вентиляции.
Посторонние предметы на лестнице (ветошь, кисти после покраски)
"поз.102Н  Перед туннельной лестницей мачты плохо читаемый плакат ""без средств защиты от падения с высоты подъём запрещён""."
Не выключается свет в УПГ. 
После покрасочных работ не убрано рабочее место возле КНС-2
БППП 2 этаж пожарный выход не исправен дверной доводчик
Наличие загрязнённости на поверхности пола в ангаре ГПА № 911.
Снят план эвакуации на 2 эт. БППП
Выгорели знаки безопасности на двери запасного выхода из насосной метанола
Отсутствует маховик на вентиле импульсного газа ГПУ №213
Оторвано заземление на насосе Н1/1 в насосной.
Сломана рукоятка на напильнике в инструментальном шкафу мастерской УТО БТДА
Масляные капли на верстаке после ревизии ручного насоса шарового крана
ГТЭС-48, ОРУ-110/35/6, требуется обновить диспетчерское наименование коробки зажимов Т-6.
Утечка воды по резьбовому соединению батареи отопления каб. №12 (бытовое помещение) административного здания «Вахта-80» ВЗИС СРТ п. Ямбург (инв. № 10000786). Риск проскальзывания работников.
Не зафиксирован просечной лист на переходной лестнице около ГФУ 
В тамбуре здания ЦЭиОСО перегорела лампа освещения.
Не убраны посторонние предметы возле крана Г-516.
Пункт 3.1.5 Чек листа для слесаря по ремонту ТУ. Компрессорная КИП. Низкий уровень масла в лубрикаторе компрессора ВК-2.
Пункт 3.1.5 Чек листа для слесаря по ремонту ТУ. Компрессорная КИП. Низкий уровень масла в маслобаке компрессора ВК-2.
Пункт 3.1.6 Чек листа для слесаря по ремонту ТУ. Компрессорная КИП. Подтеки смазочных материалов на компрессоре ВК-2.
Нарушено лакокрасочное покрытие станины и сваи ресиверов воздуха КИП.
Нарушено лакокрасочное покрытие станины и сваи б/б КИП.
Нарушена целостность ЛКП опор трубопровода топливного газа
ДКС 2-очередь ГПА-123,ГПА-124 сломан раструб на огнетушителе.
ДКС 2-очередь, сломан шланг на огнетушителе.
ДКС 2 очередь, Азотная компрессорная отсуствует огнетушитель.
Посторонние предметы на площадке обслуживания компрессора № 913
Отсутствует лопата в ящике с песком в ЗХД.
Нет освещения во всаскамере ГПА №621. 
подтеки масла возле насоса Н-2.2
Посторонние предметы (деревянные поддоны) возле ДЭС-3. 
Оборвана контровочная проволока на крышке датчика оборотов ГТД ГПУ-126.
Здание ТКПГ на крыше оторвалась от ветра металическая обшивка .
нет заглушки на вентиле дренажной линии возле абсорбера  А1-8
"ДКС 2/1 УПТИГ; посторонние предметы вокруг здания."
Пункт 2.1.2 Чек листа. БВС-уличная площадка обслуживания. Посторонние предметы на проходе.
Недостаточный запас прочности менее одного витка на шпильках фланцевого соединения свечной линии Е-12 в ЦРМ
Пункт 3.2.1 Чек листа. Компрессорная КИП. Негерметичность фланцевого соединения на разгрузочном клапане компрессора ВК-1.
"Отсутствует знак безопасности -""тепловая обработка""на ограждении опасной рабочей зоны у Е-8а"
Загрязненный пол возле насосов Н4а/1,2
Отсутствует нумерация фильтров насосов Н2а/1,2
ЦРМ В-3/2 повреждена мягкая вставка
Наличие замазученности на поверхности корпуса шара крана № 13-4 в БОА.
Стремянка в тамбуре эвакуационного выхода БППП
Отсутствует табличка на СППК насоса Н2/1
ГПУ №611. ФТГ, нарушено лакокрасочное покрытие.
Отсутсутствует пломба на фланцевом соединении выкидной линии насоса Н1-5.
Отсутствует нумерация на табличках термоскважин № 4078 и № 4079
Перегорела лампа освещения в ТК над 12 т.н.
На 5 этаже АЦ в переходе между корпусами В и Г магнит от дверного доводчика болтается. При самооткручивании при открытии дверей может привести к падению на голову проходящему.
Нарушено ЛКП на трубопроводе разгрузки насоса Н-7
Затруднено открытие эвакуационной двери в насосной метанола
Нарушено ЛКП опор трубопровода воздуха КИП
Нарушена герметизация (гидроизоляционный слой) выход вентиляционой шахты (ду300) на крыше здании-СЭБа .
Низкий заряд аккумулятора в газоанализаторе СЕАН-Н №6065.
Пункт 3.1.5 Чек листа для слесаря по ремонту ТУ. Компрессорная КИП. Низкий уровень масла в маслобаке компрессора ВК-2.
Пункт 3.1.5 Чек листа для слесаря по ремонту ТУ. Компрессорная КИП. Низкий уровень масла в лубрикаторе компрессора ВК-2.
Посторонние предметы на площадке обслуживания резервуара импульсного газа.
Пункт 3.4.4 ЦРД. БФ-1/3, Задивжка Ду 50 Ру 1,6 № 4 на фланцевом сединении сорвана резьба на шпильке, необходима замена. 
Проведена беседа с коллективом , о мерах безопасности во время движения транспортного средства. 
Пункт 2.2.4 Чек листа для слесаря по ремонту ТУ. Цех подготовки газа ГП-7. Возле Абсорбера А-1/3 на технологическом проходе к эвакуационному выходу cтоят леса. Необходимо убрать их с прохода.
Пункт 2.2.3 Чек листа для слесаря по ремонту ТУ. Цех подготовки газа ГП-7. Абсорбер А-1/3. Посторонние предметы кувалды,ключи и т д.
Куски металлолома на площадке обслуживания АВО-1 очереди ДКС.
Пункт 3.1.6 Чек листа для слесаря по ремонту ТУ. Компрессорная КИП. Подтеки смазочных материалов на корпусе компрессора ВК-2.
Выявлено на полу скопление песка в коридорах и кабинетах здания АБК поз. 9.18  
Выявлено на полу скопление песка в коридорах и кабинетах здания АБК поз. 9.18  
Загрязнен трубопровод технического воздуха в районе БПТиИГ КЦ-1.
ДКС ГПА №224: Нарушена изоляция трубопровода закачки масла в маслобак двигателя.
Надорвана мягкая вставка на В1-1 ТКДиМ
Утечка жидкости по плунжеру на неработающем насосе Н10а-2
Нарушена маркировочная надпись с нумерацией  шарового крана № 1-1 на ГПА № 911.
ГПА№ 621.ФТГ. Нарушено лакокрасочное покрытие.
Не исправен доводчик двери тамбур-шлюза ТКПГ-УТЕ.
Выгорела табличка на двери с торца техкорпуса
Повреждена просечка на ступени входа в воздушную компрессорную
БППП разряжен газоанализатор СЕАН
Посторонние предметы в районе кранов №22, 23
Маслянные подтеки в сборочному частке возле СПЧ
"Посторонние предметы выход в зону""В"""
Нарушено ЛКП перил центральной галереи узла подключения КЦ-2.
Не читаема номерация ЗРА на Р-1/2 №Р1.2/37 в ЦРДиМ
Отсутствует стрелка разрешенного давления на манометре ГФУ.
На автомобильной стоянке, расположенной перед входом в Спортивно-Оздоровительный Комплекс Общества (Новый Уренгой, Геологоразведчиков 20), примерно в 15 метрах за автобусной остановкой  отсутствует очередной прогон ограждения стоянки. Оставшиеся от отсутствующего ограждения  болты торчат из  мостовой примерно на 10 сантиметров.  Болты плохо заметны на поверхности мостовой, что потенциально может быть причиной падения пешехода, споткнувшегося о торчащее препятствие, или может быть причиной травмирования ноги, порчи обуви, либо пробоя автошины (при наезде на торчащий болт автомобиля).
"1.Не убраны посторонние предметы возле разделителя Р-1а ЦРДиМ. 
2. Оторвано замезление насоса Н-8а."
КГС №18 скв 01 нет тех.номера на задвижке 
поз №72 на верстаке посторонние предметы 
поз № 72 не закрыт мусорный бак 
поз №80 посторонние предметы на лестничной площадке 
По периметру ограждения УППГ, на воротах  под номерами 3,4,5 были оторваны  ограничители ( засовы ) .
Нарушена  целостность ЛКП опоры трубопровода газа собственных нужд
Нарушена целостность ЛКП трубопровода воздуха КИП
ГТЭС-48, БМО ГТУ-2, коробка греющего кабеля на маслопроводе около БМО ГТУ-2, перетерт поводок защитного заземления на коробке греющего кабеля.
Посторонние предметы на входе в слесарную мастерскую
Нарушена целостность ЛКП охлождения ВК1
Посторонние предметы,материалы возле ГПА № 915.
Загрезненность поверхностей вентиляционных воздуховодов БВП
На сварочном посту №1 УПП неисправность вытяжного зонта , воздухоотвод зонта перекрыт втянутой внутрь заглушкой.
При выполнении обхода оборудования ДКС обнаружено недостаточное крепление лючков для дефектоскопии трубопроводов обвязки Е-1 и Е-2 поз. 302.5
При выполнении обхода оборудования ДКС обнаружено не надлежащее крепление держателя огнетушителя в отсеке АВГМС-560 
УП ДКС. Нарушена целостьность мягкой вставки аварийно вытяжной вентиляции АВВ.
Пункт 2.2.1 Чек листа. Выход с арматурного блока ПОРД. Неисправность ручки.
Пункт 3.1.5 Чек листа. Компрессорная КИП. Необходима доливка масла в маслобак компрессора ВК-2.
Пункт 3.1.5 Чек листа. Компрессорная КИП. Необходима доливка масла в лубрикатор компрессора ВК-2.
Пункт 3.2.4. Чек листа. Емкость Е-5 возле ЦПГ. Отсутствует информационная табличка. Необходимо установить.
Пункт 3.1.6 Чек листа . Компрессорная КИП. Подтеки масла и смазочных материалов в приямках компрессора ВК-2. 
Ослаблено крепление двери мебельного шкафа в кабинете №6 здания АБК МРУ. Возможен срыв креплений.
УП №1 ДКС: отсутствует табличка с нумерацией кр №7.
Нарушена металлическая оболочка сигнального кабеля АПК ГПУ-111.
Торчащая арматура из дорожной плиты возле АВО газа КЦ-1.
ЦРМ Н-3Б на входном трубопроводе не закреплен крепежный хомут
Сломана табличка на задвижке с нумерацией Д 3-2  согласно утверждённой технологической схемы на дренажной ёмкости ГПА.
Посторонние предметы в ОМА ГПА №611.
Подтеки масла в насосной ГСМ КЦ-1
АВО газа КЦ-1.Посторонние предметы.
Плохо закреплена табличка на ЦТК-8/0,25М поз.22.17.
Посторонние предметы на входе в УОГ.
Сломан доводчик на двери 1эт. БППП
Костюмы членов ДПД не сложены в шкаф после сушки
Не убраны посторонние предметы после лакокрасочных работ лестницы ВХ-2а.
Посторонние предметы на ПОС 510.1
Посторонние предметы на ПОС 510.1
В мужском туалете здания АБК МРУ закончилось средство личной гигиены для мытья рук
Металлический мусор на кустовой  площадке за скважиной 510.8
Отсутствует бирка с ЗРА №11 №12 скв 510.4
Не читаемы указатели вращения штурвала (О-З) на ЗРА №16 №15 СКВ 510.3
Разряжен газоанализатор Drager зав. №3573
Посторонние предметы, ведро. Здание ППГ, арматурный блок, возле АВ-1
Посторонние предметы под АВО газа 11.1 (обрезок доски)
Отломано крепление крышки дренажного колодца склада метанола и хим.реагентов.
Подтеки воды возле компрессорной воздуха (ТКДиМ)
Выцвела надпись на бирке контрольного кабеля к крану 501 Б ГПП-1В
"Здание УМВ. В тамбуре входа №1, неисправен доводчик двери (не
обеспечено плотное прижатие дверного полотна к дверному проему, и не позволяет
плавно закрываться двери)."
"В административном здании «Вахта-80» ВЗИС СРТ (1 этаж; кабинет охраны труда №1) выявлено негерметичности пластиковых окон необходима, замена уплотнителей или регулировка 2, 4 и 6 окна (Образовались лужи). Риск подскальзывания работников."
Не убраны посторонние предметы после ремонтных работ в районе разделителя Р-1/1 в ЦРДиМ.
КГС №17 на манометре нет стрелки разрешенного давления 
Масляные пятна на станине насоса Н-4А3.
Неисправен доводчик двери в блок-боксе ЭХЗ КГС №18 УКПГ-1В
Не герметично сальниковое уплотнение на ЗРА ДУ50 №154.
Неокрашена площадка обслуживания и лестничный марш блок-бокса ЭХЗ на КГС №207 УКПГ-2С
Загрязнение пола в районе насоса Н-20/1 в насосной конденсата.
Неокрашена площадка обслуживания и лестничный марш блок-бокса ЭХЗ на КГС №123 УКПГ-1С
Низкий уровень масла в картере насоса Н-10/5 в цехе регенерации метанола.
Слетел провод с изолятора опоры №6 ВЛ-48В на КГС №105 УКПГ-1С
Уровень масла в картере насоса Н-20/2 насосной конденсата ниже нормы.
Сорван дорожный знак перед воротами у КПП .
Поз.3  Отлетела информационная табличка на датчике температуры сырого газа на входе 20Т-1/3.
Поз.32  На маршевой лестнице отсутствует предупреждающий знак (держаться за перила).
Поз.1   Отвалилась информационная табличка ( Ответственный за противопожарную безопасность).
Подтеки воды в ПРМ
Не горит лампочка в ТКПГ в районе ТДА№6
Посторонние предметы на площадке обслуживания крана Г90
Посторонние предметы ЦРМ второй этаж.
Талая вода на полу в ЦРД.
ЦРМ, Е-12 отсутствуют пломбы на фланцевых соединениях.
Перегорела лампочка в тамбур-шлюзе ТКПГ-УТЕ.
Пункт 2.2.3 Чек листа. БВС 1 этаж. Посторонние предметы на верстаке. Необходимо убрать и освободить рабочее место.
Пункт 3.1.5 Чек листа. Компрессорная КИП. Низкий уровень масла в лубрикаторе компрессора ВК-2.
Пункт 3.1.5 Чек листа. Компрессорная КИП. Низкий уровень масла в маслобаке компрессора ВК-2.
Пункт 3.1.6 Чек листа. Компрессорная КИП. Подтеки масла на корпусе компрессора ВК-2.
Нарушена целостность кабельной линии связи прибора КИП ГПУ-112.
ЗНГКМ, УКПГ-1С, 54ТП-6 обнаружена течь масла из термоусаживаемых манжет высоковольтного кабеля 54КЛ-8 в шкафу ВН-2Т.
"БППП пульт разряжен газоанализатор ""ГАНК-4"""
Нарушение лакокрасочного покрытия свайных опор под Е-101/1,2.
Отсутствует направление вращения на штурвалах: К-204/1,Д-205/2,К-201а/1,М-205а/2.
Нарушена лакокрасочное покрытие каре емкости Е-22.
Отсутствует табличка с нумерацией крана в ОМА ГПА №222.
Наличие загрязнённости на поверхности пола в блоке поршневой компрессорной установки (ПКУ).
От вибрации слетела гофра пылеуловителя с заточного станка в помещении мастерской МРУ
На территории УТТиСТ на помещении операторной газовой заправки не читается табличка пожарного оповещателя.
На территории УТТиСТ напротив здания АБК проседание дорожных плит.
Низкий уровень масла в маслобаке нагнетателя на ГПА № 415.
"Сломаны гаечные ключи 17х19; 22х24."
КГС №17 на воротах оторвана табличка 
Отсутствует черно-белая окраска на ступенях запасного выхода со 2 эт. техкорпуса
Ослаб хомут на трубопроводе после насоса Н6/1
ЦРМ Ф-2А-1 ЗРА Д-1 неудовлетворительное состояние лакокрасочного, антикоррозийного покрытия оборудования
ЦРМ Ф2А-2 нечитаемое обозначение ЗРА 1.1 
"К1.1 задвижка 1.59 отсутствует обозначение направления вращения штурвала ""О-З"""
АВО газа, зажвижка С301.12 нечитаемая табличка нумерации ЗРА
"Поз.54А. Отсутствует ""барашек"" на вентили линии отопления."
Поз.54А. Остатки клея на стене.
Пульсация лампы освещения в ТКПГ (возле ТДА №6).
Нарушено заземление на приборе КИП в отсеке двигателя ГПУ-114.
На переходном мостике через инженерные сети в районе ПЧ п. Ямбург оторван правый поручень и левая средняя тетива (на сторону УТТиСТ)
Пункт 1.1. Чек листа. БВС 1 этаж. Трещина на шлагне огнетушителя ОП-8. Необходима замена шланга.
Пункт 3.2.3 Чек листа. Отсутсвуют две шпильки на фланцевом соединении пропарочной линии емкости Е-5.  
Пункт 3.1.6. Чек листа. Компрессорная КИП. Подтеки масла в приямках компрессора ВК-2. 
Пункт 3.1.5 Чек листа. Компрессорная КИП. Низкий уровень масла в маслобаке компрессора ВК-2.
Пункт 3.1.5 Чек листа. Компрессорная КИП. Низкий уровень масла в лубрикаторе компрессора ВК-2.
Недостаточно прочности менее одного витка на шпильке фланцевого соединения ЗРА №19 в  ПРГСН
На отопительных приборах присутствует спец.одежда
в мастерскорй УТОБТДА на входной двери неисправин доводчик
"ГТЭС-48, ОРУ-110/10кВ, оторвался знак ""Держаться за поручни"" с лестницы к площадке трансформатора Т-1."
Неисправен замок двери в пож. модуль ГПУ № 211
Нарушена целостность пломбы на пусковом устройстве огнетушителя ОП-8(З) в блоке СВО на ГПА № 917.
Подтеки масла в МХЦ КЦ-2
Неисправный манометр на Р-2/2.
Нарушена опломбировка пожарных кранов ПК-27,ПК-30.
В холодном складе мастерской УТОБТДА разбросаны транспортировочные подставки от СПЧ
в учебном классе в мастерской УТОБТДА находятся стулья требующих ремонта
УОГ аварийный выход не исправен дверной замок
"ДКС 2/1 АВОг: Отсутствует надпись направления вращения ""Открыто-Закрыто"" на штурвале привода кр№ 48"
Не работает освещение в тамбуре склада спецодежды
Стрелка сигнализации на электроконтактном манометре (давление газа на выходе КЦ-1) смещена от регламентированного значения
поз №72 вода на полу на складе 
Посторонние предметы, мусор вдоль забора со стороны пандуса
"Выгоревшие либо закрашенные указатели ""закрыто-открыто"" на штурвалах ЗРА снаружи техкорпуса"
Забилась дренажная линия Ду 50 с Н2-1 и Н2-2 ТКПГ , насосная метанола.
Не читаемая бирка на кране Г103.7 ЗПА.
Нарушено ЛКП на задвижке №14 вход на насос Н7а/2.
Пункт 3.1.5 Чек листа. Компрессорная КИП. Необходима доливка масла в картер компрессора ВК-2.
Пункт 3.1.5 Чек листа. Компрессорная КИП. Необходима доливка масла в лубрикатор компрессора ВК-2.
Пункт 3.1.6 Чек листа. Компрессорная КИП. Необходимо убрать подтеки масла на корпусе компрессора ВК-2.
Пункт 3.5.2 Чек листа. ЦРД 2 этаж. Вентилятор В-2-1. Загрязнена поверхность.
Пункт 2.1.2 Чек листа. Посторонние предметы и мусор между КНС ГП и Холодным складом БВС.
Оборвана нумерация крана № 4р ГПА-722.
Заниженные показатели температуры ДЭГа после теплообменника в К-1/2, средствами КИП.
Остатки ТСО на внутренней территории склада.
Загрезнена поверхность П-1,1 и прилегающая зона. После проведения ОР. 
Отсутствует болт на хомуте крепления по линии подачи воды на Н-6/3 (водяное кольцо).
Плохое состояние замка (затруднено открытие/закрытие)  на двери выхода №2
Остатки строительного мусора на территории прилегающей к амбару ГФУ. 
Поз.78 При осмотре слесарного инструмента обнаружен молоток на ручке которого имеются сколы. Опасность получения травмы работником.
Поз.92 Светильник рабочего освещения имеет механические повреждения (лопнут плафон). Опасность получения травмы работником при падении осколков.
"Поз.5 На лестницах туннельного типа к площадкам задвижкек отсутствует знак ""возможно падение с высоты"". Требование правил."
УПТИГ КЦ-1: трещины на шланге огнетушителя.
Наличие мусора, посторонних предметов на наружной территории ДКС и УОГ.
Трещина в патрубке подачи масла к ползунам насоса н-10/4 црм.
Подтек через сальниковое уплотнение н-8/2 в цехе регенерации метанола
Уровень в лубрикаторе компрессора ВК-2. 
Отломана табличка обозначения включения зкувой сигнализации на УТЕ.
Подтёки жидкости под насосом Н4-1.
Подтек через сальниковое уплотнение на насосе Н-4/1 в ЦРМ. 
Посторонние предметы на площадке обслуживания УОК.
ДКС ГПУ №-212 Нарушена изоляция трубопровода закачки масла в маслобак нагнетателя.
При выполнении обхода оборудования ДКС обнаружены наносы песка в ливневом стоке в районе поз.337
Отсутствует освещение в тамбур-шлюзе ГПА-711. 
При обходе оборудования ДКС обнаружены масляные пятна на бетонном дорожном покрытии после работы строительной техники
Таблички обозначения ЗРА Г435 и Г436 не соответствуют схеме
Отсутствует гайка крепления штурвала на угловике М102.3
Нет направленя вращения на штурвале задвижки №Р55,5
В компрессорной на полу розлив воды.
В мастерской УТО БТДА посторонние предметы в инструментальном шкафу. 
повреждена бирка на УШМ о дате следующего осмотра
Пункт 3.1.5 Чек листа. Компрессорная КИП. Необходимо долить масло в картер компрессора ВК-2.
Пункт 3.1.5 Чек листа. Компрессорная КИП. Необходимо долить масло в лубрикатор компрессора ВК-2.
Пункт 3.1.5 Чек листа. Компрессорная КИП. Необходимо убрать подтеки масла в приямках компрессора ВК-2.
Пункт 2.1.2 Чек листа. ЦРД вход с улицы. На площадке обслуживания посторонние предметы.
Пункт 2.2.4 Чек листа. ЦПГ 1 этаж. Препятствия в технологическом проходе к эвакуационным выходам.
Прослаблено уплотнение кабельного ввода на блоке управления крана №5 на ГПА-126
"Поз.19 Неудовлетворительное лакокрасочное покрытие и отсутствует знак ""опасность поражения эл. током"" шкафа рем. освещ.12В ёмкости 30 Р-1/1."
"ГТЭС-48, ОБУ, маршевая лестница. Поврежден знак ""Держаться за поручни""."
"Наличие загрязнений и пыли на поверхности вентиляционного оборудования ВОД №1-ВОД №3, КВОД №1- КВОД №3 в ангаре на 
ГПА № 913."
Ослаб крепеж хомута к опоре трубопровода топливного газа ГПУ №213
После сборки СПЧ в мастерской УТО БТДА на полу остались масляные пятна. 
ОП-8 №3. Неисправен распылитель.
Масленые пятна на полу в складе масел поз.22.3. 
"1.Деформирована табличка ответственных за противопожарную безопастность на 3 секции АВО газа.
2.Не убраны посторонние предметы после лакокрасочных работ в районе БППП."
"ЦРМ. На трубопроводе от Е-12 к Н-2А отсутствует стгнальная разметка ""малозаметное препятствие"""
На полу в помещении мастерской МРУ обнаружено масляное пятно под токарном станком САМАТ
ПОРД. На двери в печном отделении П-1/2 не работает доводчик. Требуется ремонт
поз №72 в комнате для сушки одежды перегорела лампочка 
Отсутствуют кабельные бирки КЛ на вводе в здание 50ТП-36.
Забился дренаж на Н4-1 и Н4-2 ТКПГ , насосная метанола.
"ЯГТЭС. КПП.
Отсутсвует адрес, откуда запитан ящик, неправильно указан класс напряжения SF и розетки."
"ЯГТЭС. КПП. Узел управления.
Отсутсвует крышка клемной коробки."
"Сорвало табличку ""Метанол-Яд"" с емкости Е-1.3"
"ЯГТЭС. Общестанционная аккумуляторная.
Шкаф пожарной сигнализации, знак заземления утратил информативность."
"ЯГТЭС.ЗРУ-110кВ.
Ячейка 1А, шкаф ЯЗВ 4Т, ЯОВ 4Т.
Отсутсвует знак W08 ""Опасность порожения электрическим током"" "
"ЯГТЭС. ЗРУ-110кВ.
Высота знаков F04 ""Огнетушитель"" менее допустимого"
Повреждена изоляция на трубопроводе газа собственных нужд от ПГ-1
Повреждена пломба клитки склада метанола
Постороние предметы  (железный щит) на лестнице перехода через трубы ГФУ
Подтеки масла на плитах проезда вдоль ПОРД и М
УПГ,Технологическая нитка №1,загрязненные полы.
Посторонние предметы возле насоса Н3а-2.
Повреждена красная метка на манометре давление газа на С-1/3 УОГ
на токарном участке оставлены остатки не использованных заготовок
ГТЭС-24,ОБУ, необходимо пополнить диспенсер для выдачи берушей.
Поз.1 Отсутствуют стрелки направления вращения вентиля на 10Ф-1.
поз. ПГ-7 В пожарном гидранте брандспойт отсоединен от шланга.  
Нарушено ЛКП ящиков для обтирочных материалов КЦ-1.
Тугое открытие выходных дверей в БОА на ГПА № 914.
ГТЭС-48, ЗРУ-110, тамбур, не светит светильник рабочего освещения.
Отсутствует бирка ЗД-1 на обвязке Н-408.
В мужской душевой бассейна не работает лампа дневного освещения ( моргает ).
В помещение мастерской МРУ на тисках  ослабло крепление сменных губок. 
Посторонние предметы (ведра и лопаты) по маршруту обхода
Масляные пятна у насоса Н-10А-2
В мастерской УТОБТДА в сборочном участке подтеки масла от нагнетателя набивочной пасты
АВО г. КЦ-1. Отсутствует обозначение крана 13.2'.
В сборочном участке УТОБТДА разбросаны инструменты
КГС № 18 посторонние предметы на площадки обслуживания 
Отсутствует информационная табличка на входе П1.1
ТКПГ насосная метанола на Н6-1 сильный пропуск по сальниковому уплотнению.
Обнаружена утечка воздуха КИП на стойке приборов УПТГ-2
Посторонние предметы в районе скв. 3052.
Обломано перильное ограждение площадки обслуживания скв. 3052.
Отсутствует табличка на воротах кгс. 304-305.
Пункт 1.1 Чек листа. Компрессорная КИП. Неисправность распылителя огнетушителя.
Пункт 3.1.5 Чек листа. Компрессорная КИП. Низкий уровень масла в картере компрессора ВК-2.
Пункт 3.1.5 Чек листа. Компрессорная КИП. Необходима доливка масла в лубрикатор компрессора ВК-2.
Пункт 3.1.6 Чек листа. Компрессорная КИП. Подтеки масла на корпусе компрессора ВК-2.
Пункт 3.1.5 Чек листа. Компрессорная КИП. Необходима доливка масла в лубрикатор ВК-2.
Пункт 3.1.5 Чек листа. Компрессорная КИП. Низкий уровень масла в картере компрессора ВК-2.
Пункт 3.1.6 Чек листа. Компрессорная КИП. Подтеки масла в приямках компрессора ВК-2.
Посторонние предметы на площадке обслуживания ПТГ КЦ-1
Неисправный инструмент в мастерской в помещение ПЭБ (сломана рукоять ножовки по металлу)
"Открепилась информационная табличка ""держитесь за перила (поручни)"" на площадке обслуживания ПТГ КЦ-2"
"C""-2 , в кузове вездехода размещены запасные части горкой, возможно их падение, травмирование проходящих"
В месте временного хранения авторезины в нарушение требований хранения размещены камеры пневматические. Риски в части проверки гос органов, наложение штрафа
РМЦ. Ящик складирования запасных частей лежит на почве, в нарушение требований
МРЦ территория. Емкость для накопления отходов № 1 размещена вверх ногами. Табличка не читаемая на ней.
Хранение части автотранспорта на стоянке возле АБК филиала осуществляется без противооткатных упоров (п.20 ПОТ на автомобильном транспорте)
Упал КИП на ПК10+00 ГЗШ от КГС №122 УКПГ-1С, отсутствует крышка.
КИП на ПК 10+00 ГЗШ от КГС №22 УКПГ-1В имеет отклонение от вертикали
"C""-2 Новый экскаватор Хитачи. Облезла краска, рекламация не заполнена."
ЦРД. Отсутствует нумерация ЗРА-Ду/50 перед клапаном регулятором орошения К1/1.
Нарушено ЛКП ящика для фильтров очистки масла.
Отсутствует табличка с нумерацией шарового крана № 4-7 на ГПА № 917.
поз.41 Не закреплен противоскользящий материал при входе в цех.
поз. 4 Не закреплена табличка эвакуационного выхода на двери при выходе из цеха.
поз.313 Отсутствует лопата в ящике с песком в цехе №1.
Оторван профлист наружной обшивки здания МКЦ-1
В мастерской УТОБТДА в сборочном участке имеются трапы требующие ремонта
Отсутствует обозначение 220V на розетках пульта ( на выходе у двери, у окна за зеркалом)
При пропарке масленых пятен на плитах у УОКа ППУ, не установлен знак что ведутся пропарочные работы
Подтеки жидкости под БТДА №4
Поврежден кабель заземления пож.техники напротив Е-8А (болтается струбцина на кабеле)
Повреждена табличка (опасная зона, проход запрещен) на центральных воротвх ГП
"Вышел из строя светильник аваийного освещения в здании ""Временное АБК"" РЭЦ."
В участке СМУ ф.УАВР у распределительного пункта (РП-12) и шкафа распределительного (ШР-8) отсутствуют диэлектрические коврики. При выполнении работ возможно поражение элетрическим током.
Из контейнера использующегося для обрезков металла гильотины торчат острые отходы железа, возможно травмирование сотрудников.
В цеху СМУ  трубная заготовка , подготовленная для проведения гидроиспытания не закреплена. Рядом работают люди. Существует риск травмирования сотрудников при падении .
БППП, операторная, посторонние предметы за шкафами.
ЦПГ, нарушено ЛКП входного коллектора абсорберов.
Галерея ЦПГ, доводчик не до конца закрывает дверь.
Лотки ливневой канализации в нескольких местах забиты посторонними предметами. 
Р-2.2, вокруг грязь после проведения ремонтных работ.
АВО газа, под вентилятором лежит ржавый ключ на 46.
ЦПГ, А-1.9, мусор на полу.
"ГПУ № 213 трубопровод топливного газа; расслаблен крепёж хомута."
ДКС Посторонние предметы в районе ПГ № 20
ДКС УП №1 кр №17: Нарушено ЛКП на приводе крана.
ГПА № 221 ЗАТПГ: пыль на корпусе АВВ.
ДКС склад ЗХД: Заблокирован эвакуационный выход посторонними предметами.
КГС №15 скв.02 на задвижке отсутствует бирка с тех.номером
ЦРД ВХ-3 2-ой этаж нет освещения
МКЦ-1. Отсутствует обозначение, табличка пожарная лестница.
Неисправен доводчик на  входной двери ПОРМ
Информационная табличка на емкости Е-7 плохо читаеммая.
Замок двери главного входа ЗРУ-10 кВ, клинит, фиксация замка в закрытом положении происходит с 15-го раза. 
Плохо закреплена табличка на двери технологического корпуса с торца здания (с указанием ответственных лиц) 
Не горит освещение над насосом Н6/1
"Здание УМВ. В тамбуре входа №1 находятся посторонние предметы, загромождающие
проход."
Обнаружена торчащая строповочная петля на дорожной плите перед зданием БВП.
"Здание УМВ. Обнаружен неисправный инструмент. Скол на черенке снегоуборочной
лопаты."
Поврежден заземляющий проводник на датчике давления топливного газа в УПТГ
Поз.16  На лестнице туннельного типа к площадки обслуживания шарового крана А210 отсутствует знак ''возможно падение с высоты''.
Поз.19  Буферная емкость 30Е-1/1 отпала схема подключения аппарата.
Сломана дверная ручка на укрытии насосной ( Поз.13).
54ВЛ-25  выцветание окраски рабочей тяги привода разъединителя 25Р-1 на опоре №1  
Масляные пятна в складе масла НСМ
промаслянная ветошь возле токарного станка
Не закреплено заземление на приборе измерения уровня в С1-9 УОГ.
Пункт 3.1.6 Чек листа. Компрессорная КИП. Подтеки масла в приямках компрессора ВК-2.
Пункт 3.1.5 Чек листа. Низкий уровень масла в картере компрессора ВК-2.
Пункт 3.1.5 Чек листа. Компрессорная КИП. Необходимо долить масло в лубрикатор компрессора ВК-2.
Пункт 2.2.6 Чек листа. Склад смазок ГП-7. Загрязенения на поверхностях бочек и пола.
Посторонние предметы в районе аврийного запаса труб.
ЦПГ. Загрязнение пола возле модуля обслуживания ЗРА -  А1/5.
Отсутствует маркировка на насосе маслосмазки компрессора НМС на ГПА № 915.
Нарушена целостность лакокрасочного покрытия шахты выхлопа ГПА № 426
КЦ-2 УЗПД .  Неверные показания давления газа на выходе цеха т.1
ГТЭС-24, ТМБ, сварочный пост нарушена целостность поводка защитного заземления 
Посторонние предметы в районе ГПУ №215
Не закреплен лист проф. настила, закрывающий пространство под зданием ЦЭиОСО Базы РЭЦ.
"C"" 2 Заправка ПАГЗ. Водитель автомобиля гар 9642 не закреплено ведро пластиковое на верхнем борту. Возможно выпадение при движении"
ЗНГКМ база. Район профилактория. Отсутствуют знаки ограничения высоты на компенсаторе перед боксом. Отсутствует демаркация
Проходная ЗНГКМ. В табличке отсутствует информация об ответственному за пож безопасность
В ходе проверки помещения мастерской МРУ выяснилось, что загрязнен агрегат фильтрующий для отсоса и улавливания пыли на заточном станке.
В мастерской МРУ возле токарного станка сломана секция у деревянного решетчатого настила.
"1.Посторонние предметы на эвакуационном выходе из ЦРДиМ в сторону АВО газа.
2.Розливы воды в районе емкости Е-8 в ЦРДиМ."
Тамбур-шлюз ЦПГ П-6а повреждена мягкая вставка
"УЗГ отсутствует табло ""ВЫХОД"""
Посторонние предметы в ГПУ 215
Нарушено обозначение направления среды газопровода в УП 1
"1.Посторонние предметы возле УРГСН.
2.Сломана доводчик двери ПОРДиМ П-1/2."
В мастерской УТОБТДА в сборочном участке на тисках прослабли зажимные планки.
после разгрузки ротора в мастерской УТОБТДА, обнаружены маслянные подтеки
ЦРД, подтёки воды около насосов Н-3 и Н-7.
Прослаблено уплотнение крышки на датчике (давление газа на входе КЦ-1)
В лаборатория ВВИ обрыв заземляющего проводника АИМ-90.
Пропуск по сальниковому уплотнению на задвижке ВМ-89.
Подтеки масла на насосе Н-5/2 в насосной метанола.
Посторонние предметы на площадке у входа в ЦПГ-2.
Не работает светильник в насосной метанола.
Пропуск по сальниковому уплотнению КРД 1.3
В ВЕНТ камере ВХ 5 бочка из под краски
Не работает доводчик двери эвакуационного выхода из БППП
Отсутствует нумерация ЗРА М15
Здание 2.13в. В женском туалете перегорела лампочка освещения
При выполнении визуального осмотра приборов, сотрудниками ЗЛТиТДГ обнаружено, что уплотнительное кольцо на приборе ИУ-1 имеет деформацию.
При осмотре искрогасителей обнаружена коррозия на резьбовом креплении, из-за чего не было возможности закрепить по месту требования (установки).
В здании производственного корпуса с АБК, в сварочном цеху - оплавлен корпус розетки 220 В.
Отсутствует бирка на КлО 
Загрязненность пола у Ф-402.
Посторонние предметы возле абсорбера А1/1.
Нарушена теплоизоляция на теплообменнике Т3а ЦРМ.
Пункт 3.1.6 Чек листа. Компрессорная КИП. Подтеки масла в приямках компрессора ВК-2.
Пункт 3.1.5 Чек листа. Компрессорная КИП. Необходима доливка масла в картер компрессора ВК-2.
Пункт 3.1.5 Чек листа. Компрессорная КИП. Необходима доливка масла в лубрикатор компрессора ВК-2.
Отсутствует табличка с указанием демпферной жидкости.
"Постороние предметы (ветошь, джоски, обрезки труб) на переходах между кранами ""Гитары"" - в условиях недостаточной видимости возможно падение работника"
Сломан доводчик двери блок бокса метанола 
Подтеки воды в ТКДМ около К1А
В блок-боксе метанола повреждены пломбы фланцевого соединения Н3-2
Не работает газоанализатор СЕАН №10479 - разряжена батарея
На складе КИП не работает светильник
ГТЭС-48, УПТГ, оборвалась бирка на КЛ-0,4кВ около входа в отсек управления.
Утечка воздуха по штоку и фланцевому соединению  задвижка № 28 на ГПА №428
Не плотно закрывается дверь в тамбур-шлюзе
Не закреплена схема обвязки печи ПГ-1.1
ЦПГ. Не достаточный уровень масла в маслобаке Е-10 (БТДА).
"ДКС 2/2ГПА № 221: отсутствует табличка ""держись за поручни"" на площадке обслуживания кр №1"
Наличие загрязнённости в поддоне маслобака двигателя МБД на ГПА № 916.
Не восстановлена теплоизоляция после проведения ЭПБ поз.64
Повреждена теплоизоляция 50Е-2/1 поз.13
Не восстановлена теплоизоляция после проведения ремонтных работ поз.100
Повреждена просечка входной площадки поз.7 
Не подписаны ёмкости со шламом на площадке накопления отходов п.342
Участие в работе АПК второго уровня в составе комиссии
Не обозначен перепад высот в поз.40
Не подписан ящик с песком после покраски поз.14
На гидравлическом цилиндре линейного крана №203 оборвана бирка с указанием марки заправленной гидравлической жидкости.
Механическое повреждение пожарного рукава, ПК-19.
Поз.338. Восстановить ЛКП.
Компрессорная КИП. Неисправность распылителя огнетушителя
Поз.338. Провал грунта.
Компрессорная КИП. Подтеки масла на корпусе компрессора ВК-2. 
Поз.338. Отсутствует табличка замеряемой среды.
Поз.337. Нет обозначения коробки.
Поз.337. Не читаема табличка на ёмкости дизтоплива.
"Поз.337. На задвижках отсутствует обозначение ""открыто-закрыто"""
УОГ. Отсутствует обозначение, табличка пожарная лестница. 
"На сверлильном станке в помещении мастерской МРУ на электродвигателе затерлась табличка ""Вращающие детали"""
ЦПГ, арматурный блок К-1.2, проход по дорожке затруднен вакуумным шлангом на полу.
Нарушена маркировка Г-303/4
Надломан черенок от лопаты
КГС №22 плохо читается клеймо с датой поверки не манометре 
Поз.3  Нарушена теплоизоляция на линии дренажа (вход сырова газа в теплообменник 20Т-1/2).
Поз.29   Посторонние предметы на площадке обслуживания дегазатора-разделителя  40ДР-1 (пустое ведро и ветошь).
Поз.4  (Цех первичной сепарации).Отсутствует бирка с нумерацией ЗРА на БРМ-3 подача метанола в линию газа 10Р-1/1.
УРДиМ, загрязненные полы между Н-303 и Е-303.
Оторван профлист конька крыши УПТИГ
скользкие полы поз 1
Посторонние предметы на площадке выкатки ротора ГПА221
Обнаружил торчащую арматуру на опоре трубопровода для  водо-теплоносителя между зданием БВП и ДЭС.
На 712 ГПА в отсек нагнетателя неплотно закрывается дверь.
Ослаб доводчик двери в мастерской УТОБТДА
Пункт 3.1.5 Чек листа. Компрессорная КИП. Низкий уровень масла в лубрикаторе компрессора ВК-2.
Пункт 3.1.5 Чек листа. Компрессорная КИП. Низкий уровень масла в картере компрессора ВК-2.
Пункт 3.1.6 Чек листа. Компрессорная КИП. Необходимо устранить подтеки масла в приямках компрессоров ВК.
Нумерация  кранового узла №101 нечитаема. 
Пропуск метанола по штоку клапана регулятора орошения К1А
В Блок боксе Метанола отсутствует штурвал на дренажном вентиле с фильтра перед насосами
Забит дренаж с Н10/10
"На лестнице проходной ГП не читается табличка с ""Правилами безопасности при передвижении по лестницам"" (повреждена дождем)"
ГТЭС-24, РУСН-0,4кВ ТМБ, отсутствует бирка на КЛ-0,4.
ЦРД. Запылена поверхность короба вытяжной вентиляции В2/1.
Неисправное состояние защитного козырька над входной дверью блока СВО на ГПА № 912.
КЦ-1. НСМ нет освещения. 
КЦ-1. ГПА-113В в ангаре недостаточно освещения.
Перегорела лампа освещения в районе Н6/1,2
Отсутствует сигнальная разметка на ступенях лестниц переходного мостика в торце БППП
ГТЭС-48, БМО ГТУ-2, вентилятор обдува трансмиссии, стерлась стрелка направления вращения.
Посторонние предметы на площадке обслуживания емкости Е-15
ТКПГ, А-1/2 отсутствуют бирки на ЗРА №10,11
ЗППА. Подтеки масла под Г-101.1
ДКС: посторонние предметы в районе насосной склада ГСМ (металлолом, обрезки свай)
"На лестнице к площадке обслуживания емкости Е-15 отсутствует обозначение ""Малозаметное препятствие"""
ЦПГ 1 этаж. Препятствия в технологическом проходе к эвакуационным выходам. 
ЦРМ вход с улицы. На площадке обслуживания посторонние предметы (хоз рукав)
Неисправен раструб на огнетушителе в блоке автоматики ГПА №621.
Требуется замена информационной таблички пож.ящика №1
Не работает газоанализатор драгер №3573 - сел акомулятор
отсутствует бирка с технологическим номером на ЗРА № 15, 16, скв 5106
"не читаемы указатели вращения штурвала (""О"" - ""З"") на ЗРА № 4,5,6,7 скв.5033 "
ЦРД, верхняя площадка К-1.2, после вскрытия люк-лаза оставлены ключи.
Слетел защитный колпак от атмосферных осадков с задавочной линии трубного пространства скв. 5144
поз№ 72 посторонние предметы на верстаке 
Отсутствие рукоятки на напильнике в инструментальном шкафу мастерской УТО БТДА
УРДиМ,АР-301/1, грязная ветошь,слесарный инструмент.
Повреждено сигнальное обозначение на коллекторах АВО газа
Калитки склада метанола  (2 и 3 створка)- отсутствуют пломбы
Не исправен манометр на 408 шлейфе (до Г103) - стрелка при снятии давления не села на ноль
Механическое повреждение шланга на ОП-50 в ТКПГ
Подтёки масла из под насоса Н6/1
Посторонние предметы (банка с краской) по маршруту обхода у ППГ
На углу здания БВП была сорвана ветром металическая обшивка .
На КНС у здании БВП была сорвана металическая обшивка.
Пункт 2.1.2 Чек листа. Склад смазок. Посторонние предметы на площадке обслуживания.  
Пункт 3.1.5 Компрессорная КИП. Низкий уровень масла в картере компрессора ВК-2.
На площадке отсека маслоохладителя 713 ГПА посторонние предметы
Пункт 3.1.5 Компрессорная КИП. Низкий уровень масла в лубрикаторе компрессора ВК-2.
Пункт 3.1.6 Чек листа. Компрессорная КИП. Подтеки масла на корпусе компрессора ВК-2. 
Сломана дверь пож гидранта №3.
Мусор металлолом возле пож гидранта №4.
2.2.7 Нарушено лакокрасочное покрытие перильного ограждения.
Посторонние предметы на проходе поз 18
"КЦ-2 УЗПД. Отсутствие надписи направления вращения ""Открыто-Закрыто"" на запорной арматуре."
Нечитабельна схема включения сепаратора С3/4
Вибрация и стук на трубопроводе после Н6/2
Ослаблены хомуты для фиксации трубопроводов топливного газа Д/У 150 в помещении УПТИиУГ ДКС.
Отсутствует нумерация на запорно - регулирующей арматуре в здании фильтров разделительного воздуха ( на входных задвижках).
"АВОг ДКС 2/2 переход через выходной коллектор: Выцвело изображение на табличке ""Держись за поручень""."
Нечитаемая схема включения емкости Е-15
Подтеки воды в ТКДиМ
Подтеки по штоку ЗРА К-1А
Забит дренаж Н2А/1
Посторонние предметы под ЕП-1
УРДиМ,К-401/2, посторонние предметы, материалы (ветошь, мусор).
Обнаружен провис кабеля на эстакаде между ГПУ-111 и ГПУ-112
Обнаружен провис кабеля в отсеке двигателя ГПУ-112
Наличие пыли и загрязнений на трубопроводах УП №1
Порвана мягкая вставка вытяжного вентилятора в ПРМ 
На печах огневой регенерации метанола (П1А-1) в топочном отделении постронние предметы (банка с краской. кисточки, ветошь) 
"Утечка по сальнику клапана ""расход промстокав на ГФУ"""
Забит дренаж Н-9/1
Утечка воздуха КИП на стойке в ТКДМ 2 этаж около К1А
Не исправен технический менометр на линии топливного газа П1А-1 ( при снятии давления стрелка не возвращается на ноль)
Повреждена информационная табличка на датчике (давление масла смазки двигателя) на ГПА-122
Масляные подтёки у насоса Н6\1
Нарушено ЛКП перильного ограждения УОГ.
"БППП Пульт разряжен газоанализатор ""СЕАН-О2"""
Посторонние предметы возле сепаратора С1/1 УОГ.
ГТЭС-24, БЭТ-1 перегорела лампа рабочего освещения.
Отсутствие инструкции по охране труда на заточном станке
Отсутствует табличка -Внимание- на проходе к ПТПГ-30.1, низко расположенный кабельные лотки
частичное отсутствие указателей направления вращения ЗРА и направления потока жидкости поз 4 
Выгорели информационные таблички на двери выхода из насосной метанола
Выгорела табличка нумерации ЗРА - Г435
Нарушено лакокрасочное покрытие шахты выхлопа на ГПА № 424
Отсутсвует направление открытия-закрытия на ЗРА на линии ВМР на ГФУ
Оборван кабель заземления на насосе Н-2А
Подтеки воды в ПРМ
ГТЭС-48, повысился уровень дождевых вод в маслоприёмнике трансформаторов Т-1, Т-2.
ГПУ № 211: Нарушено ЛКП перехода от гитары ГПУ к АВОг.
Отсутствует инф. табличка на выходе ЦРД (АВОГ)
ЦРД Н-10/10 подтеки масла на станине
ЦРД н-4/3 низкий уровень масла в холодильнике
"ЯГТЭС. Модуль №3. ЭТБ.
Лестница с площадки эвакуационного выхода около веткамеры П3 - сломана ступень."
ЯГТЭС. Модуль №1. ЭТБ.  Площадка около венткамеры П3 - не приварен лист просечки на площадке.
"ЯГТЭС. ОРУ-110кВ.
Щиток сварки, нет знака ""Молния""."
"ЯГТЭС. ОРУ-110кВ.
1Т: на шина заземления нет знака ""Заземления"""
ЯГТЭС. На ГПМ рег. №16 раб №6404 установлена не актуальная информация табличка о проведении ЧТО,ПТО.
КЦ-1, УПТиПГ, нарушено ЛКП лестничных ограждений
Крышка клемника КИП на ПК 0+00 ГЗШ от КГС №117 УКПГ-1С расположена низко над землей.
Не окрашена площадка обслуживания и лестничный марш блок-бокса ЭХЗ на КГС №206 УКПГ-2С.
Не окрашена площадка обслуживания и лестничный марш блок-бокса ЭХЗ на КГС №212 УКПГ-2С.
В ТКДМ на входе в ВХ-2/6 отсутствует на своем месте огнетушитель (ОП-10)
Сломан доводчик двери арматурного блока П1/3
Порвана мягкая вставка вытяжного вентилятора ПОРД
Не читаются (повреждены дождем) табличи безопасности на лестницах - переход от УКПГ на ДКС
Подтеки жидкости на полах за К1а
Не достаточен обьем в ящике пож песка в ТКПГ около А1/7
Посторние предметы (инструмент) около А1/8
Не исправен газоанализатор Драгер 3573 инв.№ 380000047843 - аккомулятор не заряжается
"Оторвано заземление счетчика ""ВМР на Загрузку К1А"""
Посторонние предметы на площадке обслуживания к.ш. №72
В холодном складе мастерской УТО БТДА разбросаны транспортировочные подставки
Повреждена информационная табличка на датчике (давление газа на выходе ДКС после АВО-1) 
Не убраны кувалда и шпилки по маршруту обхода возле П1.1
Каска, очки, кисточки не убраны в места хранения на 1 этаже технологического корпуса 
Нарушена целостность ЛКП технологических трубопроводов УОГ.
Нарушено ЛКП УП 2 цех.
скользкие полы поз 2 т.н 3,4
Низкое давление в огнетушителе в отсеке двигателя ГПА №622.
Перегорела лампа авариного освещения выхода из БППП в сторону УЛКП.
Загрезнен участок  пола в ЦРМ возле Н10А/4.
КЦ-1 ГПА-116В загрязнёный ГВТ.
Не убраны бочки из под краски в торце техкорпуса
"Закрашено направление ""закрыто-открыто"" на штурвале задвижки Г406"
Отсутствует освещение в переходной галлерее ЦПГ
ДКС 2/2 ГПА № 225: отсутствует часть крепежа на хомутах трубопровода топливного газа в ЗАТПГ.
Нарушено лкп входной коллектор А1-9
Нарушено лкп на выхлапной трубе п 1/2
Недостоверные показания Рпг max/min. Требуется расключение контактов.
На маршевой лестнице отсутствует сигнальная разметка.
На территории газового подогрева торчит арматура
В Б/Б метанола на ОП-10 отломан шланг-распылитель
ЗППА кран Г101/415 повреждена пломба САЗ
Отсутствует лопата в ящике с Пож.песком в ТКПГ около А1/4
На проходе к входному крану 3 АВО1 на уровне лица не закрыт лючок.
ЦРМ, 1 этаж, мусор у Е-12
ЦРМ, Н-8, загрязнена обвязка.
Упали сигнальные флажки на территории между цехами.
Посторонние предметы в сборочном участке
При работе насоса Н6-1 обнаружен пропуск рабочей жидкости по уплотнению (сальниковой набивки) , ТКПГ насосная метанола.
Посторонние предметы по маршруту обхода (ведро с краской) возле входа в БППП
Утечка воздуха КИП на пневматической стойке С-1/12 УОГ
Пыль на поверхности вентиляционного оборудования  П3/1
Разряженный газоанализатор TITAN.
Течь воды в тепловом узле на трех ходовом кране ЦРД.
