Message
Насос Н8а-2 отсутствует на манометре стрелка максимального рабочего давления.
2,2,7 Нарушено ЛКП.
Крановый узел №59 отсутствует нумерация запорной арматуры.
Не убраны посторонние предметы в районе А-1/1,2 в ЦПГ.
ЗПА П-1 порван приводной ремень
"ДКС 2/1 ГПУ № 211: кр № 6 отсутствует обозначение направления вращения ""Открыто-Закрыто""
на штурвале привода крана."
Неисправно освещение К1.2 (2 этаж)
Посторонние предметы на площадке для выкатки ротора нагнетателя на ГПА № 415
КЦ-1 ГПА-113В. Низкий уровень МБН.
Картонный коробки в проходе эвакуационного выхода на 1 эт. БППП
Неисправен доводчик двери на 2 эт. БППП
Отсутствует табличка с номером крана №6 на Т/А №124.
Низкое давление в огнетушителе в блоке автоматики ГПА №623.
Неисправность осветительного прибора аварийного освещения в здании ПЭБ
Отвалилась крышка блока управления крана Г206/5 (БТДА)
Подтеки ДЭГа из под манометра на А1/7
Не проведена ежеквартальная проверка огнетушителя (осмотр) на КОС ГП-2В. 
Не убраны посторонние предметы в районе ПОРДиМ.
Не читаемая схема ОПО в крановом укрытии №101 газопровода подключения УКПГ-1С 1-я нитка
Не читаемая бирка на вентиле №45.2 на Е7/2 ЦПГ.
На путях передвижения по территории базы ЛЭС имеются выпирающие предметы (арматура), возможно падение работника.
Посторонние предметы на проходе поз 20
Выкрутился винт крепления ручки открывания двери.
Обнаружена торчащая  арматура на дорожной остыпке на ГФУ у ворот №3.
Нарушение ЛКП. Краны №20,42,43. АГРС.
Посторонние предметы. Рем.зона. АГРС.
Утечка воздуха КИП на пневматической стойке С-1/14 УОГ
Перегорела лампа в тамбур-шлюзе вход в насосную с СЭБа
Нет проходимости дренажной линии к Е-401а(скопление воды).
Пыль на станине насоса Н3/1
Посторонние предметы на наружней территории по маршруту обхода 
УРДиМ,И401/1,загрязненные полы.
Нарушено лакокрасочное покрытие ЗРА №22 в насосной склада масел.
"Не актуальные данные нанесённые на информационных табличках ПТПГ-30 № 2 ; 3 ( 1ая очередь)"
КЦ-1 УПТПИГ. Нарушено ЛКП свечей топливного, пускового, импульсного газа.
На подъемном марше в помещение Операторной поз.1 АГРС пришла в негодность лента, информирующая о наличии препятствий, неровностей пола на пути следования.
На подъемном марше в помещение Ремонтной зоны поз.13 АГРС пришла в негодность лента, информирующая о наличии препятствий, неровностей пола на пути следования
На подъемном марше в помещение УПТГ поз.13 АГРС пришла в негодность лента, информирующая о наличии препятствий, неровностей пола на пути следования.
"ГПУ № 211: нарушено заземление кнопочного выключателя управления 
эл.задвижкой отбора воздуха на собственные нужды с ГПУ."
Поз.16 (АВО газа). Посторонние предметы на площадке обслуживания  20ВХ-1/3.
Поз.3 Площадка темлообменников), 20Т2/1. Отсутвует бирка с номером ЗРА.
Поз. 58 (Дренажная емкость). Не читаем знак пожарной безопасности F10(Кнопка включения пожарной автоматики) ИПР.
Поз.18 (УУКГ). Не читаемый знак пожарной безопасности F09 (Пожарная лестница).
Поз.12 (Насосная метанола). Не плотное прилегание скользящей  опоры  трубопровода линии нагнетания насоса 40Н4/1.
Перегорела лампа освещения на пульту в БППП
ЗПА.Утечки масла под краном Г-103.10
Постороние предметы на площадке обслуживания крана №12 на Т/А №122.
Венткамера ТКПГ. Не закреплена мягкая вставка П-1/2
Посторонние предметы в ТКПГ, между А-1/6 и А-1/7
ТКДиМ. Отсутствует шпилька на люк-лазе Е-4
Нарушено ЛКП подводящего трубопровода Е8б
ЗПА, КРм 2.103Г пропуск масла в резьбовом соединении
В слесарной мастерской Базы РЭЦ, газовый ключ №002 имеет повреждение губок(стерты).
ЦРМ. Нарушено ЛКП свечного трубопровода Е-12.
"Не читается знак ""Пожарный гидрант"" на здании теплового пункта ф. УТТиСТ ЗНГКМ (краска ""выгорела"")"
Торчащая арматура из дорожной плиты возле ГПА №626.
"На опоре компенсатора, расположенного между зданием СКЗ и магазином ""Снежинка"" (укол общежития поз.2.33 на схеме передвижения) -- острые выступы. Возможно травмирование об них персонала при падении в зимнее время. "
Дверь аварийного выхода из бытового помещения МРЦ в здании АБК ф. УТТиСТ ЗНГКМ не оборудована доводчиком
На УОКе повреждена пломба крана САЗ Г521,1 
Сломан доводчик двери УОК
Не обозначены (отсутствует нумерация) на задвижке свечной линии УОка
В насосной хозяйственно-пожарного водоснабжения после снятия манометра дал течь трехходовой кран.
Обрыв заземляющего провода на блок управления крана 6 АВО КЦ1
КГС №19 плохо закреплена табличка на въездных воротах 
поз № 72 не плотно закрыты гаражные ворота 
поз № 72 в туалетной комнате мокрые полы 
Открыта крышка мусорного контейнера у поз.33
Нет надписи на ящике с песком после покраски поз.14
Отклеилась надпись ПЕсок-Антигололёд на ящике у поз.320
Не окрашены перила маршевой лестницы согласно Книге фирменного стиля ПАО Газпром
Сломана крышка мусорного контейнера у поз.324 ПЭБ
Не исправен клапан АЗЕ вентсистемы П-3 поз.41
Мусор в лотке у поз.5 
Отсуттсвует бирка с технологическим номером задвижки Ду50, Ру16МПа ТК-2 
Не исправен доводчик двери выход из ЦРДиМ в сторону АВО газа.
Отсутствие надписей на шкафах в УПТПГ 2 очереди
Прослабло уплотнение кабельного ввода на датчике (давление воздуха за КВД) на ГПА-125
Обнаружено масло под редуктором шарового крана ду300  № Г102-5 здании ТКПГ ,ППА .
"Отсутствие надписи ""открыто - закрыто"" ш.к. №7,8 УП-1"
Информационная табличка на Е-501 загрязнена , плохая читаемость таблички
Перегорела лампа освещения возле сепаратора С3\1
Посторонние предметы в помещении приготовления моющего раствора.
Отсутстует таличка (песок) на пож. ящике в складе красок.
Ослаб крепеж доводчика двери отсека ЦБН т/а 626.
ТК-3  Свисание кабеля на кабельной эстакаде (упал с нескольких кабельных полок), опасность повреждения кабеля и как следствие короткое замыкание.
скользкие полы поз 2 т.н 1,2
Низкий уровень масла в маслобаке нагнетателя на ГПА № 413
ЦСГр, отсутствует направление вращения (открыто/закрыто) ЗРА арматурного блока Р-2р/2.
ВПС, наличие посторонних предметов по маршруту обхода в районе ЦСГ.
ЦПГр, наличие посторонних предметов (изоляция) в районе КРТ-3р/4, блок – бокс ППК 2 очереди.
ЦПГр, наличие талой воды в районе С-3р/4.
ЦПГр, наличие посторонних предметов, загрязнение пола в районе Р-1р/5.
ЦРМ Н-10/Б-1 на станине подтеки масла
ЦРМ Н-10/5 отсутствует указатель направления  вращения электро двигателя
Повреждена информационная табличка на входе в технологический корпус
На подъемном марше ,площадки входных кранов К53,К54,К55  АГРС  отсутствует сигнальная лента, информирующая о наличии препятствий, неровностей пола на пути следования
Неисправен доводчик 2 этаж БППП
Отсутствует табличка нумерации ЗРА - Д300.3
"Отсутствует знак ""Эвакуационный выход"" на двери в насосной метанола"
Неисправен светильник аварийного освещения в отсеке маслоагрегатов на Т/А № 115.
ДКС 2/1 ГПУ № 2116 Нарушено ЛКП ограждений площадок обслуживания кр № 6, Mokveld.
ТКДиМ. Обозначение направления движения жидкости на трубопроводе ДЭГ в нечитаемом состоянии
ТКДиМ. Утечки на клапане по загрузке нДЭГ на колонне К-1/1
ТКПГ. Пропуск воздуха на клапане К-203
Сети внутриплощадочные. Плохо закреплено изоляционное покрытие трубопровода в районе клапанной сборки сброса пластовой жидкости с ЕП-1
ТКДиМ. Забита дренажная линия насоса Н-2А/1. 
ГТЭС-48, ЭМ№1 пришел в негодность знак защитного заземления на проходной трубе около лестницы на 2 этаж.
По маршруту обхода на бетонке возле шламосборника ( УОГ) не большое масляное пятно.
Неудовлетворительное состояние ЛКП перил лестниц, ограждений УП 1 
КИП на ГАЗ-200 УКЗ газопровода-подключения УКПГ-1В стоит криво.
Не окрашены металлоконструкции блок-бокса ЭХЗ на КГС №201 УКПГ-2С.
Упал провод с изолятора на опоре №4 ВЛ-48В на КГС №106 УКПГ-1С
Неисправный инструмент в слесарной мастерской, поломана ушко гаечного ключа
Неисправный доводчик двери вход ЦРДиМ
Посторонние предметы на площадке ПРГСН
Подтеки масла на насосе Н3-1
Поз.151. В операторной на ступеньках отсутствует сигнальная лента.
Поз.33. Чайник находится на горючей поверхности в кабинете ИТР.
УРДиМ не закреплены хомуты на технологических трубопроводах К401-1.
ЗПА нет выхода резьбы на шпильках фланцевых соединений ППК.
Загрязненный фильтрующий элемент на заточном станке в мастерской УТОБТДА
Посторонние предметы на ПОС скважины 507.5
Нарушена целостность ЛКП на перильном ограждении на этажерке АВО газа 1-й группы ГПА.
УРДиМ,К401/2, на трубопроводах ВМР не закрепленные хомуты.
"Поз 20 тупиковый участок трубы с воздухом КИП не обозначен цветографически, но находится в рабочей зоне. 
Возможно повреждение головы/лица в результате столкновения. "
"В цехе огневых регенераторов на первом этаже возле выхода,со стороны противоположной насосам, труба не обозначена цветографически
Возможно столкновение с малозаметным препятствием."
"Повреждены перила на площадке обслуживания скважины 215.4 (с правой стороны по ходу движения на площадку).
Возможно падение в результате ложного шага."
"По 81, цветографическое обозначение порога основного входа пришло в негодность.
Существует вероятность падения в результате спотыкания с малозаметным препятствием."
Неисправен манометр на выкиде насоса Н3/1
Пыль на поверхности вентиляционного оборудования П2/2
Оборван заземляющий провод Блока управления краном 29 ВПС КЦ1
Нарушена пломба на фланце всас насоса Н7а2.
Переполнены мусором уличные урны
Погнута ножка офисного стула в комнате выдачи заданий здания АБК МРУ
Нарушена целостность ЛКП дренажной линии от Н-401
Выявлено подклинивание доводчика входной двери здания АБК МРУ поз. 9.18
От шуруповерта оторвалась бирка с датой испытания
2.2.7 Нарушено ЛКП перильных ограждений.
Сломан доводчик двери БППП (В сторону УПТ)
Подтеки масла под Н10-9
ВПС, посторонние предметы на пути обхода в районе ЕП-103/2.
ЦСГ, отсутствует табличка обозначения ЗРА крана Г-601/2.
ЦПГ, присутствует талая вода в районе блока редуцирования.
ЦПГ, частично отсутствуют таблички обозначения ЗРА арматурного блока А-2/1.
"Отсутствует табличка с указанием параметра ""давление воздуха"" на стойке КИП в УПТ."
Отсутствует нумерация на термоскважинах на территории склада метанола и ГСМ
Повреждена маркировка трубопровода по выходу сухого газа с ТКПГ 
Посторонние предметы возле Е-3
ПОРМ.Отсутствует информационная табличка
При входе в поз 173 нарушено состояние противоскользящей ленты.
В поз 151 на переходном мостике отсутствует обозначение малозаметное препятствие.
Поз 341 отсутствует знак безопасности на переходе через ливневую канализацию.
ДКС УП № 1: ОП-8(3) повреждён манометр.
Посторонние предметы на площадке обслуживания нагнетателя Т/А № 114.
ЗПА. Г-101.10 отсутствует рукоядь для ручной перестановки крана 
ЦРМ. На линии от ёмкости Е-12 к насосам Н-2А-1,2 на фланцевом соединении шпильки из разных партий.
Тугое вращение штурвала ЗРА №3 на скважине 504.6.
ЦПГ, выход к АВО газа, посторонние предметы загромождают проход.
БППП, галерея ЦРД, 2 комплекта ПШ-1 не на месте хранения.
При проведении огневых работ в цеху СМУ с применением кислородной резки был выявлен манометр не показывающий давление в шлангах. В следствии чего не возможно отрегулировать редуктор, была возможность подачи избыточного давления  в рукава ГБО. 
КЦ-1 ПЭБ. Нарушено ЛКП перил.
КЦ-1. Посторонние предметы в райне устевых подогревателей.
КГС №24 на задвижке отсутствует указатель  открыто_закрыто
КГС №24 на манометре отсутствует красная стрелка  максимального давления 
Посторонии предметы на площадке обслуживания Е-502-1
На печи П1а-1 отсутствует табличка ответсвенных за пожарную безопасность.
Промасленная ветошь в сборочном участке после очистки газовых фильтров
При обходе венткамер здании СЭБ обнаружил на вентиляторе П1-1 ( для подпора тамбур шлюза между зданием СЭБ и ТКПГ ) сильную вибрацию и шум , что могло привести к выходу из строя вентилятора.
УПТиПГ, посторонние предметы под лестницей
ЦРМ, на манометре отсутствует красная черта, Н-11/1
Сорвало табличку нумерации ЗРА на задвижке Г467.2
Мусор (перчатки) в арматурном шкафу ПГ-1.2
Нарушена информационная табличка с № ш/к 27.
Посторонние предметы в здании блок бокса насосной ГСМ
Порвана мягкая вставка вытяжного вентилятора В1-1 ТКДМ
Нарушено лакокрасочное покрытие ограждений площадок ПОРД
Не читается нумерация ЗРА - линии с ПОРМ на К1А (повреждена осадками) 
Повреждено заземление маслонасоса ЗППА
Посторонний предмет в ЦПГ (банка с краской)
ВПС, посторонние предметы на площадке разделителей Р-2х.
Насосная конденсата, не корректные показания технического манометра на линии разгрузки Н-20 х, перед разгрузочными клапанами КРД-3, КРД-3а.
"ЦРМ, Выкид насоса Н-10А/4 -  отсутствет пломба на фланцевом соединении.

"
На насосе Н-5а/1 утечка перекачиваемой жидкости через сальниковую набивку
В ТКПГ возле А-1\4 перегорела лампа освещения. Недостаточная освещенность рабочей зоны.
Технологическая схема ЕП-1 содержит неточности
Отсутствует табличка с технологическим номером на ЗРА Р 1.2
УРДиМ, обвязка Н-408/1,2 подтеки, загрязненные полы.
УРДиМ, Ф401/1,2 между АР-401/1,2 подтеки и грязные полы.
Нарушено ЛКП ограждения площадки обслуживания крана Г-506 (гитара).
Повреждена красная метка на манометре давление масла перед ПНС на ГПУ-113
Поврежден заземляющий проводник кабеля на датчике давления масла смазки двигателя на ГПА-122
Повреждена информационная табличка на датчике (перепад давления на фильтрах масла смазки нагнетателя) на ГПА-122
Неплотное примыкание скользящей опоры под ЗЛЗП скважины 503.3.
"Отсутствует надпись направления вращения ""Открыто-Закрыто"" на штурвале Ш/К № 21."
2.2.7 Нарушено ЛКП УП КЦ-2
Обнаружил подтёки рабочей жидкости насоса Н1-19 на  фланцевом соединении Ду25,здание ТКПГ.
Нарушено ЛКП на задвижке №М74 Блок-бокс насосной метанола.
Нет направления вращения штурвала на задвижке №М77 Блок-бокс насосной метанола.
Не читаемая бирка на задвижке №38 Блок-бокс топливораздаточного пункта.
УРДиМ посторонние предметы на площадках обслуживания И-401.
На ОП-8 ГПА-711 в отсеке нагнетателя отсутствует бирка с датой проверки.
Пустые бочки из под краски в УПТ
Перегорела лампа освещения в ДЭС
ЦСГ-3, посторонние предметы на площадках обслуживание ЕВД. 
ЦСГ-3, отсутствует ЛКП технологического трубопровода подачи азота в районе ЕВД. 
БППП(пульт) Не исправен доводчик в переходной галлерее
Нарушена пломба на входе в УТЕ
Лестница к ПОРД со стороны Т-1А имеет металлические заусенцы на поручне
В слесарной КИПиА повреждение розетки.
БРГСН. Отсутствует красная стрелка на манометре после I ступени редуцирования
Лестница склада хранения огнетушителей не имеет разметки безопасности «перепад по высоте».
Утечка Воздуха КИП в компрессорной посальнику ЗРА 
Псоторонте педметы под ЕП-1 (ведро с краской)
Забит дренаж Н4А-2, подтеки жидкасти на станине насоса
Выход ЦПГ- в сторону АВО посторонний предмет мешает закрытию двери .
"ДКС 2/1.ГПУ 211 БМА;Частично отсутствует нумерация кранов маслосистемы ЦБН"
Наличие загрязнений и воды на полах отсеков ГПА 211-215
"ДКС 2/2.Воздушный переход от ГПА к БПТПГ;Выцвела надпись на табличках ""Держись за поручень"""
Нарушен срок осмотра огнетушителя в фойе АБК (при входе)
АВО газа 2 очередь.Отсутствие информационных табличек на кранах
"ГТЭС-48, ОБУ, теплопункт на 1 этаже, отсутствует знак ""~220В"" на розетке для водонагревателя."
Отсутствует информационная табличка с номером крана Г-517 (гитара).
В контейнере с металлоломом находятся посторонние предметы в виде пластиковых бутылок
Не убраны посторонние предметы после лакокрасочных работ в районе ПОРДиМ.
В женской душевой бассейна сломаны два шланга душа .
П.Г №23 НЕ плотно закрыты двери 
"ЯГТЭС. ГЩУ.
Отсутсвуют диспетчерские наименования шкафов ЩСН-1 ГЩУ, ЩСН-2 ГЩУ,ЕР01,ЕР02."
"ЯГТЭС. ГЩУ.
Окраска металлополосы заземления не соответсвует требованиям ПУЭ."
"ЯГТЭС. ОВК.
Технический полуэтаж, не работает светильник (возле умывальников)"
"ЯГТЭС.Насосная БТС.
Отсутсвует знак F10"
ЯГТЭС. Котельная (выход к ГРП) знак E22 размещен на двери.
Выступ из-под земли металлического элемента возле скважины 503.3.
КЦ-1. Песок, постороние предметы в водноотводном лотке возле НСМ.
Загрязнения и пыль на поверхности вентиляционного оборудования ВВ1,ВВ2 ГПА № 912.
Мусор на ПОС 506.3.
Поручни на площадках ПТПГ 30/3,4 ржавые,травмоопасные
Некорректная индикация положения крана №6 ГПА-113
Плохо читается знак направления потока среды на трубопроводе в МКЦ-2 ДКС.
При осмотре огнетушителей обнаружил трещины на шланге распылителя ОП-10 №21А здание БВП.
УРДиМ,Е406,информационная табличка устарела (нечитаемая).
Отсутствует табличка с номером входного крана на печи подогрева газа №1.
Посторонние предметы на площадках обслуживания Е-515.
Посторонние предметы возле Г204.1
ДКС ЗХД: затруднён доступ к первичным средствам пожаротушения.
Ветошь и проволока на лестничном переходе АР-02
Масляные подтеки у насоса Н6\1
скользкие полы поз 2 т.н 3,4
ЦРМ, не работают лампы освещения № 63,64.
ЦРМ, поврежден козырек над выходом из ЦРМ в сторону ЦПГ.
ЦРМ, отсутствует пломба включения повысительного насоса.
ЦРМ, посторонние предметы, загрязнение пола в районе Е-8.
ЦРМ, присутствует талая вода на полу в районе Р-3/1.
Открыт защитный кожух тепловентилятора компесорной воздуха КИП - вражающиемя лопости вентилятора не огорожны, возможно травмирование работника
"Открыта коробка с клеммами счетчика ""орошение К1А"""
Не открывается дверь тамббур-шлюза ТКДМ - сломана ручка
Посторонние предметы (ведро с краской, ветошь) около Н6-1
Повреждена маркировка трубопровода по выходу газа с АВО
В ТКДиМ Р-1/1 шпильки фланцевых соединений ЗРА имеют запас прочности по резьбе менее одного витка.
ТКДиМ. Сорвано заземление корпуса насоса Н-16 
Возле лестницы, ведущей к емкости Е-4А отсутствует разметка «ограничение по высоте»
Посторонии предметы возле Н-409-1 
"ПС 110кВ ГТЭС, ОРУ-110, по периметру ограждения знаки безопасности не читаемые , а именно "" Осторожно Напряжения"""
В амбаре парка ДЭГа-метанола скопление дождевой воды.
ЦРД, 2 этаж, Н-6, вакуумный шланг мешает проходу.
БППП, 2 этаж, переходная галерея, после тренировки сушится форма ДПД.
Узел подключения №1 ДКС.Нарушено лакокрасочное покрытие на ограждениях площадок обслуживания
Неисправен доводчик двери в АБК на 2 этаже
Возле ЦПГ наличие металлолома 
На месте  хранения металлалома обнаружены выпирающие елементы ввиде  металического уголка  на стопке секциях забора .
Повреждена информационная табличка на датчике (температура обогрева крана №50.1 АВО-2)
Наличие посторонних предметов в помещении УПА.
Посторонние предметы (ведро, ветошь) по маршруту обхода в насосной метанола 
Не убраны посторонние предметы в районе емкости Е-10.
Посторонние предметы на арматурных блоках СП-501,СП-502.
Отсутствует табличка на пож ящике с песком Блок-бокс насосной метанола.
ББР не читаемая таблика на кране №15.
Нарушена целостность сварных швов ножек скамеек для работников. Скамейки находся в коридоре поликлиники №2 МСЧ напротив кабинета ЛОР-Врача №206.
В насосной метанола не горит эвакуационная табличка ВЫХОД
Пыль на корпусе насоса Н-1М в насосной метанола
"Неисправен ""доводчик"" на входной двери в арматурный блок ППГ"
Н4А-2 на задвижке по выкиду отсутствует нумерация
Посторние предметы на ВХ-2А (инструмент, бруски) - возможно падение работников
На штурвале ЗРА на выкиде Н2 Е8А не нанесено направление вращения (откр./закр.)
"Загрязненные скользкие полы по маршруту обхода между шестой и седьмой ниткой технологических трубопроводов,
возможность падения работника "
На поз. 10В «Инженерно-технический центр» в кабинке 230 неисправен выключатель основного освещения, что создает вероятность оставления освещения в период неиспользования кабинета и неразумного использования электроэнергии. Так же возможна опасность короткого замыкания, так как выключатель не работает штатно. 
В лаборатории энергетических измерений службы метрологии ф. УАиМО (здание УНИПР2 )кабинет №37 и кабинет №38 после дождя протекает потолок.Вода попадает на светильники и на эталонные средства измерения.Тем самым может привести к короткому замыканию и воспламенению.Эталонные средства измерения от сырости и влаги могут прийти в негодность.
Сверлильный станок РММ. Отсутствие знака заземления. 
"АГРС ""Промбаза"".Неисправен замок двери ЩСУ-3"
ПТПГ №1,2,3. Отсутствие бирки на входе кабеля в КС. 
Отсутствует информационная табличка с номером крана Г 516/2.
Низкое давление в огнетушителе ОП-8 №224 в отсеке нагнетателя ГПУ 215
Здание ПЭБ ДКС.Не исправен доводчик двери на входе.
"ГРС ""Аэропорт"". Стерта надпись на табличке с обозначением измерительного параметра. "
Отсутствует диспетчерское наименование щита управления на водозаборной скважине, база ЦЭС НУ.
неисправно освещение в переходной галлерее ЦПГ
Водно-маслянная эмульсия в поддоне ОМА,
"Отсутствует эвакуационная табличка ""Выход""на двери №2 в ангаре ГПА № 914."
Красная метка на манометре (давление топливного газа на БФ ГПА-125) смещена от регламентированного значения
ЦПГ, выход в сторону АВО газа, дверь заблокирована в открытом положении.
Подтеки краски под лесницей к площадке обслуживания крана Г-90 на ЕП-1
Посторонние предметы на крыше ТКПГ
Отсутствует нумерация ЗРА М14 в насосной метнола
Пыль на поверхности вентиляционного оборудования П 5-1
Отсутствует обозначение направления вращения штурвала задвижки в печном отделении П-1/3
Неисправен доводчик на двери отсека двигателя на Т/А №126.
Сети внутриплощадочные, Ф-1,2 топливный газ на ГТС-15, на фильтрах устарела инфармационная табличка.
УРДиМ,в каре К-401/1,2 подтеки и грязный пол.
Сети внутриплощадочные, нарушена сплошная опозновательная окраска на технологических трубопроводах.
Открыты технологические окна на скважине 504.5.
Неисправен доводчик на двери отсека двигателя ГПА-714
Нет указателей направления вращения маховика ЗРА №3,6 на скважине 512.3.
Узел подключения КЦ-2 нарушение ЛКП металлоконструкций.
Ослаб хомут трубопровода РДЭГа от Н10 
Сломан доводчик двери на ВХ2-1
Ослабло крепление защитного кожуха ремней приточной вентиляции ТКДМ П2-2
Каска, перчатки лежат у входа в УТЕ
Не полностью укомплектована аптечка скорой помощи
ВПС, нарушена изоляция шарового крана Пр-603р/1 ЕВД-1.
ЦСГ, загрязнение пола в районе арматурного блока С-1/3.
Посторонии предметы на УТЕ. возле Е-303
Отсутствует указатель направления газа. АГРС. Поз. №13.  
Посторонние предметы в помещении. АГРС. Поз.№1. БОГ.
Нарушено ЛКП площадки обслуживания и лестничного марша блок-бокса ЭХЗ на КГС №17 УКПГ-1В.
Сломаны крышка и клеммник КИП на ПК 0+00 ГЗШ №101 УКПГ-1С.
Отсутствует крышка КИП на ПК 20+00 ГЗШ №117 УКПГ-1С.
Посторонние предметы на ПОС 513.7.
Отсутствует защитный колпак ЗЛ на скважине 512.4.
Частично отломлен штурвал на замерном вентиле на манифольде скважины 514.2.
Отсутствует указатель вращения штурвала на ЗРА №7.
Посторонние предметы на аварийном выходе из помещения ВХ-2 в ЦРДиМ.
Нет бирки с технологическим номером ЗРА №12 на скважине 508.6.
Посторонние предметы возле К-1А в здании ЦРДиМ.
Лестница со стороны сварочного поста БВП имеет металлические заусенцы. 
Поз.2 (Цех основного производства) - Скопление талой воды под разделителями 20Р2/1,2.
Поз.3 (Площадка теплообменников) - Деформация изоляции т/п на линии выхода сырого газа 20Т1/2.
Поз.110 (Парк аварийных емкостей) - Скоплениее дождевой воды в каре. 
Поз.10 (Парк расходных емкостей) - Скоплениее дождевой воды в каре. 
Поз.27 (ЗАК) - Не обозначено мало заметное препядствие на пути передвижения. (линия дренажа).
Слетела бирка с номером ЗРА №9 на скважине 502.2.
Вода на поверхности пола в помещении насосной маслохозяйства ДКС.
Отсутствуют обозначения кнопки АСПТ.
Повреждена информационная табличка на датчике (температура до крана № 77 АВО-2)
На воротах под номером №1 (КПП) обломался затвор запирания .
"ГТЭС-24, КПП, Электрощитовая, знак ""Осторожно!Электрическое напряжение"" утратил информативность."
Инженерный корпус поз.10В. Перед кабинетом 240 отклеились две кафельные плитки, что создаёт опасность травмирования персонала
Лужи воды на полу около сепараторов С1-6,8,9.
УМВ. У манометра, установленного на фильтре №1  (доочистка), истек срок поверки.
КОС ГП-1, (Аэротенк №1), шланг подачи воздуха к аэратору не закреплен заводским хомутом, (в замен применяется вязальная проволока).
Отсутствует табличка на ЗРА М-08
Неисправен доводчик двери  торце тех. корпуса
Неисправен светильник аварийного освещения в коридоре ПЭБА.
Посторонние предметы возле входа в Блок-бокс насосной метанола.
УП нарушение ЛКП площадок обслуживания.
отсутствует табличка на входе ПЭБ
ПРГСН нарушена сплошная опозновательная окраска технологических трубопроводов П601 - 1,2.
Низкий уровень масла в картере компрессора ВК-2. 
Низкий уровень масла в лубрикаторе компрессора ВК-2. 
ГПА-117. Отсутствуют знаки заземления.
Необходимо устранить подтеки масла в приямках компрессора ВК. 
Поз.2. Отсутствует бирка на кабеле.
В отсеке двигателя ГПА-713 на огнетушителе не читается дата проверки
Поз.136. Отсутствует обозначение выключателя освещения.
Поз.5.1 Отсутствует информационная табличка.
Лестница в районе ПГ-5. Отсутствуют знаки безопасности.
Зазор между участками переходов через лоток ливневой канализации. Есть вероятность травмирования
Беспорядок на полках стеллажа хранения хоз.инвентаря. 
"Отсутствует знак ""Автобусная остановка""  на остановочной площадке у поз.348 ДКС"
Не произведено  антикоррозионное покрытие вновь смонтированных металлоконструкций в районе поз.3245 ПЭБ
Не герметична запорная арматура в приёмном колодце поз.347
"Некорректная работа доводчика двери в БОА 
ГПА №917. "
"Не окрашены перила входной площадки поз.86 согласно Книге фирменного стиля ПАО ""Газпром"""
Сломана ручка молотка в наборе дежурного инструмента.
Не идентифицированы СИЗ для работы на высоте на поз.337 принадлежащие работникам подрядной организации (нет даты ТО, рег №). Хранятся в общем доступе
Посторонние предметы в приёмном коллодце поз.337
Поз.27 При обходе обнаружено в ШР 0,4 кВ однолинейаяя схема с истекшим сроком. Требование правил.
Отсутствует флажок-указатель лотка ливнёвой канализации в районе поз.7
Поз.4 Не работает освещение сепаратора ( выбило питающий автомат). Недостаточна оосвещёность, опасность получения травмы.
Cломан рассекатель на шланге огнетушителя в отсеке двигателя т/а 625.
Ослаб крепеж заземляющего провода трубопровода ду1000 на переходе КЦ-1 ДКС.
ЦПГ, частично отсутствует освещение в цеху первого и второго этажа.
"В Блок боксе метанола на линии заправки АНЦ на штурвалах ЗРА отсутствуют надписи ""откр""/""закр"" и стрелки напровлений вращения"
Поврежлена струбцина кабеля заземления используемого при заправке АНЦ с б/бокса метанола
Постороние предметы на ГФУ (ветошь, менвата)
Не достаточно освещение, перегорела лампа в венткамере ТКПГ
"Неисправна эвакуационная табличка ""выход"" в насосной метанола"
Повреждена информационная табличка на РИГ-501
"Промасленные пятна на полу под насосом Н-3
в насосной масло хозяйства."
при осмотре обнаруджен огнетушитель ОП-10 с низким давлением на поз 4 
ГТЭС-48, повысился уровень дождевых вод в маслоприёмнике трансформаторов Т-1, Т-2. 
Отсутствует атмосферная крышка МКП на скважине 508.5.
Неплотное прилегание скользящей опоры под ЗЛТП скаважины 513.1.
В блок-боксе насосной  Н-13 загрязнены полы.
Сети внутриплощадочные, установка емкостей хлористого кальция (Е-1х-1-6) устарели информационные таблички.
"Схема включения емкости Е-15 в нечитаемом состоянии, имеются дефекты.
А также табличка с инвентарным номером емкости Е-15 подлежит замене"
Нечитаемая схема включения на емкости ЕП-1
ЗППА. Табличка с обозначением пожарной лестницы подлежит замене(имеются дефекты и выгорание краски)
ТКДиМ. Подтеки жидкости под дренажной линией К-1А
"ПОРД. Знак пожарной безопасности ""Кнопка включения установок систем пожарной автоматики"" в неисправном состоянии (имеются дефекты и выгорание краски)"
Посторонние предметы в каре ГСМ.
Повреждена информационная табличка на лестнице переходного мостика АВОг-УОГ.
В БВС слесарной мастерской у тисков  прослабло крепление прижимных губок. 
Посторонние предметы на верстаке дежурного слесаря в ЦРД. 
Подтеки масла на полу в компрессорной ЦРД.
 В инструментальном ящике дежурного слесаря обнаружена отвертка с поврежденной рукояткой. Что может привести к травмированию.
Посторонние предметы и материалы в складе смазок ГП-7
УРДиМ, износ и нечитаемость схемы вкючения на Ф-403.
Повреждена изоляция на трубопроводе закачки масла на ГПА на выходе из насосной маслохозяйства.
Не работает выключатель освещения входа в РУ-101
Посторонние предмет ВХ 5 (ЦРД)
Не окрашена полоса заземления и нет знаков заземления  кнопки включения пожарных насосов п.5
Нет бирки на заземлении техники п.61а
На площадке ДЭС находится пустая бочка после замены масла в ДЭС-2.
 После ремонта периметрального ограждения  остались металлические предметы (остатки конструкций) в районе п.320.
В светильнике освещения пожарного гидранта ПГ-7 обнаружена вода.
Нет освещения в тамбуре ОН ГПА №721.
Отсутствует освещение на входе УЭМПГ и ГРС
Посторонние предметы на площадке обслуживания Т/А № 114.
Поз.38 Розетка 220В имеет механические повреждения корпуса. Опасность поражения электрическим током работника.
Поз.34 Приточная вент. камера П-1 выход с маршевой лестницы не имеет настила через ливневый желоб по маршруту  обхода персонала. Опасность получения травмы при передвижении по территории с перепадами высот.
П-301/1 нарушено лакокрасочное покрытие на технологических трубопроводах топливного газа.
Обнаружен провис кабеля на эстакаде между ГПА 123 и ГПА-124
Недостаточное освещение на БА-7 в технологическом корпусе
Загрязнения на корпусе приточного вентилятора П-1 в УПТИГ КЦ-1.
Повреждено осадками ЛКП перил лестницы ВХ2А
Отсутствует проходимость по дренажгной линии с К1А в Е8А
"Не горит  эвакуационная табличка ""ВЫХОД"" ТКДМ около Н2А"
Постороние предметы на ВХ2А (ведро с краской)
"Плохой контакт на проводе заземления насоса перемешивания масла компрессора
на ГПА № 911."
Ослабло крепление дверной ручки двери, входа в насосную с СЭБа
Обнаружено мерцание аварийной лампы искусственного освещения в коридоре здания АБК поз. 9.18
"Отсутствует знак безопасности "" Держитесь за перила"" возле центрального входа АБК МРУ. ( Возможен травматиз персонала)"
В кабинете №24 здания АБК МРУ отсутствует обозначение номинального напряжения розетки
Нарушена предупреждающая разметка сигнализирующая о перепад по высоте, при входе в мастерскую МРУ
Мусор на территории скважины 508.1.
Мусор на дороге КГС 506.
УОГ. Не достаточное освещение площадки обслуживания С 1/7.
Повреждено ЛКП на кранах АВОг. КЦ-1 кр № 41*, кр№ 46*
В ТКПГ в НМ, подтёки масла возле Н-4/1, масляные пятна на путях передвижения.
Не работает выключатель освещения в складе КИП
Отсутствует освещение в тамбуре вентиляционной камеры УПТИГ-2.
Посторонние предметы на площадке обслуживания Ш/К № 27.
Подтёки смазочного материала у Н6/2
Неустановлены съёмные элементы перильных ограждений площадок мест хранения ТМЦ СМУ  
На втором этаже ПМК УПП в осях 1-20 неиспользуемое оборудование подключено к сети электропитания.
Перегорела лампа освещения в БППП
Посторонние предметы на проходе к зданию БВС.
ЛКП на отбортовке лестничной площадке склада красок ГП-7 не в надлежащем состоянии.
Недостаточный уровень масла в лубрикаторе компресора ВК-2, в компрессорной ЦРД.
ЛКП здания АСПТ не в надлежащем состоянии.
Подтеки масла  в приямках компрессора ВК в компрессорной ЦРД.
Нарушены ЛКП площадок обслуживания ПТПГ КЦ №2.
БППП. На огнетушителе №22 обломан шланг распылителя.
Отсутствует освещение в отсеке пожаротушения на Т/А № 123.
Блок-бокс насосной метанола отсутствуют (стрелки)  указания направления потока на трубопроводе.
поз.3 т.н.3 нарушена герметизация кабельного ввода на датчике температуры
поз.16 (АВОгаза) в кабельной коробке АХТ влага
ЦРД отсутствие освещения перед лестницей на 2 этаж(внутри помещения)
Сети внутриплощадочные,П301/2,износ маркировки на трубопроводе ДЕГа.
Маркировка трубопровода выхода сырого газа с ЗППА Ду1000 имеет деформации 
В раздевалке БППП имеется неиспользуемая спецодежда.
На перилах лестницы, ведущей к площадке обслуживания крана Г-90 имеются заусенцы. Вероятность травмирования работника
Посторонние предметы, возле входа в ЩСУ СИКГК
УПГ посторонние предметы в каре под А201-1.
Поз.40 РУ-8 На перилах маршевой лестнице имеются заусеницы. Опасность получения резаной раны кисти работником.
Поз.34 Помещение столовой,  не работает освещение варочного цеха (выбило питающий АВ-0,4кВ). Не достаточная освещённость.
Грязь на корпусе насоса Н-3.2
отсутствует надпись направление вращения на задвижке М.13
Посторонние предметы возле Е-4
"Оставлена краска и покрасочный инструмент после покраски 
свайного поля на ГПА № 917."
Утечка воздуха КИП по клапану уровня Р2/2
Утечка воздуха КИП по клапану уровня Р2/2
Повреждены пломбы фланцевого соединения метанольной линии от Н11 но ОК в ТКДМ
Подтеки жидкости между К1А и Н7А
БППП в тамбуре перегорела лампа - недостаточно освещение
Не горит светильник в ТКПГ около БТДА №6
Нарушена целостность ЛКП Ф-401-3, Ф-401-4
Нарушено ЛКП шахты выхлопа ГПУ №211.
Утечка воздуха КИП на пневматической стойке С 1-7 УОГ
Отсутствует колпак на ЗЛТП скважины 514.3.
Нарушено ЛКП ограждения вокруг РИГ на КЦ-1
Отсутствует информационная табличкана выходе на АВОг 1 эт. ЦРМ
Не закреплён технологический лючок на изоляции шарового крана № 27 Д/У 1000.
Отсутствует предупреждающая маркировка на лестнице площадки вытяжного вентилятора МКЦ.
Недостаточное освещение в складе КИПиА
Сети внутриплощадочные, на колекторе сырого газа нарушена маркировка трубопровода.
Пыль на вентиляционном оборудовании П3/1
Отсутствкет нумерация ЗРА Г 201/1
Нарушена разметка перепад по высоте возле переходной лестницы УОГ С1-6/ С1-8.
Неисправен светильник аварийного освещения в отсеке маслоагрегатов на Т/А №121.
Не читаемы указатели направления вращения штурвала на ЗРА №3 скважины 502.2.
Недостаточный уровень масла в картере компрессора ВК-1. Компрессорная ЦРД
Недостаточный уровень масла в лубрикаторе компрессора ВК-1. Компрессорная ЦРД.
Мусор, посторонние предметы в здании УАЛКП.
Мусор, посторонние предметы в холодном складе БВС.
На верстаке дежурного слесаря посторонние предметы , мусор.
Открыта крыжка контейнера ТБО у здания ЦРД.
ГПА №721 утечка масла по фланцевому соединению фильтра смазки двигателя.
Поз.2 Не работает светильник аварийного освещения.
Стрелка сигнализации/блокировки на электроконтактном манометре (давление газа БПГ-2.2) смещена от регламентированного значения
Повреждена информационная табличка в насосной метанола
Отсутствуют показания электронных манометров (сели элементы питания) воздухосборников В=3, В-4 компресорнаой.
Нарушено ЛКП ограждения площадки Е-5
Утечка по сальнику ЗРА Н7А
Нарушено ЛКП отбортовки лестничного марша БППП с наружней стороны.
Повреждена целостность ЛКП перилного ограждения АВО газа 2-й группы ДКС. 
Отсутствует аварийное освещение в здании УПТИГ КЦ-1 (перегорела лампа).
Посторонии предметы по маршруту обхода на площадке обслуживания Е-303
Защитная труба кабеля обогрева крана 6 АВО-1 не закреплена
Отсутствует скользящая опора ЗЛТП на скважине 216.7. 
Отсутствует крышка от атмосферных осадков на ЗРА №8 скважины 216.5.
Поз.68 Масленое пятно на проходе в ДЭС, Опасность получения травмы работником при падении/
Поз.34 Обломано сварное крепление навеса ворот дебаркадера. Опасность падения створки ворот.
Поз.73 На перилах площадок обслуживания емкостей старая краска отслоилась, имеет рваные края. Опасность получения травмы кистей рук работника.
"поз.14  Отсутствует знак безопасности "" Держитесь за перила"" "
Не исправен доводчик двери БППП (выход на улицу 2 этаж) 
Повреждена изоляция трубопровода горячего воздуха на ГПУ-215.
На КИП ПК 00+00 ГЗШ №118 УКПГ-1С отсутствует информационная табличка
КИП ПК 20+00 ГЗШ №117 УКПГ-1С имеет отклонение от вертикали
Упал на КИП ПК 10+00 ГЗШ №103 УКПГ-1С
Ветошь на полу МКЦ-1
Беспорядок в помещении хранения хоз.ивенторя (ПЭБ)
На краю крыши здания находится незакрепленный предмет. Есть риск падения и травмирования людей, с угрозой жизни и здоровья.
Посторонние предметы возле ПТПГ-30 ДКС
Смотровые лючки на входных коллекторах АВО КЦ1 не все закрыты
В инструментальном шкафу КИП не расклинена рукоятка молотка
ЦПГр, частично отсутствуют информационные таблички на ВХ-1р.
ЦПГр, загрязнение пола (масляные подтеки) в районе А-1р/4.
ВПС, посторонние предметы в районе ЕВД-4,5.
ЦПГ. Посторонние предметы на станине абсорбера   А-1/2.
ТКПГ. Посторонние предметы возле Е-5
ТКДиМ. Схема включения емкости Е-15 не актуальна и требует замены
ТКПГ. Подтеки масла со стороны турбины ТДА 1
ТКПГ. Недостоверные значения расходомера АИР абсорбера А-1/5
Нарушение ЛКП на перилах лестницы входа в ЦПГ.
УПГ сломана резьба на пропарочном штуцере.
Подтеки масла в приямках компрессора ВК-2 в компрессорной.
Перегорела лампа освещения на первом этаже БППП.
Посторонние предметы в ЦПГ, в районе А-1-6.
Нарушение ЛКП лестницы УП КЦ №1.
Посторонние предметы на проходе к зданию БВС. Возможен риск падения.
В здании БВС в раздевалке обнаружена просроченная аптечка. 
В здании БВС в токарной мастерской обнаружена просроченная аптечка. 
Прослабло уплотнение кабельного ввода на датчике (давление газа на выходе нагнетателя) на ГПУ-114
Посторонние предметы возле наливной эстакады
ЦРД. Запылена поверхность короба вытяжной вентиляции В 2/1,2.
Маслостанция ЗППА - повреждено заземление маслонасоса М-2
Ослаблен хомут крепления к полам дренажной линии Н4А
Шпильки на фланцах Фильтра промстоков на ГФУ - менее тех витков с одной стороны
Не достаточно освещение в венткамере ЗПА
Вода на поверхности пола по маршруту обхода в помещении УПТИиУГ.
"Эвакуционная табличка "" Выход "" c CЭБ ослабло крепление"
"Отсутствует табличка ""Держаться за перила"" на лестнице входа в отсек БМА ГПА №213."
Сети внутриплощадочные,вход в УРДиМ площадка обслуживания посторонние предметы.
Сети внутриплощадочные,коллектор сырого газа, от ЗПА до СП501,502 нарушена маркировка трубопровода.
На переходе к ПТПГ30/3,4 остатки лакокрасочных материалов
Касание площадки обслуживания об элементы ЗРА на скважине 511.5.
Тугое вращение штурвала КВД манифольдной линии на скважине 216.8.
Посторонние предметы в УРМ (ведра)
ЦРД неисправен доводчик на входе в цех
Куски металлолома в районе ЦПГ
Не проведено ТО огнетушителя в КНС ГП
не горит лампа аварийного освещения БППП 2 этаж
Неисправен распылитель огнетушителя ОП-8 в БВС, Склад МТЦ №2
Неисправен огнетушитель ОП-10 в Складе смазки, у манометра отсутствует стекло.  
Возле С-1/6 розлив воды.
"Нарушено ЛКП площадки обслуживания и лестничного марша у входа №1
ангара ГПА № 915."
Забит трубопровод дренажной линии на насосе Н-6-3.
Недостаточный уровень масла в картере компрессора ВК-1.
Теплоузел АБК ЦЭС, повреждена изоляция подающего трубопровода ГВС.
В ЦРМ на байпасной линии Н-7а, Н-4а от Е-12 появился свищ.
На стуле в каб.347 здания ИТЦ сломался один упор. Количество точек опоры уменьшилось, стул теряет равновесие.Увеличивается риск и тяжесть получения травм работников при падении со стула.
На кресле в кабинете 343 здания ф. ИТЦ вышел из строя фиксатор качения.Фиксатор не задерживает наклон спинки, работник, сидя в кресле  теряет равновесие. Учитывая что рядом находится письменный стол, радиатор отопления, увеличивается риск и тяжесть получения травм работников при падении с кресла.
В шкафах в раздевалке каб. 346,  при проведении АПК 1 уровня выявлено беспорядочно расположенная СИЗ.
Обнаружены металические торчащие части арматуры со сбитых углов дорожных плит на месте склада металлалома.
У склада красок с торца из дорожной плиты торчат металические части арматуры.
В кабинете 344 над розеткой отсутствует маркировка напряжение сети 220V. 
ВПС, не читаются показания прибора отбора давления (Сапфир) после КРД-2 в районе ЕП-103/2.
Насосная метанола, подтеки масла в районе насоса Н-3/1.
ЦРМ, сломана ручка входной двери через тамбур шлюз в цех.
ЦРМ, посторонние предметы, загрязнение пола в районе Е-2.
Отклеились три кафельные плитки. Две, у кабинета № 240, одна, в помещении мужского туалета на 2м этаже. 
Подтеки масла насос Н-10-8 в ЦРДиМ.
На краю крыши здания находится незакрепленный предмет. Есть риск падения и травмирования людей, с угрозой жизни и здоровья.
Нет нумерации ЗРА ГПА №725 кр №2.
УЗСП в тамбур-шлюзе отсутствует освещение.
Выцвел знак радиационная опасность на воротах ограждения ампулохранилища
При попадании осадков, была повреждена табличка с указанием ответственных лиц за противопожарное состояние ампулохранилища на ЯНГКМ (не читались номера телефонов ответственных лиц).  
Не убраны посторонние предметы после лакокрасочных работ возле ЦРДиМ со стороны ПОРДиМ.
"ГТЭС-24, КПП, отсутствует знак безопасности ""Осторожно напряжение"""
Стрелка сигнализации на электроконтактном манометре (давление газа топливного газа УПТИГ-2) смещена от регламентированного значения
В компресорной по сальнику ЗРА утечка воздуха КИП
Нарушено ЛКП приводов кранов 1Х, 1Х-1. УЗГ.
Порвана мягкая вставка вытяжного вентилятора В1-1 ТКДМ
Постороние предметы на площадке печей огневой регенерации (краска, ветошь)
Сломан фиксатор крышки БУЭПа крана  Г 91 ЕП-1  (не закрывается коробка - доступ осадкам на кнопки закр/откр)
Забит дренаж Н10-6
Не достаточно освещение в сушилке раздевалки (не горит светильник)
Посторонние предметы в помещении БОА ГПА № 912.
Не работает доводчик двери эвакуационного выхода ПЭБ.
Повреждена технологическая схема в насосной метанола
Отсутствует направление потока среды в МКЦ-2 ДКС.
Посторонние предметы на ПОС скважины 512.2.
Посторонние предметы в районе Е-8а ( краска и покрасочный инструмент) 
Отсутствует указатель направления вращения на ЗРА №К-1а5 (ЦРМ)
Отсутствует пломба на двери №3 склада ГСМ.
На штурвалах ЗРА пропарочной линии ЦПГ отсутствуют направление ОТКР. и ЗАКР. после обновления покрытия.
Нарушена целостность ЛКП крановой обвязки ПГ-30 КЦ-1.
"Нарушена целостность эвакуационной таблички ""Выход"" в помещении УПТИиУГ."
Нарушенно обозначение направление движения продукта на трубопроводе от Н-7 в Е-12
"Дозиметр ДКГ-03Д ""Грач"" №29/83 по состоянию на 12.07.2023 (08:05) имеет низкий заряд батареи. Для обеспечения мер радиационной безопасности при проведении работ повышенной опасности на ЯНГКМ 12.07.2023 необходимо заменить сменные АКБ."
ИСП-РМ1401MА дозиметр-сигнализатор (оценка уровня излучения в мкЗв/ч) по состоянию на 12.07.2023 (08:07) имеет недостаточный заряд для работы в течении 10 часов. Для бесперебойного измерения МЭД фотонного излучения и плотности потока альфа- и бета- частиц,  при проведении работ повышенной опасности на ЯНГКМ 12.07.2023 в течении 10 часов, необходимо заменить/зарядить аккумуляторы АА.
"Пришел в негодность знак ""осторожно радиация"" на ТПК № 034 в ампулохранилище. Несоответствие требований ОСПОРБ-99/2010."
"Высокий износ участка ленты оградительной (1,5 метра) (желтый фон, красная надпись ""Осторожно Радиация""), предназначенная для ограждения мест с источниками ионизирующего излучения."
ЦПГр, наличие талой воды на полу в районе С-3/4.
ЦПГр, отсутствует изоляция на дренажной задвижке по выходу конденсата Р-1р/4 .
Подтеки масла насос Н-10-6 в ЦРДиМ.
В поселке Ямбург в районе общежитий 26 и 27 (за ними), на стационарном лестничном мосту (со стороны клуба юность) отсутвует лестница, т.е. подняться на него можно, а спуститься нет. Лестница в деформированном виде лежит на земле. Отсутствует ограждение и предупреждающие таблички.
Не исправен доводчик двери в переходной галерее БППП-ЦРДиМ.
Отсутствует инф. табличка УХЗГ
Бочки из подкраски на наружней территории (зона В)
Отсутвует нумерация ЗРА Г204.1
Нарушено ЛКП полов на первом этаже в БВС.
Посторонние предметы на пути следования в БВС. Возможен риск падения.
Подтеки масла в приямках компрессора ВК-2 в компрессорной ЦРДиМ.
Заедание замка (втягивающей катушки) ремня безопасности, вахтового автобуса.
На двери первого тамбура входной группы КСК пришло в непригодность самозакрывающееся устройство ( доводчик ) . 
Нарушено ЛКП на кране №514.
"Здание УМВ. У входной двери (вход №2, сдача возвратной тары), вышел из строя доводчик. 
В случае данной неисправности нет возможности плотно закрыть входную дверь."
поз.4 10Р-1/5 не закрыт кабельный короб крышкой
ЦРМ. Подтеки жидкости возле насоса Н-11/1
ЦРМ. Задвижка №14 на линии Н10А-6 шпильки из разных партий
Теплообменник Т-1А. На линии по загрузке колонны К-1А нарушена изоляция трубопровода
ЦРМ 2 этаж, не горит лампочка аварийного освещения
Нарушено ЛКП выходного трубопровода АВО газа КЦ №1.
"ЗПА. Не горит вывеска ""Аварийный выход"""
Посторонние предметы возле дверей входа в ЗХД
Повреждена информационная табличка на датчике (давление топливного газа) на ГПА-126
ЦПГ. Не достаточное освещение модуля обслуживания ЗРА абсорбера А1/4.
Не работает аварийное освещение в помещении СВО ГПА № 914.
ЗПА неисправна ручка запорного устройства двери.
У доводчика двери вход в операторную слетела лапка
Мусор на территории скважины 507.1.
Не исправен доводчик двери отсека двигателя ГПА№711
Целостность ЛКП станины насосов Н-3-1,Н-3-2 нарушена. 
Неисправный гаечный ключ в слесарной мастерской
В мужской душевой бассейна сломана кран-букса .
Отсутсвует бирка на шаровых кранах ГТУ№ 7,8
Перегорела лампа
знак огнетушитель устоновлен на высоте ниже 1.7м
Щиток сварки, отсутвует знак молния
На шине заземления отсутствует знак заземления 
Наличие загрязнённости пола в помещении №-101 здание ТДА.
Посторонние предметы  (слесарный инструмент) после проведения ремонтных работ возле Р1А ЦРМ.
поз.19 в клеммной коробке АХТ-3 ослаблен кабельный ввод
"ЦПГ. Абсорбер А-1/2. Оборвано заземление на приборе КИП  "" Р газа в А-1/2."
поз.19 20Р-3/1 утечка воздуха КИП по клапану-регулятору (ВМР)
ЦРД. Повреждено заземление электродвигателя на насосе Н-4/2.
ВПС, загрязнение площадки разделителей Р-2х (мусор, подтеки масла).
ВПС, посторонние предметы под емкостью Е-22 (доски).
В ЦРДиМ две шпильки фланцевого соединения имеют запас прочности по резьбе менее одного витка. 
В ЦРДиМ на дренажной линии Н-6 отсутсвует обозначение направления движения жидкости. 
В лаборатории ПИЛ на базе ф. УАВР на станине разрывной машины обнаружен образец, после проведения механических испытаний.   Необходимо данный образец разместить в специальном накопителе. 
"Отсутствует знак безопасности "" Держитесь за перила"" площадки обслужования задвижки №4 Регенератора К-1а в ЦРДиМ"
На складе каб.345 на полке №3 стеллажа зав.№9 нечитается табличка с максимальной нагрузкой.
Поврежден заземляющий кабель Н-7-1 в ЦРДиМ.
Недостаточное освещение Склада смазок.
Шум от электролампы искусственного освещения в кабинете Инженера по ремонту в АБК.
ЛКП свечного трубопровода УП № 2 не соответствует цветовой схеме фирменного стиля ДО ПАО Газпром.
Посторонние предметы возле АСППТ
После покрасочных работ у входа в ЦПГоставлено ведро с краской.
В кабинете мастера ЦВСиОС ЯПС ЭВС треснуло стекло на дверце шкафа с документацией.
Здание БВП перед холодным складом обнаружена не закрепленная съемная перила а именно верхняя её часть не вставлена в пазы для фиксации ,что могло привести к падению с высоты .
ГТЭС-24, ОБУ, каб.№112, Прибор для пробоя трансформаторного масла АИМ-90А - выявлен обрыв поводка, заземляющего корпус прибора, в результате многочисленных перегибов поводка.  Потенциальное происшествие - нарушение инструкции по эксплуатации прибора, которая запрещает эксплуатацию прибора без заземления корпуса прибора.
"ТКПГ. Не горят информационные таблички ""Выход"" "
ЦРМ. Отсутсвует пломба на ЗРА №14. Линия подачи метанола на УППГ-4А
Т-1А. Не актуальная схема включения 
Нарушено ЛКП кранов узла подключения КЦ №2.
В слесарной мастерской РММ после завершения работ на полу возле слесарного стола масляное пятно.
"Поз.75 (Площадка подключения) - Повреждение знака безопасности ""Держатся за перила"" на переходном мостике."
Поз.4 (Цех первичной сепарации) - Проседание тратуарной плитки перед входом на позицию. 
ТК-2  - Проседание тратуарной плитки перед переходным мостиком. 
Поз.2 - Арматурный блок сеапараторов 20С3/1,2 - обмерзание штурвалов ЗРА,
Поз.2 Сепаратор 20С3/2 Линия входа газа. Замятие изоляции трубопровода .
ГТЭС-24, ТМБ, сварочный пост, нарушена целостность корпуса розетки 220 В. 
Посторонние предметы на площадке обслуживания кр № 71
Повреждена изоляция на трубопроводе крана № 4 в обвязке компрессора ГПА № 911.
Следы масла в поддоне ОМА ГПА.
"ЗПА зона ""В"" нарушена целостность ЛКП метанолопроводов."
Загрязненные полы по маршруту обхода возле Н-409-1
