Message
В ЦРМ загрязнены полы между насосами Н10А/4 и Н10А/5.
Не убраны посторонние предметы на выходе из ЦПГ в сторону УРГСН.
Слетела бирка с номером ЗРА №2 на скважине 216.6.
Не закреплена защита от механических воздействий вентилятора кондиционера п.324
Недостаточное количества песка в пожарном ящике возле ДЭС п.61а
Отсутствие лопаты в пожарном ящике  в 55ТП-4.
Повреждение заземляющего проводника на электродвигателе ВОТ-1 ( ГПА-213).
Нет технологических наименований на стенде очистки масла ГПА-213.
На площадке ёмкости п.28 находятся остатки сигнальной ленты.
набор ключей,изолента не убраны в место хранения у сепаратора С-3.3
пыль на корпусе насоса Н-2/2
КЦ-1 Т/А 314 Капли масла на полу в отсеке нагнетателя.
Низкий уровень масла в лубрикаторе компрессора ВК-2 в Компрессорной ЦРДиМ.
Течь по штоку задвижки №11 DN 50 PN16 в обвязке Е-12.
Недостаточное освещение площадки обслуживания Е4
Захламлен проход в  БВС, остался метал после изготвления контейнера. Риск падения работника.
Задир метала обшивки входной двети вахтового транспорта. Возможно травмирование работников.
Посторонние предметы возле емкости Е-8 ЦРД.
ЦПГ. Вент.камера приточный вентилятор П 1-2 загрязнения и пыль на поверхности вентиляционного оборудования.
Подклинивание замка на входной двери здания ремонта инклинометров.
"Знак "" Осторожно электрическое напряжение"" на двери КТП 50ТП-36 выцвел."
Посторонние предметы около Н-4а-1 в ЦРДиМ. 
Разряжен газоанализатор СЕАН-Н №6065
Две плиты приподняты над поверхностью дороги.
Отсутствуют опознавательные знаки и маркировка на трубопроводе АВОгаза КЦ-1.
"Отклеился предупреждающий знак ""Опасность поражения электрическим током"" РУ ЦОГ поз 4."
"Выпирает металлический уголок перил аварийного выхода поз 4 со стороны ДКС (снаружи).
Существует опасность столкновения и травмирования. "
"Цветографически не обозначен порог аварийного выхода поз 4 со стороны ДКС.
Существует риск падения работника в результате спотыкания об малозаметное препятствие."
Не произведена смазка шарнирных соединений устройства для верхнего налива СК в товарном парке
Недостаточое освещение в вентиляционной камере БППП
поз.2 20Р-2/4 возле арматурного блока посторонние предметы.
поз.2 20Р-2/4  под расходомером по ВМР вода
В процессе проверки путей передвижения работников в зданиях, сооружениях и помещениях на территории базы УМС, при входе в здание ЛЭС, выявлено ослабление крепления ручки на двери
Отсутствует табличка на контейнере бытовых отходов
Частично отслоилось ЛКП на калитке ворот в помещении мастерской МРУ
Выявлено подклинивание доводчика двери запасного выхода из здания АБК МРУ поз. 9.18
В БВС после прекращения работы отавлена вкюченная в сеть 220в болгарка.
Цех УТОБТДА. Стерта надпись на бирке прибора КИПиА
Посторонние предметы в РММ. Под конец рабочего дня не убран инструмент после ревизии оборудования
Станция катодной защиты (15км). Металлический заусенец на подъёмной лестнице к станции, риск споткнуться при подъёме-спуске к станции. Отсутствие наружного освещения.
На входе в позицию 301  расположен ящик с песком для противообледенительных мероприятий, на котором повреждена информационная табличка. 
На площадке перед поз.320 посторонние предметы и мусор.
На позиции 301 кран №17-1 отсутствует обозначение дренажа с полости крана.
В районе ТК-5 на границе ГП-ДКС на СПМГ присутствует оставшаяся часть сигнальной ленты.
На двери позиции 304, помещение - технологический отсек, расположена поврежденная табличка ответственных за пожарную безопасность помещения.
В слесарной мастерской №2 после покрасочных работ хранятся две бочки с краской.
Посторонние предметы в помещении приготовления моющего раствора.
В СЭБ 2-й этаж в Операторной, сломан потрубок  на огнетушителе ОУ 5 N 12.
"В ТКПГ возле ""инструментального ящика"" операторов пульта, посторонние предметы."
В ТКПГ в НМ на Н-1/27, нарушена целостность провода заземления эл. двигателя насоса.
В насосной метанола , забит дренажный лоток насосов Н-1/17, Н-1/18. Скопление ЛВЖ в дренажном лотке.
В ТКПГ в НМ на Н-10А утечка ЛВЖ по сальниковому уплотнению.
В ТКПГ возле С-1/1 , недостаточное освещение рабочей зоны.(перегорела лампа освещения)
УЗГ. Нарушено ЛКП привода крана 2Х.
Посторонние предметы у лестницы насосной склада ГСМ (ветошь)
"ЗПА зона "" В "" нарушена целостность ЛКП метанолопроводов."
"Отсутствует надпись ""Открыто"" ""Закрыто"" на запорной арматуре по обвязке Ф-403-3"
Растительность на территории скв.509.1.
Отсутствует освещение в отсеке БМА ГПУ-211.
В отсеке двигателя ГПА-225 поврежден раструб огнетушителя ОП-8.
Торчит арматура в плите дорожного покрытия возле входа в 15ТП-22.
Сварочный пост 1 ослабло крепление губок тисков.
Токарная мастерская заточной станок увеличенный зазор между кругом и подручником.
ГП-1в , блок вспомогательных служб ослабло крепление возвратного механизма.
ВПС, посторонние предметы в районе ВХ-1 - ЦПГ.
ЦПГ, отсутствует крепеж скользящей опоры технологического трубопровода выхода конденсата С-3/1.
ЦПГ, наличие талой воды в районе Т-2, Т-3.
ЦПГ, отсутствует освещение на площадке Р-1/3, второй этаж цеха Т-2, Т-3.
На КОС ГП-5, в помещении санузла вышла из строя электролампа ЛБ 1-36Вт.
Недостаточное освещение в узле управления АСППТ
Задир метала на крышке контейнера ТБО возле входа в ЦРД. Риск травмирования.
Посторонние предметы в аратурном блоке ПОРМ.
В Здании УАЛКП не закреплена табличка ответственных  за пожарную безопасность.
В цеху СМУ проходы  к пожарным гидрантам №1,2,3 загромождены сварочным оборудованием.
ВПС, посторонние предметы (металлом) на входе в насосную метанола.
ВПС, не читаемая схема устройства аппарата В-2.
"Отсутствует таюличка ""Метанол ЯД"" на емкости Е-1.2"
Пыль на поверхности вентеляционного оборудования П-5.1
Забился дренажный трубопровод от Н-4а-3 в ЦРМ.
Течь воды из корпуса рабочего колеса мотопомпы.
Нарушено ЛКП перила площадки входа в ПОРМ.
Посторонние предметы на площадке двигателя ГПА №724
Посторонние предметы, куски изоляции у входа в цех УПМТ
Недостаточное освещение в насосной КНС ГП
Посторонние предметы в комнате приготовления моющего раствора ПЭБ.
ГПА №714 недостаточное освещение в БМА.
КЦ-1 МХЦ-1 Пыль на технологическом оборудование. 
поз.4 БРМ4 капельная утечка по расходомеру
ЦРМ. Отсутствует нумерация ЗРА Н-7А/1
Нарушена теплоизоляция линии дренажа ЕП-1
Посторонние предметы на площадке обслуживания крана №91. Остатки лако-красочных материалов
АВО газа. Деформировано обозначение направления движения потока на трубопроводе Ду1000
Посторонние предметы возле шламосборника ЦРДиМ (пож.рукав,ведро).
Возле здания АБК обнаружена торчащая арматура из дорожной плиты.
Недостаточное освещение в блок боксе УОК.
Отсутствует запорная скоба на двери входа на АВОг.
Не закреплена защитная решетка на диффузоре вентилятора АВО газа 22ВХ 5-3.
УРДиМ посторонние предметы на площадках обслуживания И401-1,2 (верх).
Нарушена целостность ЛКП, дренажная линия с БЕ-501.1
Отсутствует информационная бирка с номером на ЗРА скважины 511.1.
Не исправен доводчик БППП переходная галлерея
просрочена дата осмотра огнетушетелей поз 90
ГПА № 221-226, частично отсутствует таблички с нумерацией кранов № 1, 2, 4р.
Нарушена целостность ЛКП площадок обслуживания крана № 71, 71*.
"Нарушена целостность информ. таблички ""Держись за перила"", на входе ГПА №-913."
поз.71 (мастерская КИП) при осмотре слесарного инструмента обнаружена неисправная отвёртка (сломана ручка)
Повреждена пломба на ящике аварийного запаса
Негерметичность резьбового соединения пробоотборника на Е-10/4 
Посторонние предметы на лестничной площадке аварийного выхода БППП
ЦРД, подтеки ДЭГа возле Ф-1/2
ЦПГр, наличие талой воды на полу в районе С-3р/2.
ЦСГ-3, посторонние предметы на пути обхода, в районе ФС-1. 
Посторонние предметы на зоне В. Металлолом, мусор
Отсутствует часть нумерации ЗРА на емкости Е-9
Не горит лампочка в ТКПГ в районе А-1/5
"Посторонние предметы на площадке обслуживания кранов 505, 506 ""гитара"". Остатки покрасочных материалов"
Посторонние предметы на площадке ПТПГ-30-1,2
Не убраны посторонние предметы ЦРДиМ возле Е-21.
Ёмкость с краской на площадке выкатки ротора двигателя ГПА-721.
Подтекание масла доводчика двери при входе в РММ.
Недостаточный уровень масла в картере компрессора ВК-1 в компрессорной ЦРДИМ.
Подтеки масла насос Н-10-8 в ЦРДМ.
"Оторвана информационная табличка ""Держитесь за перила"" на входе в ЦРДиМ со стороны УПТ."
Обнаружен свищ на дренажноц линии от Е-12 в Е-8а.
Посторонние предметы на площадке обслуживания емкости Е-9 ЦРДиМ.
Нарушено ЛКП перил и отбортовки лестницы входа в УАЛКП.
В шкафу дежурного слесаря обнаружен молоток с треснутой деревянной ручкой. 
Захламлен верстак в слесарной мастерской после завершения работ.
"На лестнице площадки обслуживания к.36 отсутствует предупреждающая табличка ""держитесь за поручни"""
Повреждена изоляция на трубопроводе топливного газа СВО ГПА № 914.
ПОРДиМ ВХ-3 недостаточно освещенности
БППП 2 ой этаж-сломана табличка -обозначения места огнетушителей
Территория ГП- склад метанола вода в приямках дренажных колодцев
ТКРДиМ обвязка насоса Н-7а/1,2 нет бирок обозначения З.А
ЗППА- В1/2 задевают за кожух лопасти
ТКПГ А1/8 -частино порвана сигнальная лента при проведении работ
УОК-входная  дверь не закрывается
ПРМ- недостаточно освещенности
Постороннии предметы по маршруту обхода на площадке обслуживания П-201-1
На прилегающей территории к ТКПГ трава (сухостой). 
БПТПГ КЦ-2. Неисправен замок на входной двери.
Нарушена герметичность фланцевого соединения ОК на трубопроводе горячего воздуха на ГПУ-214.
Наличие загрязнённости и пыли на поверхностях ВНГТУ, ВОТ-1, ВОТ-2 ГПА №-911. 
Наличие загрязнённости и пыли на поверхностях трубопроводов обвязки теплового пункта РВС.
Восстановление отсутствующего обозначение направления открытия, закрытия задвижки №1-1 насоса СН-1 УПТ после окрашивания.
РВС посторонние предметы (металлом) возле люк-лаза ёмкости Е-1.
Не горит аварийное осещение АР-02
Отсутствует нумирация задижки М.14
Не достаточное освещение в ОА ГПА №726
Половина ламп не работает 
Нарушение ЛКП на перилах наливной эстакады
Мастерская ЦВСиОС ЯПС ЭВС: На штоке слесарных тисков отсутствует стопорное кольцо.
Выявлено подтекание воды со смесителя в кабинете №7 на поз.2.52.
поз.98 отсутствует обозначение клеммной коробки на ёмкости 60-Е1
поз.98 нарушена герметизация кабельного ввода на коробке 98ХТ-1
Отсутствует табличка с указанием номера на кране №2 ГПА 715.
ЦРМ подтеки жидкости возле КР-20
ЦРМ посторонние предметы на Е-3
КЦ-2 Т/А 326 Подтеки воды на полу, отсек нагнетателя.
Б/Б насосной метанола- плохо закреплено заземление в Е-6а
Подтеки жидкости у насоса Н-6-5 в ЦРДиМ.
Подтеки воды у Н-8-1 в ЦРТиМ.
Низкий уровень масла в баке маслостанции ППА.
"Оторвана информационная табличка ""Держитесь за перила"" на лестнице подъема к ППА."
Не горит лампа в блок боксе склада масел.
Повреждена мягкая вставка В-2-1 в ЦРДиМ.
Нечитаемая бирка осмотров на огнетушителе ОП-8 в блок боксе станция гидропривода.
РВС НС-2- пропуск по уплотнению
ТКРДиМ  ВХ-3/4 перидически  при работе лопасти  задевают за диффузор
Следы масла под насосом Н-2. 
Неисправно запорное устройство на входной двери в СВО ГПА № 915.
В ТКПГ на путях передвижения розливы дождевой воды, скользкий пол , из-за протечки по дефлектору.
"ЗПА - нарушена целостность ЛКП опор лестничных переходов зона ""В""."
КЦ-1, по маршруту обхода, на путях передвижения, из разрушенной дорожной плиты торчит арматура.
ГПА-222, оторвана отбойная полоса на площадке обслуживания кр № 2.
Наличие посторонних предметов в слесарной мастерской 
Неисправен доводчик двери в слесарную мастерскую 
Компрессорная КИП. Низкий уровень масла в лубрикаторе компрессора ВК-1
Не проведено ТО огнетушителя в слесарной мастерской 
поз.3 вода в каре (после дождя)
Нарушена маркировка на АВОМД ГПА №-916.
Посторонние предметы на площадке нагнетателя ГПА №712
Недостаточное освещение в б/боксе УГП ДКС.
"АГРС ""Промбаза"", АБК. Отсутствие бирки на кабеле КС-18"
"Харвутинский купол. Станция катодной защиты №16.
Видимый обрыв заземления на входе помещения. Отсутствие обозначений вольтажа розеток (220В). Отсутствие обозначения заземления на станции."
"Харвутинский купол. Станция катодной защиты №1.
Отсутствие таблички местоположения огнетушителя, перегорела одна из ламп освещения станции. Устаревшая информация ответственных лиц за пожаробезопасность. Треснут корпус розетки 220В."
"Харвутинский купол. Станция катодной защиты №4.
Отсутствие табличек над обогревателями (Осторожно, эл. обогрев поверхности). Устаревшая информация ответственных лиц за пожаробезопасность. Острый металлический заусенец на двери станции после замены замка, риск получения травмы работника. "
"Харвутинский купол. Станция катодной защиты №2
Отсутствие обозначений вольтажа на двух розетках (220В). Сломана кнопка выключателя освещения. Отсутствие заземляющего коврика перед станцией."
"Харвутинский купол. Станция катодной защиты №14
Перегорела лампа внешнего освещения. В земле металлическая арматура перед станцией (риск получения травмы). Устаревшая информация ответственных лиц за пожаробезопасность."
На розетке 380В отсутствует бирка с указанием напряжения
ЦРД, посторонние предметы (инструмент, ветошь) на площадке Н-4/2
ЦРМ, переходной мостик к Н-10, острые углы металлической таблички «держитесь за поручни». Присутствует вероятность травмирования работника.
КЦ-2 площадка ПТГ 1,2 посторонние предметы.
Посторонние предметы, мусор по маршруту обхода
Подтеки воды рядом с емкостью Е-3а.
Посторонние предметы у выхода №2 ЦПГ.
Недостаточное освещение в б/б ДЭГа, метанола.
Посторонние предметы на ППА.
Мигает лампочка в оператоной УКПГ-5, БППП.
Постороннии предметы по маршруту обхода , на площадке обслуживания П-201-1
ВПС, посторонние предметы на пути обхода в районе Т-3а/1.
ЦРМ, частично отсутствуют таблички обозначения ЗРА К-1/1.
ЦПГ, посторонние предметы в районе арматурных блоков А-2/1-3.
ЦПГ, загрязнение поверхности пола в местах отбора проб А-1/1-3.
ВПС, подтеки масла на площадке обслуживания Р-2/3.
"ГТЭС-24, ГТГ-3, металорукав на табло ""ГАЗ!Не входить"" неисправно защитное заземление"
Нарушено ЛКП трубопровода линии импульсного газа ГПА-714.
Территория ГП кабельная эстакада возле УПТ- провисание кабельного лотка
Недостаточный уровень масла Н-4а-3, ЦРДиМ.
Недостаточный уровень масла в лубрикаторе компрессора ВК-1 в компрессорной ЦРДиМ.
Подтеки масла по штоку вентиля дренажной линии ВК-1 в компрессорной ЦРДиМ.
Свищ на дренажной линии насосов Н-7а-1,2, ЦРМ.
Сломана оконная ручка в галерее БППП.
Недостаточное освещение ВХ-4 в ЦРДиМ. Риск травмирование работника.
На входе в ВХ-4 ЦРДиМ посторонние предметы (банки с краской).
Затруднена регулировка механических жалюзей на ВХ-4 ЦРДиМ.
Территория ГП занесен песком водосток(ливневый) возле ЕП-1
"Компрессорная воздуха КИП на продувочных кранах В1-6 плохо видны обозначения ""О"" ""З"""
Не закреплена металлическая решетка на площадке обслуживания КБВ 1.2 ГПА № 912.
Нарушено ЛКП на отводе Н-2.
"ЗПА повреждено ЛКП опор шлейфов - зона""В""."
Не скошена трава на площадке вокруг БППП.
Мусор возле БТДА в ЦПГ.
"Посторонние предметы тара от краски на площадке коллектора сухого газа ""гитара""."
Пожарный гидрант №3 (ПГ№3), место заземления пожарного автомобиля не обозначено соответствующим знаком по ГОСТ 21130-75
Недостаточное освещение здание УПТ 1 этаж
Посторонние предметы ЦРМ 1этаж
В женской душевой бассейна порван шланг душа .
"Отсутствуют надписи направления вращения ""Открыто-Закрыто"" на штурвалах управления ЗРА АВО газа КЦ-1. "
"АВО-газа 1 -очередь,
ВХ 7-2-4 задевала лопасть об диффузор.
Уход центровки диффузора."
Разряжен газоанализатор СГГ-20 Микро №5936
Теплоузел АБК ЦЭС НУ. Отсутствует диспетчерское наименование задвижки на подающем трубопроводе ГВС. 
На позиции 2.13в перегорел свет в мужском туалете.
Позиция 2.13в у лестницы к главному входу отсутствует жесткое крепление к поверхности. 
ЦПГ, утечка на трубке подачи воздуха на ЭКМ уровня куба А-2/2.
ЦПГ, сломана ручка входной двери в цех со стороны Е-8а/2.
Загрезнение станины насоса Н-4А1 
отломился козырек верхнего каркасного покрытия 
"Не читаем знак безопасности ""проход запрещён""на мачте освещения П-10"
Нарушена целостность ЛКП кабельных лотков ПТПГ-30 2 очереди ДКС.
Отклеилась памятка по использованию огнетушителя в переходной галерее поз 5.
"Отсутствует памятка ключевого правила ""держаться за поручень"" на поз 14 со стороны РУ."
"Отсутствует цвет графическое обозначение габаритов вертикальной лестницы поз 41.
Возможно столкновение с препятствием. "
Не работает аварийное освещение поз 6 при выключенном основном.
"Харвутинский купол. Станция катодной защиты №3
Отсутствие обозначений вольтажа розетки (220В). Устаревшая информация ответственных лиц за пожаробезопасность."
"Харвутинский купол. Станция катодной защиты №5
Выломана дверная ручка на входе в станцию, риск получения травмы руки работника при открывании двери. Отсутствие табличек над обогревателями (Осторожно, эл. обогрев поверхности)."
"Харвутинский купол. Станция катодной защиты №6
Видимый обрыв заземления на входе помещения. Отсутствие обозначения заземления на станции."
"Харвутинский купол. Станция катодной защиты №7
Нестабильная работа розетки на станции, искрит при подключении прибора (инструмента)."
"Харвутинский купол. Станция катодной защиты №16
Рассохшийся патрубок огнетушителя. Устаревшая информация ответственных лиц за пожаробезопасность."
Сан.узел РММ. Разлито жидкое мыло перед умывальником
ЦПГ. Площадка облуживания Е-7/1, неисправна лампа освещения.
БППП, ОП-8 №21 неисправен шланг подачи огнетушащего вещества
Посторонние предметы на площадке нагнетателя ГПА № 711
Склад электромонтеров. На верхней полке стеллажа осколки от двух разбитых лампочек, риск получения травмы работника. Посторонние предметы на входе. 
В шкафу для хранения инструментов выявлен паяльник с поврежденной изоляцией на питающем проводе. 
"Отсутствует надпись направления вращения ""Открытро"" ""Закрыто"" на запорной арматуре в ПРМ подача метанола на куст №919"
КЦ-2 ослабло крепления фиксации табличек при входе на ПТГ № 1,2.
Недостаточное освещение в ОД ГПА-715
Слад ДЭГа и метанола- нарушена герметичность пломб калмтка №3
"ТКПГаврийный вход со стороны А1/1 не ""горит"" табличка ВЫХОД"
Неисправен доводчик двери входа в арматурный блок  ПОРД.
Посторонние предметы в арматурном блоке ПОРД. (Ключи, ветошь)
"Поврежден знак безопасности "" Держитесь за поручни"", на лестнице ПОРД со стороны ППА. "
Повреждено ЛКП перил и отбортовки лестничной площадки входа в ЦПГ со стороны АВО.
Недостаточный уровень масла в картере компрессора ВК-1 компрессорной ЦРДиМ.
Загрезнена грундбукса уплотнения сальника насоса Н-4а-4.
Посторонние предметы на площадке обслуживания Р-1-1. 
БППП комната для курения сменного персонала В1/1 порвана мягкая вставка на вентиляторе
Повреждено ЛКП на перильном ограждении площадки обслуживания Кр.Уз. № 2 ДКС.
Нет чеки на ОП-8 ГПУ№211 отсек двигателя
Отсутствует указатель направления потока на трубопроводе подачи метанола к С1-4 в УОГ.
БППП отсутствует ЛКП на вновь смонтированных участках лестничных переходов.
пос. Новозаполярный, позиция 2.31, АБК ЯРЭУ, каб.№ 22. Отслоение линолеума от пола в районе входной двери. Опасность спотыкания. 
АР-01, отсутствует нумерация задвижки М122.9
АР-01,отсутствует штурвал М120.3
Отсутствует маркировка направления вращения на штурвале ЗРА № 2 емкости Е-22
Посторонние предметы ББ ПРМ на ППА ( Ведро с краской, кисточки, тряпки)
Не читаема надпись на табличке пропарочной линии ПОРД.
Износ  рукояти шарового  крана № 87 на насосе дозаторе 26.1 КОС-30 ГП-1В.
Нарушена целостность ЛКП перил ограждения площадок обслуживания УТВ на ГПУ-211.
ГТЭС-24, ТМБ, насосная на двери отсутствует табличка ответственных за пожарную безопасность
Недостаточное освещение возле Е-4 (ЦРД)
поз.8 (дренажная ёмкость) отлетела информационная табличка
"ЗРУ-110кВ ЯГТЭС щит рабочего освещения ЩРО присоединение 8 на однолинейной схеме указано как ""Резерв"", по факту запитан щит освещения ЗРУ-110кВ. ( п.1.8.4 ПТЭЭП)"
ЯГТЭС ЗРУ-110кВ шкаф распределительный ШР-1, не соответствие графического наименования силовых автоматических выключателей в схеме и в натуре. ГОСТ 2.710-81  
ЯГТЭС ЗРУ-110кВ шкаф распределительный ШР-2, не соответствие графического наименования силовых автоматических выключателей в схеме и в натуре. ГОСТ 2.710-81
"Отсутствует надпись ""Открыто-Закрыто"" и бирка с нумерацией позиции арматуры Т.К. БА-10 М-101Н.3а"
ЦПГ, оторван трос управления шибером вентиляции.
Посторонние предметы на площадке обслуживания Ш.КР. № 24,25
Не горит лампочка в блок-боксе товарных операторов УПМТ
Поз.2 (Цех основного производства) - Скопление талой воды в районе арматурных блоков клапанов регуляторов КР2, Клр3.
Поз.10 (Парк расходных емкостей) - Повреждение ЛКП на перилах площадак обслуживания расходных емкостей метанола.
Поз.1 (ЗПА). Наличие масла под шаровыми кранами Кр 11/1,3.
ТК-2 (Район позиции 1) - посторонние предметы на свайном основании. 
Поз.110 (Парк аварийных емкостей) - Скоплениее дождевой воды в каре. 
"Станция катодной защиты №17. Харвутинский купол.
Отсутствие табличек над обогревателями (Осторожно, эл. обогрев поверхности). Устаревшая информация ответственных лиц за пожаробезопасность."
"Станция катодной защиты №18. Харвутинский купол.
Отсутствие трех табличек приходящих кабелей в станцию. Нет обозначающего знака заземления станции. "
"Станция катодной защиты №8. Харвутинский купол.
Разбит плафон наружного освещения, стёкла перед входом в станцию."
"Станция катодной защиты №9. Харвутинский купол.
Торчащая арматура из бетонной плиты за въездными воротами к станции."
"Станция катодной защиты №12. Харвутинский купол.
Отсутствие таблички в месте расположения огнетушителя. Устаревшая информация ответственных лиц за пожаробезопасность."
"Станция катодной защиты №10. Харвутинский купол.
Выломан запорный механизм въездных ворот на территорию станции."
"Станция катодной защиты №11. Харвутинский купол.
Коррозия в местах соединения заземления станции. Отсутствие табличек над обогревателями (Осторожно, эл. обогрев поверхности). Устаревшая информация ответственных лиц за пожаробезопасность."
После покрасочных работ оставлены две тары с краской в рабочей зоне РММ (ЛВЖ возле сверлильного станка).
РММ. Выявлен непригодный инструмент (диэлектрическая отвертка с механическими повреждениями).
"БПТГ-1, на входной двери, плохо читается знак ""взрывоопасно""."
"На двери УОГ отсутствует табличка""выход""."
Переносной удлинитель общего пользования в РММ, перебит кабель.
Недостаточное освещение в отсеке БМА т/а 626.
Посторонние предметы возле Н-16.
Нарушено ЛКП трубопровода подачи воды в Е-3 (УОГ).
Сломано крепление продуха зданиея ЦРДиМ.
Отсутствует освещение ВХ-3. 
Выпирание свайного основания ПОРДиМ №1.
Не закреплена ручка двери на первом этаже БППП
Не закрыто тех.отверстие в стене ЦПГ у А 1/9 
Посторонние предметы на арматурном блоке А-1/8
Территория УКПГ-2 ДКС-2  отслаивание лакокрасочного покрытия на полу здания хранения резервного двигателя. 
Порывом ветра сорвана крышка продуха под пантоном ЦПГ
Нарушено ЛКП на штурвалах ЗРА в УОГ
Не читаема номерация ЗРА на Н-16 в ЦРДиМ
Ослабло крепление элементов взрывозащиты прибора КИП в ОМА ГПА-123.
Загрязненная поверхность Ф-401-5
Не достаточное освещение в ОА ГПА № 724
Компрессорная воздуха, скопление мелкого мусора на полу.
Розлив воды у насосов Н-6.
Посторонние предметы у БТДА№9, ЦПГ.
БППП, скопление дождевой воды на площадке входа в здание, со стороны хим. лаборатории. Возможно падение на мокрой поверхности.
"Елец ""ПК172"". Остатки металлолома после замены станции катодной защиты"
Недостаточное освещение в ЦДиМ.
Мусор на полу в помещении ПРОД 1/2.
Не исправен доводчик двери в галерее БППП.
Нарушено ЛКП МБ в ОН ГПА 726.
Посторонние предметы (скошенная трава) на дорожке к БППП.
БППП-сломан даводчик двери
Транспортировочная подставка для контейнера отбора проб газа - сломана
Недостаточный уровень масла в картере компрессора ВК-1 ЦРДиМ.
Подтеки масла под компрессором ВК-1 компрессорная ЦРДиМ.
Подтеки масла в приямках компрессораВК-2 компрессорная ЦРДиМ.
Посторонние предмены в помещении ВХ-5.
Обнаружен свищ в дренажной линии насосов Н-2а-1,2 ЦРМ.
"Отсутствует табличка ""В ремонте"" на кнопке включения насоса Н-4а-4."
Частично отсутствует изоляция линии от насоса Н-4-1.
Отсутствует бирка с номером задвижки на линии входа в  Н-10-5 от Е-8 в ЦРДиМ. 
Забита дренажная линия от Н-7-1 в ЦРДиМ.
Участие в АПК 1 уровня.
Посторонние предметы на площадке ППА. (Оставлены ключи, смазка).
Недостаточное освещение рабочей зоны в приточной ЦРДиМ.
При проведении ТО дыхательного клапана СМДК-100 емкости Е-2/2 парка ГСМ выявлено частичное повреждение фторопластовой пленки.
"Затёрто обозначение ""Открыто -Закрыто"" на штурвале задвижки №-2-2, ресивер азотного газа №-2. "
Территория ГП- водовод возле ПГ-9 свищ(пропуск воды)
АВО газа ГП-не срабатывает пускатель№16/2
Пульт БППП- сильно шумит вентилятор в шкафу УСО
Следы масла под насосом Н-1.
"Нарушено ЛКП на опорах шлейфов и лестничных переходов Зона ""В"" - ЗПА."
Блок бокс мерных ёмкостей посторонние предметы
Разряжен газоанализатор СГГ-20 зав.№2350
Наличие сухой травы на территории ДКС по маршруту обходов.
Не исправен доводчик двери ОН ГПА № 713
Позю12 площадка обслуживания 50Е3/4 посторонний предмет (ветошь)
Поз.12 площадка обслуживания 50Е-4/! посторонний предмет (проволока)
Поз.30 входные краны АВО газа не закреплена табличка обозначения крана 30-5
Поз.30 выходные краны АВО газа не закреплена табличка обозначения крана 30-10
Поз.313 посторонний предмет 10С1/10 на площадке обслуживания
Поз.2 тамбур шлюз отсутствует освещение (перегорела лампа)
Поз.1 отсутствует обозначение ящика с песком (песок ,антигололед)
Поз.5 30БФ-1/1 не закреплена схема включения фильтра 
ГТЭС-24, ОБУ, Не актуальные ключевые правила на информационном стенде . 
"Станция катодной защиты №13. Харвутинский купол.
Отсутствие освещения в помещении, где расположена станция. Устаревшая информация ответственных лиц за пожаробезопасность. "
"Станция катодной защиты №15. Харвутинский купол.
Посторонние предметы на входе в станцию. Устаревшая информация ответственных лиц за пожаробезопасность. Отсутствие обозначений вольтажа розеток (220В)."
"Станция катодной защиты №20. Харвутинский купол.
Устаревшая информация ответственных лиц за пожаробезопасность.
Отсутствие табличек над обогревателями (Осторожно, эл. обогрев поверхности). "
"Станция катодной защиты №21. Харвутинский купол.
Заклинивает замок входной двери в станцию. Устаревшая информация ответственных лиц за пожаробезопасность."
"Станция катодной защиты №19. Харвутинский купол.
Устаревшая информация ответственных лиц за пожаробезопасность.
Отсутствие табличек над обогревателями (Осторожно, эл. обогрев поверхности). "
"Станция катодной защиты №23. Харвутинский купол.
Устаревшая информация ответственных лиц за пожаробезопасность. Отсутствие обозначений вольтажа розеток (220В). Одна розетка искрит при её использовании."
"Станция катодной защиты №22. Харвутинский купол.
Отсутствие обозначающих табличек приходящего кабеля в станцию. Устаревшая информация ответственных лиц за пожаробезопасность. Отсутствие таблички в месте расположения огнетушителя. "
Нарушено ЛКП перильного ограждения ЦРМ
"ГРС ""Аэропорт"". Неисправно КУ наружного освещения"
КНС. Вышел из строя светильник внутреннего освещения. 
Неисправно аварийное освещение в РММ. 
Бокс То 2. Заполнена емкость для отработанных фильтров
Бокс ТО 2. Подъемник ТГК-3500 рег.№ 009 зав.№107114 загрязнен смесью солидола с опилками
Бокс ТО 2. Разлив технических жидкостей возле зоны хранения емкостей
"Бокс ТО 2. Неисправен канавный подъъемник П 263 рег;036"
Бокс ТО 2. Переполнен контейнер ТБО
Бокс То . Мутное стекло на защите заточного станка
Бокс ТО 2. Не горят несколько светильников в смотровых канавах бокса
Бокс ТО 2. Трещины на пневмошланге в зоне обслуживания легковых автомобилей
Обрывки сигнальной ленты на месте проведения ГОР ,АВО газа после окончания работ
Бокс ТО 2. Загрязнен пандус возле бокса таройтпосле обслуживания грузового автомобиля
Бокс ТО 2. Загрязнена моечная машина МАГИДО для запчастей. Плохо отмываются запчасти
Бокс То 2. Требуется внеплановое обслуживание канавных грузовых подъемников
Бокс ТО 2. Течь масла с гидростанции пресса Р 342 М. Негерметичность гидросистемы
Бокс ТО 2. Гагроможден подход к ПК3
Бокс ТО 2. Отстутсвует лопата, выкрашенная в красный цвет, возле противопожарной емкости с песком
Бокс ТО 2. Недостаточноек давление в воздушной магистрали из-за накопившегося в ресивере конденсата
Бокс То 2. Загрязнена автобусная смотровая канава.
Недостаточное освещение в отсеке управления ПКУ.
Не читаемая нумерация ЗРА Г101.02
Посторонние предметы в насосной метанола 
Посторонние предметы на путях передвижения (Пустая тара от краски)
В токарной мастерской не работает аварийное освещение.
Отсутствует пластиковая пломба на огнетушителе в ЦРД возле разделителя  Р1/1
В слесарной мастерской на верстаке лежат обрезки металла.
Наличие металлолома возле слесарной мастерской
Компрессорная КИП. Необходимо долить масло в лубрикатор компрессора ВК-1
ЦРМ, посторонние предметы (перчатки, ветошь) на коробе вытяжной вентиляции.
В ЦПГ неисправен доводчик двери 
КЦ-2 УПТТиГ УПИГ пыль на технологическом оборудовании. 
Посторонние предметы на площадке в слесарной мастерской 
Перегорела лампа в здании слесарной мастерской. Необходима замена. 
Выцвели красные метки указывающие рабочее давление на манометрах ПГ-30 1 очереди ДКС.
Посторонние предметы в здании горячих насосов УПМТ
Нарушена маркировка на П-201-1
Поз 5.1 насосное отделение на электродвигателе  30Н1/2 отсутствует стрелка направления вращения.
Поз 166 нарушена изоляция на трубопроводе входа в С1.
Поз 4.1 20С1/2 на площадке обслуживания посторонние предметы.
Поз 4.1 20С1/2 на площадке обслуживания посторонние предметы.
Поз 6.1  на маршевой лестнице отсутствует информационный знак . 
Участие в АПК 1 уровня.
"Отсутствует знак ""Осторожно! Электрическое напряжение!"" на щите управления насосами водоснабжения."
ТКПГ возле А1/7 на линии воздуха КИПа пропуск по вентелю
РВС  трещины на сливно-наливном шланге
Отсутствует освещение в тамбур щлюзе перехода от БППП в ЦРДиМ.
Подтеки масла на станине насоса Н-10-10 ЦРДиМ.
Капельная утечка по сальниковому уплотнению входной задвижки насоса Н-5-3 ЦРДиМ.
Подтеки масла у лубрикатора компрессора ВК-2 ЦРДиМ.
Повышенная вибрация на приточном вентиляторе П-1-1 ЦРДиМ.
Посторонние предмету у входа в склад ГСМ.
Посторонние предметы (грязная ветошь) возле верстака дежурного слесаря ЦРДиМ.
Забит дренажный трубопровод насоса Н-4а-2 ЦРДиМ.
Загрезнен короб вытяжной вентиляции ЦРДиМ 2 этаж.
Неисправен замок входной двери ПРГСН.
Свищ в трубопороводе к ВХ-5 ЦРДиМ.
ТКРДиМ Е-13 подтеки масла по дренажному крану
Территория ГП, площадка обслуживания на ЕП-1 ,со стороны Г№90- посторонние предметы
Нарушена целостность ЛКП свечного трубопровода Ду 500, в районе АВО газа ТДА. 
Перегорела лампа аварийного освещения УПТИГ
Повреждена информационная табличка на ФС-1.
Недостаточное освещение подсобного помещения 2-го этажа.
Мусор, посторонние предметы в здании ТК
Нарушена целостность ЛКП ш/к № 60-66 на АВО газа КЦ-1.
Нарушена маркировка ЗРА (ЦПГ)
Не достаточно освещения в венткамере второго этажа БППП
Провис контрольного кабеля между полок кабельной эстакады расположенной рядом со зданием теплой стоянки.
Наблюдается перепад высоты одной плитки дорожки к КНС.
Наличие загрязненности поверхности пола в помещении насосной маслохозяйства.
Подтёки масла в ДЭС-3.
Приподнята над поверхностью пола больше 5см.и не закреплена крышка люка термо скважины в УПТ.
В здании грунтовой лаборатории мерзлоты ф. ИТЦ на СФЖК-400, в комнате техников, провисла лампа освещения, треснуло защитное стекло.
При ремонтных работах на компрессоре К-2 не вывешаны плакаты безопасности.
Подтеки масла под Н-2.2
Не работает лампа аварийного освещения АР-02
Здание УМВ. Вход №2 загроможден проход посторонними предметами.
Не читаемая табличка на кр.№6 ГПА №713
Нарушение ЛКП гидранта ПГ-22 в товарном парке
Выцвели информационные таблички на приборах с указанием измеряемых параметров в УОГ.
"ПРМ узел входа трубопроводов плохо утеплен вокруг""гильз"" в стене"
БППП пропуск воды по вентелям на батареях отопления
После покраски металлоконструкций на площадке АВО газа группы №-1, имеется не использованная краска, ведра, ветошь, кисти.
УПТ замена отпавшей клейкой ленты сигнальной разметки.
РВС тепловой узел течь ЗРА через сальниковое уплотнение.
Недостаточный уровень масла в лубрикаторе компрессора ВК-1. ЦРДиМ.
Подтеки масла под компрессором ВК-1 ЦРДиМ.
Отсутствует номерация задвижки ДУ50 на линии выхода от воздухосборника В-10-4 в компрессорной ЦРДиМ.
Не исправно аварийное освещение БВС.
Нарушено лакокрасочное покрытие ПГ-8.
Скошенная трава на маршруте передвижения от РВС к УПТ.
Не читается стрелка напрвления вращения штурвала задвижки DN50 №11 на трубопроводе от Е12 ЦРДиМ.
На батарее В ЦРМ посторонние предметы, перчатки.
Заржавели петли наружной двери входа в КНС-ГП.
Капельная утечка по штоку задвижки № 19 DN50 линии ВМР на ГФУ ЦРДиМ.
Посторонние предметы на пути прохода к БВС от РВС.
Посторонние предметы у насоса СН-2-1 УПТ.
Отсутствует ограждение рабочей зоны при проведении ремонта СН-2-1 УПТ.
РВС забит дренаж на НС-3
Б/б насосной метанола,б/б ГСМ недостаточно песка в пож ящике
Неисправен манометр в м.хоз-ве 1очереди
"На маховике задвижки входа на насос Н-1 повреждена маркировка ""Открыто-Закрыто""."
УРДиМ, И-401 ослаблены хомуты технологических трубопроводов.
Нарушена целостность ЛКП ГФУ (трубы, опоры)
Посторонние предметы на А-1/5 (гайки, мусор)
Отсутствует маховик вентиля для отбора давления на линии выхода нДЭГа с А-1/7.
На ПК-5 в ТКПГ посторонние предметы (гаечный ключ и др.).
Нарушено лакокрасочное покрытие площадки обслуживания Е-15.
на ЭКМ по давлению охлаждающей жидкости Н-4Б/2 уставка по минимуму не соответствует нормам тех.регламента.
На площадке эвакуационнго выхода с СЭБ 2-й этаж, посторонние предметы ( тара из под краски).
Нарушение ЛКП на площадке ПТПГ-30-1,2
Заедает язычек замка входной двери (пульт).
Посторонние предметы на ППА
Нарушена целостность ЛКП на импульсных линиях АПК ГПУ-111.
"Ослабло крепление табличи с номером ЗРА Г-514 ""гитары""АВО газа"
Посторонние предметы (ветошь) на маршруте обхода
Нарушение ЛКП ящика с техническим песком в товарном парке
Посторонние предметы в ЗХД.
поз.3 Скопление дождевой воды в каре. 
поз.2  т.н.1,2 посторонние предметы в районе арматурного блока 20С3
поз.2 отсутствует информационная табличка о снятие расходомера по конденсату в поверку
Нарушено лакокрасочное покрытие кранов №3, №4 в ПРГСН.
Посторонние предметы (ветошь) в ПРГСН.
ПОРДиМ на тросах натяжителях(растяжках) повреждена сигнальная лента
Ослаблено болтовое крепление перил на площадке обслуживания ГПА №-917.
Территория ГП- АВО газа 7/2,8/1 задевают за диффузор
Не заряжен сигнализатор горючих газов (СГГ-20)
УПТ чистка дренажной линии СН 3-2. (попадание смазки в сливной лоток).
РВС вход со стороны УПТ оторвалась петля двери (верхняя).
Мусор на путях передвижения от АБК к УПТ. (пакеты, старая сигнальная лента)
"Отклеилась информационная табличка ""Проход запрещён""."
Посторонние предметы (отрезанные элементы старой окожушки) под эстакадой трубопроводов возле БВС.
Забит дренажный трубопровод насоса Н-8-1 ЦРДиМ.
Повреждена бирка грузоподемности стелажа №19 БВС.
Пожарный шкаф БВП, повреждена пломба. 
Мусор в ящике с песком для антигололёдных мероприятий БВП. 
Поврежден шланг на ОП-10 в сварочном аппарате ВД, БВП.
Недостаточный уровень масла Н-4а-3 ЦРМ.
Не читается бирка с датой поверки электро дрели в шкафу электроинструмента БВС.
Просрочена бирка с датой поверки болгарки в шкафу электроинструмента БВС.
Плохое освещение под КШТ ГПА №225
ТКПГ ОП35№39-трещины на раструбе
ТКРДиМ Е-14 плохо закреплена таблица обозначения емкости
Отсутствует запорная скоба на двери переходного мостика к выходным секциям АВОг 2-ой очереди.
Отсутствует нумерация кранов № 22р, 22р* на крановом узле КЦ-1.
Растрескивание и отслоение кафельной плитки на полу в помещении хроматографии, возможно падение и травмирование работников лаборатории
В операторской КОС-ГП-7 разбито оконное стекло, существует опасность получения травмы при открытии форточки.
Посторонние предметы возле насоса Н-4а/1 ТКДиМ (п.2.2.3 чек-лист оператора днг).
Недостаточное освещение в помещении ВХ-2/3 (п.2.2.12 чек-лист оператора днг).
"Нарушено лакокрасочное покрытие площадки обслуживания трубопроводов ""гитара"" (п.2.1.5 чек-лист оператора днг)."
Посторонние предметы на ППА
Повреждена технологическая схема в здании УПТГ.
Отсутствует обозначение направления вращения «Открыто-Закрыто» на маховике задвижки техн.№2 (сети технологические, линия ВМР с ГП-4А в ТКДиМ) п.3.4.8 чек-лист оператора днг.
Венткамера БППП, пыль, посторонние предметы
поз.3 20Т2/4  перепутаны информационные таблички вход с выходом на датчике давления  по конденсату
В ТКПГ на ППА в проходе между т.н., на путях передвижения , розливы воды( из-за конденсации влаги на поверхности газопроводов).
Посторонние предметы (гаечные ключи) в арматурном блоке П-4 ОРД
Отсутствует табличка на кране Г 301-1 АВО газа ГП.
Отсутсвует табличка (держаться за поручни) на переходе от УПТ к ЦРД.
Неисправна лампа освещения возле абсорбера А1/2 ЦПГ.
"Низкий уровень масла в лубрикаторе компрессора ВК-1
."
Выцвели красные метки с указанием рабочего давления на бортовых фильтрах ГПУ-111.
Пожарный гидрант №1, не читаемые табличка обозначения содержания гидранта.
Пожарный гидрант №2, не читаемые табличка обозначения содержания гидранта.
Пожарный гидрант №3, не читаемые табличка обозначения содержания гидранта.
Пожарный гидрант №4, не читаемые табличка обозначения содержания гидранта.
Пожарный гидрант №5, не читаемые табличка обозначения содержания гидранта.
Пожарный гидрант №6, не читаемые табличка обозначения содержания гидранта.
Масляные пятна на станине насоса Н-1Г2
"Повторное замечание (Ранее замечание было выданно 21.04.2023)
Доступ к извещателю пожарному ИП535-07е (шлейф 83), расположенному на площадке ДКС между АВО газа 1оч. и Е-8Ар1, перекрыт трубопроводом. Активация извещателя с помощью приводного элемента невозможна из-за упора данного элемента в кожух трубопровода. "
КЦ-1 Т/А 312 Отсек двигателя, пыль на технологическом оборудовании. 
Надломана нижняя петля входной двери в КНС ГП.
Повреждена изоляция воздухосборника В-10-4.
Нарушена целостность ЛКП ЗРА воздухосборника В-10-4.
Подтеки масла в приямках компессора ВК-1 ЦРДиМ.
Подтеки масла по штаку вентиля дренажного трубопровода компрессора ВК-2 ЦРДиМ.
На штурвале задвижки установленной на воздухосборнике В-10-2 отсутствует указатель направления открытия и закрытия.
На штурвале задвижки установленной на воздухосборнике В-10-3 отсутствует указатель направления открытия и закрытия.
Не исправен вытяжной вентилятор в блок боксе метанола.
Подтеки ЛВЖ под шаровы краном в блок боксе ГСМ.
Не указано направление  вращения штурвала на задвижке. Обвязка насосов Н-2/1 Склад ГСМ, метанола и конденсата
БППП ценральная лестница ( под ней) посторонние предметы
БППП аврийный вход( лестнница) - плохой эстетичный вид
Нарушена целостность ЛКП трубопровода азотной линии в районе БОА ГПА №-913.
Повреждена мягкая вставка вытяжного вентилятора В-3-1 ЦРДиМ.
Посторонние предметы на пути прохода к маслостанции ППА.
Низкий уровень масла в баке маслостанции ППА.
"РВС Размещение огнетушителя ОП-8 (з) под знак ""Огнетушитель""."
КНС УКПГ (общественный туалет) на входе оторвалась петля двери (нижняя).
УПТ Восстановление лакокрасочного покрытия сигнального ограждения термоскважины.
РВС Посторонние предметы под плитами фундамента резервуара Р-2 (на земле трубы, уголки).
РВС Информационный щит нечитаемая табличка с телефонами ПРИ ПОЖАРЕ ЗВОНИТЬ.
Б/Б слесарей-сантехников на черенке лопаты острые кромки (возможно образование заноз).
Б/Б слесарей-сантехников изготовление информационных обозначений на вновь смонтированные приборы.
УОГ Неисправен доводчик на двери входа в вентиляционную камеру.
РВС трубопровод водовода с УКПГ-6 подвижная скользящая опора слетела со свайного основания.
ТКРДиМ ВХ-3/3 ослабло ограждение диффузора
Загрязнение пола ЗАПТГ ГПА №221
Отсутствует освещение в тамбур-шлюзе вент.камеры УОГ.
"Расположение огнетушителя не в соответствует п. 409 ""Правил противопожарного режима в Российской Федерации"". Возможные последствия: предписание от пожарного инспектора, задержка в тушении пожара."
Установка технологических емкостей, недостаточное освещение, заменить лампы.
Посторонние предмеы ДЭС-1
КЦ-1 АВО посторонние предметы на площадке обслуживания в районе КР №56.
Не включается дистанционно с пульта , наружное освещение территории УППГ.
На АРМ индикация ш/к № 22р не соответствует реальному положению крана.
Разряжен газоанализатор СГГ-20 Микро №5936.
Загрязненности поверхностей оборудования,пола,конструкций в помещении БТПГ.
"поз.14  на лестнице отсутствует информационный знак ""Держаться за поручни"""
поз.4 на клапане-регуляторе (ВМР)  незначительная утечка по воздуху КИП
Загрязнение полов в арматурном блоке печей УПМТ
Низкий уровень заряда АКБ газоанализатора СГГ-20 микро на пульту ДКС.
Ражряжен газоанализатор ГАНК-4
Перегорела лампа освещения на пульту ГП
Нарушена целостность ЛКМ на площадке обслуживания Г-204
РВС поз. 22.7 Информационный щит нечитаемая табличка с телефонами ПРИ ПОЖАРЕ ЗВОНИТЬ. 
Посторонние предметы на площадке перед входом в поз. 22.17
Территория ГП инструментальный ящик-сломана петля на двери( возле аврийного входа ТКПГ)
Территория ГП площадка обслуживания насоса в Е8А не работает освещение 
Подтеки масла под лубрикатором компрессора ВК-2 ЦРДиМ.
Недостаточный уровень масла в картере компрессора ВК-1 ЦРДиМ.
Надломан штурвал задвижки трубопровода входа отопления в воздухосборник В-10-4 в компрессорной ЦРДиМ.
Отсутствует указатель направления открыто закрыто задвижки трубопровода входа отопления в воздухосборник В-10-1 в компрессорной ЦРДиМ.
Повреждена изоляция дренажного трубопровода около задвидки DN50 № Д14 теплообменника Т-1а-1 ЦРДиМ.
Повреждена изоляция трубопровода теплообменника Т-1а-2 ЦРДиМ.
Свищ дренажного трубопровода от насоса Н-4а-4 ЦРДиМ.
Загрезнение короба вытяжной вентиляции вентилятора ВВ-1-1, ВВ1-2 ЦПГ.
Загрезнение короба вытяжной вентиляции вентилятора ВВ-3-1, ВВ3-2 ЦПГ.
Загрезнение короба вытяжной вентиляции вентилятора ВВ-6-1, ВВ-6-2 ЦПГ.
РВС тепловой узел масляные подтёки на полу.
Капельная утечка по сальниковому уплотнению входной задвижки Н-5-3 ЦРДиМ.
Разряжен дежурный взрывозащищённый LED фонарь-фара ФР-ВС.
УПТ превышен максимальный уровень воды в дренажной емкости Е-1.
Наличие посторонних предметов (ведро, ветошь) в помещении азотной установке.
Выцвела краска на 2 линии забора воды пожарными машинами.
"РВС (вход на 2 этаж с улицы) отсутствует табличка ключевых правил ""Держитесь за перила"""
Не скошенная трава под эстакадой трубопроводов между БППП и УПТ.
УПТ 2 этаж на полу возле личных шкафов мусор и песок .
Подтеки масла на корпусе насоса Н6-2
Недостаточный уровень песка в ящике для хозяйственных нужд УПТ.
Нарушено крепление ручки двери ОД.
ТКРДиМ забился дренаж Н-10/1-10
Посторонние предметы возле Н-6.1
Подтеки на станине Н-10А.1
Выгорела табличка (огнетушитель) на здании бокса- обслуживающего персонала поз.22.12.
Нарушено ЛКП шкафов КИПиА (ППА) 
Ямбург. Гаражи для легковых автомобилей. Просрочен срок перемотки пожарных рукавов (21.06.2023)
Ямбург. Стоянка автотранспорта. Прицеп гос № АВ0364 89 Припаркован вплотную к близ стоящему ппц. Возможен риск деформации кузова.
Ямбург, здание АБК Табличка на АБК с назначением ответственных указан Судак О.Ф, - уже на пенсии. информация не актуальна
Не достаточное освещение в ОН ГПА №713
Рисивер импульсного газа, нарушена целостность ЛКП
В ТКПГ на подъёме на площадку обслуживания С-1/1-4, на средней ступени , отсутствует сигнальная разметка.
Посторонние предметы (теплоизоляция) под коллектором теплоспутника за ПГ-16 на КЦ-1.
Обнаружены куски металлолома на площадке обслуживания емкости Е-6, склад ГСМ.
Отсутствует информационная табличка на приборе с указанием измеряемых параметров уровня в Е-2, склад ГСМ.
Нарушено ЛКП на ступенях площадки центрального пож.выхода из БППП
Разряжен газоанализатор СЕАН-Н №6062
Не читаемая табличка на ящике с огарками электродов.
В компрессорной не вывешена табличка ( в ремонте) на ВК-2.
В ЦРД на вентиляторе В2/1 порвана мягкая вставка.
В мужском туалете здания АБК МРУ закончилось средство личной гигиены для мытья рук.
Нарушена предупреждающая разметка сигнализирующая о перепад по высоте, при входе в мастерскую МРУ.
поз.1 нарушена внешняя изоляция кабеля КИП (1-31С)
КЦ-2 Склад масел, посторонние предметы, мелкий мусор.
Посторонние предметы на ППА.
Мусор на складе ГСМ, Д/М.
Подтеки воды на ВХ-3.
Отсутствует обозначение направления движения штурвала на ЗРА № 19.2 в арматурном блоке ПОРД.
Посторонние предметы в венткамере БППП.
Нарушение ЛКП трубопровода налива СК 
Колонка КИП ДУ1020 2-нитка ПК32+30, отклонение по вертикальной оси .
Колонка КИП на Газопроводе Шлейфе №308 ПК1+0.8 , отклонение по вертикальной оси. 
Низкий уровень масла в Н-4а-2 ЦРДиМ.
Забился дренажный трубопровод насоса Н-4а-2 ЦРДиМ.
Посторонние предметы (ключи, ветошь) на площадке обслуживания Н-3-2 ЦРДиМ.
Загрезнена решетка короба вытяжной вентиляции ЦРМ.
Посторонние предметы на пути прохода в БВС.
Просрочена бирка частичного освидетельствования стелажа № 67 ЗХД.
Просрочена бирка частичного освидетельствования стелажа № 69 ЗХД.
Просрочена бирка частичного освидетельствования стелажа № 22 склад ЛКМ.
Просрочена бирка частичного освидетельствования стелажа № 28 склад масел в таре..
Посторонние предметы на пути обхода ЦПГ около абсорбера А-1-9.
Отпала табличка с указанием эвакуационного выхода из БВП.
Следы смазки, замазученность на корпусе крана Г201/1 
 РВС после проведения работ по демонтату труб ( остались не убранные)                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                   
ТКРДиМ обвязка насосов Н2А/1,2 нет бирок обозначения З,А
"УПТ выход в сторону ЦРДиМ отсутствует знак на двери ""Выход здесь""."
На против БВС посторонние предметы ключи на трубопроводной эстакаде.
УПТ 1 этаж кислородный шланг на путях передвижения.
РВС Открутилась (прослабла) гайка фиксации штурвала на ЗРА № 10
Отсутствует нумерация крана №-3-8, АВО газа группа №-2.
Б/Б слесарей сантехников разряжены аккумуляторы дежурной рации Motorola (PW802HA)
ЦРДиМ вентиляционная камера заклинивает замок при открытии.
Б/Б Слесарей сантехников ударный рабочий инструмент (молоток) ослаб клин.
Б/Б Слесарей сантехников посторонние предметы (грязная ветошь) возле верстака.
УПТ На нагнетательной линии погружного дренажного насоса ослаб хомут.
Территория ГП плохо видны обозначения термоскважин возле Е-10
Следы масла в поддоне ОМА.
