Message
"Пожарный Кран поз 1 нарушена бирка ""осмотренно"""
50ТП-36 - Течь масла из концевой кабельной муфты кабеля 50КЛ-61 в шкафу ВН-1Т.
Сломан доводчик двери венткамеры ЗПА
Повреждены пломбы на фланцах метанолопроводов в ПРМ ЗПА
Повреждено заземление АВВ ПОРД
Посторние предметы на крыше ТКДМ около К1А (инструмент, ветошь)
Утечка воздуха КИП на клапане отсекателе П1/2
Не достаточно освещение навтором этаже ВХ2, возможно падение работников о перепады по высоте
Нарушена изоляция топливного трубопровода СВО ГПА №917
Ослаб хомут крепления к эстакаде метанолопровода в ЗПА ПРМ 
Минимальный уровень масла КБВ ГПА №917.
Нарушена маркировка согласно технологическим схемам на Н-401-1, Н-401-2
нарушена ЛКП ступеней площадки обслуживания УТО ГПА№917.
Нарушена опознавательных знаков.<направление движения газа > АВО 1гр.
Неисправен провод питания аппарата для проверки автоматических выключателей типа ВА - 5543. 
повреждена бирка на УШМ о дате следующего осмотра
Нарушено ЛКП перильного ограждения т/а 722.
УРДиМ отсутствует  номер заглушки на линии технического воздуха.
КЦ-1 ГПА-112В. Недостаточный уровень в маслобаке ЦБН.
ЦРМ. На линии от ёмкости Е-12 в дренажную емкость Е-8А на фланцевом соединении шпильки из разных партий.
Отсутствует табличка с технологическим номером на ЗРА Р 2.1
ТКДиМ. На площадке обслуживания Е-4А имеется необозначенное малозаметное препятствие
ТКДиМ. На площадке обслуживания Е-4А имеются посторонние пердметы
Повреждена маркировка трубопровода по выходу газа с АВО
"Поз.39 На поручне  лестничного марша к смотровой площадке отсутствует знак ""держатся за поручни. "
Поз 75 АВО газа. Поводок заземления эл. двигателя имеет механические повреждения, необходима замена.
обновить маркировку кранов на ГПУ №221
В установки очистки газа (УОГ) С1/4 ЗРА № 10.4 выход ВМР в Р-1а, шпильки фланцевых соединений имеют запас прочности по резьбе менее одного витка. 
Поврежден заземляющий кабель корпуса насоса Н-3/1 ЦРД. 
В ЦПГ возле выходного крана Г203 А1/3, посторонние предметы.
В ЦПГ на ТДА-9 отсутствуют фиксирующий хомут на линии подачи  масла.
На технологической обвязке Р2/2 ЦРД шпильки фланцевого соединения имеют запас прочности, менее одного витка. 
Оторвана нижняя петля от дверного полотна входного тамбура ЦПГ. В случае падения дверного полотна существует вероятность получения травмы. 
Провисло ограждение лопастей диффузора ВХ-2а/2 в ЦРМ. Возможно получение травмы. 
ГТЭС-48, БМО ГТУ-3, светильник рабочего освещения, требуется замена лампы.
Торчащая арматура в районе РИГ узла подключения.
Наличие пыли и замазученности на поверхности маслобака компрессора (МБК) на ГПА №911.
Поврежден заземляющий кабель клемной коробки КК-1 приборов КИПиА на С-1/1 УОГ.
Не достаточное освещение в помещении УОК.
Подтеки масла возле Н-1/1 УОГ.
Посторонние предметы в арматурном блоке ППГ
Пропуск по сальниковому уплотнению задвижки Р-5 в ЦРД
Нарушение лакокрасочного покрытия задвижки Д-8 в ЦРД
Отсутствует нумерация задвижки обвязки Е-8
Загрязненая поверхность пола в ЦРМ
Захламлен аварийный  выход с ТКРДМ ( таблички, ветошь.) 
УРДиМ,возле К401-2,посторонние предметы (пустая тара из под краски).
Подтеки масла в насосной ГСМ
ТКПГ - не хватает песка в пожарном ящике около А-1/7
Просрочен срок поверки технического манометра в ПРМ ЗПА - метанолопровод на 402 куст
Отсутствует табличка с нумерацией ЗРА  Е2-1 Склад ГСМ
Поз. 2, 20ТДА-1/3 Розлив талой воды на пути обхода.  
Поз.78 Не работает освещение рабочей зоны сварочного поста (поврежден АВ  0,4кВ питания сети освещения)
Поз. 3, 20Т-1/2 разбросан внешний оцинкованный кожух и теплоизоляционный материал после демонтажа с трубопровода. 
Поз. 4, маршевая лестница на входе в цех. Хоз. инвентарь, полубочки, пустые ведра перегораживают свободный подход к лестнице.
Поз.69 Ослаблен крепеж заземляющего провода на ЩСН ДЭС2.
Мусор на дороге КГС 502.
Отсутствует бирка с номером на клапане №2 в теплоузле общежития №2.
Отсутствует предохранительная чека на огнетушителе ОП-35 на МКУ отсек сепарации.
Посторонние предметы на проходе в поз 10
Сети внутриплощадочные, возле зданий УРДиМ, ЗПА, посторонние предметы (пустые бочки и тара из под краски).
ТКДМ  Н4-1 подшипник нососа - постороние шумы
Перегорела лампа освещения в технологическом корпусе АР-01.
ЗПА Г101/4 - повреждена пломба САЗ на БУЭПе
Подтеки масла под гидроакомуляторами маслостанции
Неисправен доводчик двери РММ
ЦРД. Сломана дверная ручка в тамбур – шлюзе
При подъеме по лестнице к ЕП-1  имеются металлические заусенцы на поручне. Есть вероятность пореза руки. 
Посторонние предметы на крыше ТКДиМ
Нарушена целостность ЛКП перила на площадке обслуживания П-201-1
РММ. После покрасочных работ на рабочем месте остатки подкладочной пленки, деревянных досок. 
РММ. Дверная ручка входной двери санузла плохо закреплена.
УРДиМ не насено лакокрасочное покрытие на смонтированных трубопроводах  Т-401.
От вибрации слетела гофра пылеуловителя с заточного станка в помещении мастерской МРУ.
В мастерской МРУ возле токарного станка сломана секция у деревянного решетчатого настила.
Фрагменты оборванной ветром сигнальной ленты на пути движения персонала станции.
В ЦПГ на ТДА-1 отсутствуют фиксирующий хомут на линии подачи  масла.
На технологической обвязке А1/1 ЦПГ шпильки фланцевого соединения имеют запас прочности, менее одного витка. 
В арматурном блоке печи ПОРДиМ №1 выперает препятствие( возможно получения травмы)
Сорвано заземление корпуса электродвигателя Н-1/1 ЦРД
Теплоизоляция горячего трубопровода перетока К-1а нарушена . (Возможно травмирование работника).
Нарушено ЛПК на кране №23
Нарушена целостность ЛКП на крышках люк-лазов Ду1000, Ду700 входного и выходного коллекторов в обвязке ГПА № 916.
Пыль на пожарных ящиках ЦРДиМ.
После проведения окрасочных работ не в ЦРДиМ не убрана тара с краской на место хранения.
Провисание защитной решетки на ВХ-2А/2 ЦРДиМ. Риск травмирования работника.
Посторонние предметы на наружной территории по маршруту обхода
Неисправна ручка двери входа в компрессорную
Пропуск по сальниковому уплотнению задвижки Р 12.1 в ЦРД
Отсутствует надпись направления вращения ЗРА 16.1 в ЦРД
Отсутствует опозновательный знак трубопровода РДЭГ в ЦРД
Отсутствует опозновательный знак трубопровода метанол в ЦРМ
Подтёки масла на насосе Н10А\1
Отсутствие направление потока среды на трубопроводах большого диаметра возле УОГ ДКС.
Не рабочий доводчик дверей Отсек двигателя ГПА№-215
Не работает манометр ИТР-100/3 в компресорной, сел элемент питания, отсутствуют показания на табло
Обнаружено отсутствие опознавательных знаков на трубопроводе по приёму метанола с базы.
Сети внутриплощадочные нечитаемы таблички (держаться за поручни) на лестничных переходах .
Отсутствует пломба на вентиле линии привода (подача масла) кранв САЗ Г101/15 
Порвана мягкая вставка вытяжного вентилятора ПРМ ЗПА В-2
В ящике скомковался пож.песок ,ТКПГ около А-1/7 
Повреждено заземление Электозадвижки ПОРМ П1А-1 
Ослабло крепление на шланге для замера уносов ДЭГА по А-1
постороние предметы возле Г204.2
постороние предметы возле Г204.2
Неисправность доводчика двери между цехами ЦРД и ЦРМ. 
Низкий уровень масла в лубрикаторе компрессора ВК-1. 
Нарушена целостность ЛКП ступеней и просечки лестничного марша в АБК
Посторонние предметы по дороге в здание БВС. 
Наличие лвжт под задвижкой емкости Е5-6 ГСМ.
поз.15 20П-1/1 не закреплена крышка кабельного лотка.
поз.15 20П-1/2 Выцвела табличка с регистрационным номером.
поз.1 Отсутствует освещение в тамбуре при выходе из цеха ЗПА.
поз. 315 Не актуальные фамилии ответственных за пожарную безопасность передвижной емкости.
поз.313 Сломан черенок лопаты в противопожарном ящике с песком.
поз.313 Не закреплена противоскользящая полоса при входе в цех №1.
Касание ПОС об элементы ЗРА скважины 216.4.
Посторонние предметы (крепёж у входа на поз.308
Оторвана рукоятка двери в укрытие насоса поз.308
Посторонние предметы (оцинковка) на грунте в районе поз.308
Отсутствует наименование гидравлической жидкости на пневмоприводе шарового крана 309К1.1
Нет нумерации заглушки Ду50 Ру100 после задвижки Д2 поз.309
Деформирована табличка с указанием категорий и ответственных лиц поз.309
Не ограждена яма при в зоне проведения СМР поз.337
Не закрыты мусорные контейнеры после погрузки мусора в спецавтомобиль работниками УЭВП и УТТиСт
Подтеки масла в отсеке БМА ГПА 413
Поз.7.0 посторонние предметы .
Поз.5.0 нет обозначения ЗРА
Поз. ЗПА 2 отсутствует пломба.
Поз. ЗПА 1 посторонние предметы.
Поз. 6.1 повреждено ЛКП.
Постороннии предметы по маршруту обхода на площадке обслуживания БЕ-501-1
БППП. Операторная. Отсутствует схема расположения датчиков ДТХ ЦРМ. 
БППП. В сушильной отсутсвует освещение
ДКС КЦ-1. Пожарные рукова разложены не наштатном месте.
На насосе Н-7/1 повышенная утечка перекачиваемой жидкости через сальниковую набивку
При подъеме по лестнице к Г201/1 имеются металлические заусенцы. Есть вероятность пореза руки. 
ДКС КЦ-1. Не расплонирован грунт на територии цеха.
Скользкие полы поз 85
Ослабли крепежи дверной ручки в технологическом отделении поз.22.1.1.
"Ослабло крепление предупреждающей таблички ,, Держись за перила "" на входе в МКЦ - 1."
Пыль на вентиляционном оборудование на комнате приема пищи в ПЭБ.
Повышенная вибрация на вентиляторе №1 СВО ГПА №911.
В ЦПГ на ТДА-3 отсутствуют фиксирующий хомут на линии подачи  масла.
В УОГ С1/1 ЗРА №5.1 шпильки фланцевых соединений имеют запас прочности по резьбе менее одного витка. 
Нарушена изоляция пропарочной линии УОГ.
В ходе выполнения обхода основного и вспомогательного оборудования ДКС обнаружено скопление воды в ванне, в районе подключения МЗУ ГПА 211-217
В ходе выполнения обхода основного и вспомогательного оборудования ДКС обнаружено не полное закрывание ворот на периметральном ограждении поз. 337
Нарушена изоляция трубопроводов в районе подогревателей газа КЦ-2.
В ходе выполнения обхода основного и вспомогательного оборудования ДКС обнаружена просадка грунта районе эстакады подвода энергообеспечения ГПА 215
Отсутствует освещение в тамбур-шлюзе ЦПГ.При возникновении оперативной ситуации существует вероятность травмирования работника.
Повреждена изоляция заземляющего кабеля в месте установки спецтехники при сливо-наливных  работах возле блок-бокса ДЭГа и метанола.
"В ПОРДиМ № 1 в топочной отсутствует сигнальная разметка безопасности "" Перепад по высоте"""
Посторонние предметы в складе ЗИП
УРДиМ, тамбур-шлюз отсутствует освещение.
Неплотное прилегание скользящий опор под ЗЛЗП на скважине 508.6.
Растительность на территории скважины 509.3.
Мусор на территории скважины 511.1.
Открыты технологические окна на манифольде скважины 505.7.
Утечка по  резьбе ВИ на кране №-33 КЦ-1
отсутствует огнетушитель на входе в СЭБ
Сломана табличка с нумерацией шарового крана согласно утверждённой технологической схемы (ШК № 12-3) на ГПА № 913 в БОА.
УЗСП, на станине Н-2/1-3 подтеки.
Неисправен доводчик двери в здании СИКГК
Посторонние предметы около насоса Н-10/8 в цехе регенерации метанола.
Не закреплен защитный кожух муфты насоса Н-10/5 в цехе регенерации метанола
Нарушено ЛКП металлических ограждений лестниц в УПМТ.
"Повреждение мягкой ставки вентилятора  П 1-1 в УЗПП.
."
нарушена пломба на ПГ 11
Поврежднна изоляция крана № 36 КЦ-1.
пункт 3.1.6 Чек листа. Подтеки масла в приямках компрессора ВК-1.
Пункт №.3.1.5 Чек листа. Компрессорная КИП. Низкий уровень масла в лубрикаторе ВК-1.
Отсутствуют рукава в ПГ-5
Не достаточно освещение в блок боксе ДТ, перегорела лампа
Просрочен срок поверки технического манометра в блок боксе ДТ - линия на Е2
Сломан доводчик двери блок бокса ДТ
Перегорела лампа освещения на пульту ПЭБ
Подтеки масла под Г103/8 ЗПА
Обломан шланг ОП-10 ЗПА  около Г103/8
Плохая видимость указателя направления вращения штурвала задвижки № 10 склада ГСМ.
После проведения работ по выводу Е-8 из ремонта образовалась лужа ЛВЖ.
На технологической обвязке А-1/3 ЦРД шпильки фланцевого соединения имеют запас прочности, менее одного витка. 
В арматурном блоке печи ПОРДиМ №2 выперает препятствие( возможно получения травмы).
Теплоизоляция горячего трубопровода дренажа с тарелки К-1а нарушена . (Возможно травмирование работника).
"ГТЭС-48, ЗРУ 110кВ, входная дверь тамбура напротив яч.14, отсутствует табличка ""Ответственный за пожарную безопасность""."
Не горит освещение возле А-1/9 ЦПГ.
Подтеки масла, скользкий пол возле арматурного блока А-1/4 ЦПГ. Риск травмирования работника при падении.
Не исправен доводчик двери топочной ПОРД-1/4.
Сломана ручка замка двери помещения №101 УОГ.
"Неисправна табличка ""ВЫХОД"" в ЦРД"
Скопление воды на полу в ЦПГ
Подтеки масла на ТДА №2
Отсутствует указание направления вращения задвижки №10.2 модуля А1/2 в ЦПГ
"Отсутствует указание направления вращения ""ОТКРЫТО-ЗАКРЫТО"" задвижки №19.2 модуля А1/2 в ЦПГ"
Загрязненная поверхность пола возле Р-1а в ЦРМ
Нарушена целостность ЛКП перил, на площадке обслуживания БЕ-501-1
Нет таблички на задвижке отбора газа собственных нужд с ГП на ДКС
Неисправна лампа освещения в помещении операторной ПЭБ.
подтеки масла под Н10А -2Н
УЗСП, на ступенях маршевых лестниц отсуствует предупредительная разметка.
На маршевых ступенях лестниц отсутствует предупредительная разметка на входе в УПТИиУГ.
КЦ-1. Не расплонирован песок возле КНС пром. стоков.
поз №72 не горит лампа аварийного освещения 
КГС № 13 на задвижки скв.03 не бирки с тех.номером 
П.Г №23 открыты двери 
На территории базы в местах хранения  отходов не закрыты крышки на контейнерах.
БРГСН. Отсутствует обозначение перепада по высоте на лестнице
Посторонние предметы под ЕП-1
Подтеки под Н-2 в б/б насосной ГСМ
Частично отсутсвуют обозначения на ЗРА в б/б насосной ГСМ
Б/б насосной ГСМ не актуальная технологическая схема
Недостаточное освещение в б/б насосной ГСМ
Нет на месте огнетушителя возле БА-2
Посторонние предметы на ПОС 216.8.
   Нарушено ЛКП 7-12 секции АВО газа КЦ -1.
розлив жидкости в НМ возле Н4-1
Сломана табличка информации пожарного извещения ПГ №18
Подтеки жидкости под БТДА №2
Забит дренаж Н2-2
Не достаточено освещение на ВХ-5, перегорела лампа
Отсутствуют обозначения напрвления вращения на штурвале ЗРА свечи Е-5
Построние предметы около аварийного выхода БППП (ведра с краской)
ГТЭС-48, БПГ, отсек управления, требуется ревизия светильника рабочего освещения.
Ослаблен крепеж заземляющего кабеля на насосе Н-4А/1 ЦРДиМ. 
Подтеки масла, скользкий пол возле Г-102 кгс( 106) ЗПА. Риск травмирования работника при падении. 
В ЦПГ на ТДА-9 отсутствуют фиксирующий хомут на линии подачи  масла.
В установки очистки газа (УОГ) С1/16 ЗРА № 5.16 выход ВМР в Р-1а, шпильки фланцевых соединений имеют запас прочности по резьбе менее одного витка. 
В арматурном блоке печи ПОРДиМ №5 выперает препятствие( возможно получения травмы)
Нарушена целостность ЛКП перил склада ГСМ.
Сети внутриплощадочные, посторонние предметы у резервуара поверхностных стоков N1.
Сломана ручка у молотка , в комплекте дежурного инструмента.
Над входом в БТПГ перегорело освещение.
Отсутствует информационная табличка на входе в СЭБ
Отсутствует раструб на огнетушителе в насосной ГСМ.
УРДиМ, отсутствует предупредительная разметка на ступенях маршевых лестниц.
Грязный пол в БПТПИГ-1
Низкое давление в огнетушителе операторная ПЭБ.
не горит аварийное освещение в насосной метанола
На установке дегазации КГН обнаружена стеклянная химическая ловушка со сколом. При эксплуатации установки возможно повреждение кожных покровов работника.
Нарушено лакокрасочное покрытие на рукоятках и штурвалах изменения положения шаровых кранов на АВО газа ДКС группы ГПА №2. 
п. Новозаполярный, отсутствует освещение Модуля №1 блок Б, 1В. 
Кабинет ЭХЗ. Истек срок годности аптечки
Сорвана пломбы на шкафу аварийного запаса.
Пункт 3.1.5 Чек листа для слесаря по ремонту ТУ. Компрессорная КИП. Низкий уровень в маслобаке компрессора ВК-1.
Пункт 3.1.5 Чек листа для слесаря по ремонту ТУ. Низкий уровень в маслобаке компрессора ВК-1.
Пункт 3.1.5 Чек листа для слесаря по ремонту ТУ. Компрессорная КИП. Низкий уровень в маслобаке компрессора ВК-1
Пункт 3.1.5 Чек листа для слесаря по ремонту ТУ. Низкий уровень масла в лубрикаторе компрессора ВК-1.
Пункт 3.1.5 Чек листа для слесаря по ремонту ТУ. Компрессорная КИП. Низкий уровень масла в лубрикаторе компрессора ВК-1.
Пункт 3.1.6 Чек листа для слесаря по ремонту ТУ. Компрессорная КИП. Подтеки масла в приямках компрессора ВК-1.
Пункт 3.1.6 Чек листа для слесаря по ремонту ТУ. Компрессорная КИП. Подтеки масла в приямках компрессора ВК-1.
Пункт 3.1.6 Чек листа для слесаря по ремонту ТУ. Компрессорная КИП. Подтеки масла на корпусе компрессора ВК-2.
Пункт 3.1.3 Чек листа для слесаря по ремонту ТУ. ЦРД. Насос Н-5-4. Повышенная вибрация необходима центровка.
"ЯГТЭС.
В помещении БПТиИГ просрочена схема теплового распределительного узла."
Пункт 3.1.3. Чек листа для слесаря по ремонту ТУ. ЦРД. Утечка воды из дренажной ванночки так как, забился дренаж у насоса Н-5-4. Необходимо очистить дренажную линию.
"ЯГТЭС.
Приточная венткамера (п.220), выцвел знак ""осторожно эл.напряжение"""
"ЯНТЭС.
Высокая растительность вокруг ПРУ."
Пункт 3.1.3. Чек листа для слесаря по ремонту ТУ. ЦРД. Колонна К-1/1 подтёки на дренажной линии где установлена заглушка. Необходима подтянуть шпильки. 
"ЯГТЭС.
Не убрана сухая трава в районе КПП."
"Я/ГТЭС.
Загрезнена ливневка в районе БПТиИГ"
ТКДиМ. Подтеки жидкости под Е-12
ЦРМ. На линии от ёмкости Е-4А к насосам Н-7А-1,2 на фланцевом соединении шпильки из разных партий.
Переполнены мусором уличные урны.
БППП. В лаборатории хим анализа повреждение розетки
В раздевалке БППП имеется неиспользуемая спецодежда
Недостаточное колличество песка в пож. ящиках возле б/б насосной метанола и ГСМ
ТКПГ. Деформирована пожарная лопата 
Посторонние предметы на гитаре. Тара из под ЛКП
Недотаточное Освещение в ОН ГПА 711.
Слабый напор воды в умывальнике комнаты приема пищи.
Подтеки масла возле насоса Н-5 в насосной ДКС
Не достаточно освещение на Е-8А, перегорела лампа
Трава в водосливных лотках вдоль ТКДМ, затруднен слив воды
Утечка воздуха КИП на арматурном блоке А1/5
Подтеки масла, скользкий пол возле Г-102 кгс( 104) ЗПА. Риск травмирования работника при падении. 
Подтеки масла, скользкий пол возле Г-101 кгс( 106) ЗПА. Риск травмирования работника при падении. 
Утечка по сальнику ЗРА насоса Н2 Е8А
Сорвана пломба с ящика пожарной сигнализации ППК-2 кл.49
Постороние предметы на выходе БППП (аварийном)  - лопаты, ветошь, срубленные кусты
Нарушена изоляция пропарочной линии линии теплообменика.
Сорвано заземление корпуса электродвигателя Н-16 ЦРД
УРДиМ обвязка фильтров Ф-401/1,2 ЗРА  не окрашены штурвалы,фланцевые пары,отсутствует обозначение направления вращения.
Посторонние предметы на площадке обслуживания крана №6 Т/А №313,
Недостаточное давление в огнетушителе ОП-8 в здании ПЭБа.
Посторонние предметы на площадке обслуживания ПГ-30 УПТИГ- 2.
"Недостаточное освещение в тамбур-шлюзе
входа№1 ангара ГПА №911"
Подтеки на станине Н-403-2 
В мастерской МРУ возле токарного станка сломана секция у деревянного решетчатого настила.
Посторонние предметы под модулем ГПА-211
Нарушена пломба шкафа СИЗОД 
Не читаемы указатели вращения на ЗРА № 8 скважины 507.2.
Слетел колпак на ЗЛТП скважины 504.1.
Отсутствие ЛКП на штурвале ЗРА №4 скважины 216.5.
Растительность на территории скважины 509.3.
Слетела информационная бирка ЗРА №2 на скважине 514.2.
Мусор на дороге КГС 511.
Частично отсутсвует ЛКП на ФА скважины 216.8.
Сети внутриплощадочные,П601/1,2 отсуствует предупредительная разметка на ступенях маршевых лестниц.
На маршевых ступенях лестниц отсутствует предупредительная разметка на входе в ангар ГПА №913.
    Нарушено ЛКП на обечайках АВО газа секций 1-6 КЦ-1.
упал кабель ЭХЗ с эстакады  КГС №22
КГС №12 на манометре отсутствует стрелка указывающая максимальное  рабочее давление 
ПОРД. Отсутствует освещение в арматурном блоке
ПОРМ. Утечка жидкости по вентилю на манометр на линии выхода из печи П-1А/2
ЕП-1. Неудовлетворительное состояние ЛКП на перилах ограждения площадки обслуживания 
Т-1А. Нарушена теплоизоляция и оцинкованная изоляция на линии входа и выхода
Посторонние предметы возле УПТ. Тряпки и ведра из под ЛКП
Пустая тара из под краски на площадке ГФУ.
Загрязненная поверхность пола возле Д-1а/1 в ЦРМ
Посторонние предметы в ЦРМ
Следы масла возле емкости Е-11 в ЦРМ
Отсутствует сигнальная разметка выступающих препятствий в ЦРД
скользкие полы поз 2 т.н 1,2
скользкие полы поз 2 т.н 3,4
Малый уровень масла в МБД ГПУ-213
В установки очистки газа (УОГ) С1/15 ЗРА № 10.15 выход ВМР в Р-1а, шпильки фланцевых соединений имеют запас прочности по резьбе менее одного витка. 
Поврежден заземляющий кабель коробки прибора КИПиА в ЦПГ.
В ЦПГ на ТДА-3 отсутствуют фиксирующий хомут на линии подачи  масла.
Подтеки масла, скользкий пол возле контейнера отхода минеральных масел №3.
Подтеки РДЭГа возле Н-10/7 ЦРД.
ГТЭС-24, ОБУ, ЗРП, требуется утеплить вентиляционное отверстие.
Сломан замок калитки склада метанола
Не горит освещение над арматурным блоком рабочей печи П-1/2 (перегорела лампа)
Повреждена пломба калитки склада метанола
В галерее БППП утечка воздуха КИП по сальнику ЗРА
Подтеки масла под кранами ЗПА Г101/5, Г102/5
Посторонние предметы ,металл в районе входа в УПТиИГ -1.
Нарушено ЛКП перил узла А.
Теплоизоляция горячего трубопровода выхода с ПОРДиМ нарушена . (Возможно травмирование работника).
В насосной ДЭГа и метанола выперает напольное препятствие. (Возможно получение травмы).
Постороннии предметы по маршруту обхода на площадке обслуживания П-201.1
УРДиМ посторонние предметы на площадке обслуживания Ф401.
ГТЭС-48, теплопункт ГТУ №4, требуется замена ламп в светильниках рабочего освещения.
Не читаемая табличка ответственного за пожарную безопасность в КТП 15ТП-21
Утечки масла под насосом Н10а(1) - ЦДМ.
Низкий уровень масла ВК-1 компрессорная.
Нарушена целостность ЛКП Н7(2) в ЦРД.
Посторонние  предметы на входе в слесарную мастерскую.
Нарушена герметичность сальникового уплотнения ЗРА №71.6 в ЦДМ.
Не удачное и травмоопасное расположение внутренней рукоятки закрывания распашных ворот ЗХД.
Перегорела лампа аварийного освещения в операторской пульта.
ЦРМ 2 этаж пожарный выход не исправен доводчик двери
Просрочен срок эксплуатации касок.
Нарушена пломба в УТЕ
Нарушена целостность ЛКП на рукоятках и штурвалах шаровых кранов на АВО газа, группа ГПА №1.
Плохо читаются таблички инвентарных номеров емкости Е-1 КЦ-1 ДКС.
Лестничные перила пожарного выхода из здание Административно- бытовой корпус ЛЭС ГПУ покрашены не в надлежащий цвет, согласно книге корпоративный цвет.
Сети внутриплощадочные, УПГ, отсуствует предупредительная разметка на ступеня маршевых лестниц.
Подтеки масла на работающих ГПА
КИП на ПК 45+37 ГЗШ №220 УКПГ-2С отклонен от вертикали.
КИП на ПК 10+00 ГЗШ №20 УКПГ-1В отклонен от вертикали.
Упал БРТ на КУ ГЗШ №119/220
Не демонтирован неиспользуемый БРТ УКЗ №2С
Выпирающие конструктивные элементы (арматура) ПНД плит на путях передвижения по территории базы ЛЭС. Возможно спотыкание работников при перемещении по территории.
51 ВЛ-38  у основания опоры №12 ветром прибило стороительный мусор (транспортировочная бумага)
В РУ-50 сломана дверная ручка .
Не окрашены въездные ворота после ремонта п.337
Посторонние предметы на закреплённой территории п.5 
Оборвано заземление на топливном трубопроводе п.61а
Отсутствует бирка на стационарном заземлении техники п.61
Нарушение лакокрасочного покрытия входных дверей ДЭС1-4.
Посторонние предметы на пути прохода к БВС.
Надломана нижняя петля входной двери в КНС ГП.
Отсутствует сигнальная разметка площадки обслуживания задвижек теплоснабжения 9ДУ-150, 10ДУ-10 рядом со зданием ЦЭиОСО.
Не исправна опора входной лестницы в БВС. Риск падения работника.
"Отсутствует указание направления вращения ""ОТКРЫТО-ЗАКРЫТО"" на задвижке возле приёмника ДЭГа и метанола N1 "
"Оторвана табличка АВО ДКС №8.1; 8.2."
"Оторвана табличка АВО ДКС №2.1; 2.2."
"Номера задвижек №3; №4 в б/б ДЭГа и метанола, не соответствуют технологической схеме."
Отсутствует маркировка трубопроводов возле б/б ДЭГа и метанола.
КЦ-1. Нарушено ЛКП водосборных колодцев в районе вентеляторов АВО газа ДКС.
КЦ-1. Сорняк в районе АВО газа ДКС.
Компрессорная ЦРДиМ, маслянные подтеки на полу у компрессора ВК-1.
Компрессорная ЦРДиМ, маслянные подтеки на полу около компрессора ВК-2.
КЦ-1.АВО газа ДКС. Нарушена изоляция газопровода ВХ-1-24 кран 63 выходной.
РММ. Обнаружен электроинструмент (шлифмашинка) с поврежденным изолирующим кабелем.
ДКС КЦ-2. ГПА-121В,122B. Песок на выкатных площадках для ГТД.
РММ. Остатки мусора в цеху после ремонтных работ.
поз.4 Пришли в негодность обозначения направления движения среды по дренажным трубопроводам.
поз.40 Пришли в негодность обозначения направления движения среды по дренажным трубопроводам.
поз.13 Посторонние предметы на площадке обслуживания емкости 50Е-1/2
поз.13 Острые кромки окожушки на подводящем трубопроводе 50Тр-1.
Недостаточное освещение в отсеке автоматеки ГПА 711.
поз.313 Пришла в негодность табличка на огнетушителе ОП-10 с датой периодического ТО. 
Не опломбированы фланцевые соединения насоса Н2-4.
БППП. В операторной отсутствует аптечка первой помощи
ТКДиМ. На ЗРА БФ-2/1 частично отсутствует нумерация. 
ТКДиМ. Отсутствует нумерация ЗРА на линии подачи метанола в Е-4А
ЕП-1. Нарушена теплоизоляция на линии сброса ВМР
ТКДМ песок в пож.ящике слежался, жесткий верхний слой 
Подтеки масла под БТДА №2
Не горит освещение на Е8А
Оторвано заземление кнопки включения пож.насосов на выходе с ПОРМ
Неисправен технический манометр на БФ1, сел элемент питания - отсутствуют показания на табло
ВПС, отсутствует табличка категории помещения блок бокса ППК II очередь.
Выцвели опознавательные знаки и маркировка трубопроводов на входе АВО газа КЦ-2.
Не насено лако-красочное покрытие на поручни лестниц после ремонта площадок обслуживания И401-1,2 - УРДиМ.
Оборвана ветром сигнальная лента ремонтного агрегата № 124.
"Нарушено ограждение рабочей зоны 
при проведении ремонта  на ГПА №917."
Нарушена маркировка оборудования согласно технологических схем на Н-401-2
ЦПГ, посторонние предметы у пожарного ящика.
ЦРМ, загрязнены фильтры у Е-12.
ЦРД, посторонние предметы у Н-5
ЦПГ, А-1.1, после работ лестница не убрана на место.
Не достаточное освещение на втором этаже колонны К1.2 .
Ливневая канализация, посторонние предметы у Е-10.
Острая кромка ( заусенец) на перильном ограждении входной группы УРГСН. Возможно получение травмы в виде пореза кисти.
Маслянистые капли и разводы на поверхности пола возле емкости Е -11 в ТКРД. Скользкий пол, возможно падение работника.
Песок в дождевой канализации на территории КАДС.
Нарушена целостность ЛКП на рукоятках и штурвалах шаровых кранов на АВО газа, группа ГПА №1.
ДКС КЦ-1. Нарушено ЛКП полов в помещении УПТПИГ.
БППП. Перила лестницы подъема на второй этаж плохо закреплены (шатаются). Возможен риск падения
ТКПГ.Подтеки масла под Г-201/8
Обломан распылитель ОП-8 в насосной  ГСМ.
В комнате приема пищи необходимо закрепить электрически короб.
Заедает замок на калитке ворот помещения мастерской МРУ.
"Обнаружены масляные пятна на копии поручения ""О допуске к самостоятельной работе работников МРУ  на токарном станке"" закрепленной на токарном станке."
Сети внутриплощадочные, ЗПА, отсуствует предупредительная разметка на ступенях маршевых лестниц.
В коридоре 1этажа АБК ЯРЭУ ЗНГКМ поз 2.35, моргает лампа потолочного светильника. 
пустая тара из под краси воле ПГ 1.2
"При пересечении дорожного полотна, ливневая канализация накрыта металлическими настилами, сваренными из уголков или швеллеров. Во время осадков(дождь, снег) металлическая конструкция становится очень скользкой- существует большая вероятность проскальзывания. Из-за щелей между уголками, швеллерами существует вероятность подвернуть стопу. На перекрёстках, не все настилы имеют дополнительное расширение на обочину - машины, совершая поворот, могут задним колесом заехать в ""ливнёвку"" и перевернуться, особенно это актуально при выпадении снега, когда он ещё рыхлый (для удержания веса автомобиля), но уже скрывает настил. На пешеходном переходе от коттеджа №401 в сторону магазина ""Снежинка"" настил сдвинут в одну сторону и в месте пешеходного перехода существует открытая ""ливнёвка"" примерно 50 см., в тёмноё время суток и при потере внимания- можно в неё упасть.  "
"Сломана информационная табличка "" Остарожно держитесь за перила"" пунк 9 Ключевых правил безопасности."
В здании переключающей арматуры в доль прохода выпирает напольное препядствие.
"После установки новой переходной лестничной группы возле А1/1 цеха подготовки газа. Отсутсвует корпоротивный окрас, а также разметка безопасности "" Перепад по высоте""."
Отсутствует изоляция трубопроводов Е-2 (УОГ).
Поз.5.0 повреждено ЛКП на ЗРА .
Поз.5.0 нет обозначения ОЗ на ЗРА.
Поз.5.0 нет обозначения направления на трубопроводе .
ЗПА1 посторонние предметы .
Поз.9 посторонние предметы .
Посторонние предметы на пути прохода к Т-1-1.
Свищ на дренажной линии в пантоне ЦРМ.
Посторонние предметы по маршруту обхода около Е-1-1.
Необходимо заменить табличку после проведения НВО на Е-3.0 парк ГСМ. 
Тамбур-шлюз ЦПГ не горит аварийное освещение
В теплоузле отсутствует диспетчерское наименование щита.
Загрязнена дренажная линия насоса Н 6-2 ЦРДиМ.
В сборочном участке разбросан рабочий инструмент
Нарушение лакокрасочного покрытия задвижки Р-4 в ЦРД
Следы масла возле насоса Н-5/1
Загрязненная поверхность пола возле насосов Н-10 в ЦРМ
Неисправна дверная ручка выхода из ЦРД
Нарушено ЛКП на диффузоре шахты выхлопа ГПА 712.
Пункт 3.1.5 Чек листа. Низкий уровень масла в лубрикаторе компрессора ВК-1.
Пункт 3.1.5 Чек листа. Необходима доливка масла в маслобак компрессора ВК-1.
Пункт 2.2.6 Чек листа. ЦРДиМ. Загрязнения пола на ВХ-3.
Пункт 2.2.6 Чек листа. ЦРДиМ. Загрязнения пола на ВХ-3.
Пункт 3.4.1 Чек листа. ЦРД. Устранение течи по фланцу на пропарочной линии Ду 25. Необходима протяжка шпилек.
Пункт 3.1.5 Чек листа для слесаря по ремонту ТУ. Низкий уровень масла в маслобаке компрессора ВК-2.
Пункт 3.1.5 Чек листа для слесаря по ремонту ТУ. Низкий уровень масла в лубрикаторе компрессора ВК-2.
Пункт 3.1.5 Чек листа для слесаря по ремонту ТУ. Низкий уровень масла в маслобаке компрессора ВК-2.
Пункт 3.1.5 Чек листа для слесаря по ремонту ТУ. Низкий уровень масла в лубрикаторе компрессора ВК-2.
Пункт 3.1.6 Чек листа для слесаря по ремонту ТУ. Подтеки масла в приямках компрессора ВК-2.
Пункт 2.2.6 Чек листа для слесаря по ремонту ТУ. БВС. Загрязнения после сварочных работ на сварочном посту.
"В здании УМВ в цехе розлива воды ""Ямбургская"" на насосе №3 нет указателя направления движения рабочего колеса насоса."
Не работают клапана по РДЭГ, НДЭГ на А-1/2, 
Повреждены пломбы САЗ на вентилях импульсного газа кранов Г201/2, Г203/2 ТКПГ А-1/2
Постороние педметы около Е8А (старая мин.вата)
Не достаточно освещение в ТКПГ около БТДА №2 (перегорела лампа)
Ослаб хомут крепления линии НДЭГа А-1/2
Отсутствует нумерация на кранах импульсного газа ГПУ №215
Подклинивает дверь в дверной коробке в душевой.
Сломана информационная табличка на входе в арматурный блок ППГ
Посторонние предметы на маршруте обхода А.
УРДиМ АР-401-1 не насено ЛКП на флацевые пары и штурвалы ЗРА,отсутсвует  обозначение откр.-закр.
Постороннии предметы возле Ф-401-1
Нарушена изоляция крана №-1 ГПА№-215
УЭМПГ. Требуется обновление обозначения направления потока воды в Т.У. (стрелки)
"ГРС ""Аэропорт"". Провисание кабеля вдоль эстакады. "
"АГРС ""Промбаза"". Неисправен световой индикатор на щите управления ЩНО1"
АБК. Неисправность освещения в электроустановке
Теплопункт АБК. Не читаемый знак электробезопасности.
Нарушена целостность ЛКП на рукоятках и штурвалах шаровых кранов №4р-1, №4р-2, №4р-3, №4р-4, №4-1, №4-2, №4-3, №4-4 на ГПА № 911...914.
Поз.34  ком.159. Кабельный канал на полу не обозначен предупреждающей сигнальной расцветкой как малозаметное препятствие. Опасность получения травмы работника в следствии падения.
Поз.1 РУ-1 0,4 кВ Не работает замок входной двери. 
Поз.1 Повреждение заземления СКЗ.
Поз.35а Не работает светильник обозначения эвакуационного выхода.
Поз.87 На перилах маршевой лестнице имеется заусеница, опасность получения травмы работником в виде пореза.
отсутствует знак направления открывание двери в технологическм корпусе выхода возле С 1.1
Неисправно ЛКП выкидного трубопровода Н4а4
ГТЭС-48, БМО ГТУ-3, перегорела лампа в светильнике рабочего освещения.
На 4 этаже корпуса Г административного здания на подходе к лифту ступеньки и пол сливаются в одном сером фоне. Если отвлечь внимание от пола во время передвижения в сторону лифта и забыть (или не знать) о наличии ступенек, то можно не заметить место начала ступенек, что в свою очередь, может привести к падению и травме. Так же на одной из ступенек плитка имеет скол, что тоже может привести к нестабильности во время движения. Необходимо обозначить сигнальной лентой ступеньки.  
П.82 трещина раковины в санузле 2-й этаж
Поз.301  нет сигнальной разметки перепада высот вход в технологическое помещение
Не убран рукав после пропарки 30БФ-1 в емкостном отделении поз.5
Вёдра на входной площадке поз.4
Поз.301  нет сигнальной разметки перепада высот выход в технологическое помещение
Нарушено ЛКП основания блока насосов 50Н-3 п.14
Не актуальные  таблички  «В работа», «Резерв» блока насосов 50Н-3 п.14
Нарушено ЛКП основания блока насосов 70Н-1 п.14
Обнаружено масло под насосом Н1-11 насосная метанола ТКПГ.
Перегорела лампа аварийного освещения на первом этаже БППП.
Сети внутриплощадочные, Установка сепараторов пробкоуловителей, отсуствует предупредительная разметка на ступенях маршевых лестниц.
После окончания работы не убрано рабочее место, верстак на 1 этаже БВС.
После окончания работы оставлена включенная в розетку электро дрель, БВС.
Посторонние предметы на полу в отсеке ВХ-4, ЦРДиМ. Ветошь, ведро.
Посторонние предметы на полу ВХ-5, ЦРДиМ. Ведро с краской.
Выявлен электро инструмент болгарка с поврежденным кабелем в БВС. Опасность поражение эл. током работника.
Подтеки масла на полу в компрессорной ЦРДиМ.
В ЦПГ на ТДА-2 отсутствуют фиксирующий хомут на линии подачи газа на свечу.
В ЦПГ на ТДА-5 отсутствуют фиксирующий хомут на линии подачи газа на свечу.
Подтеки возле К-1а Н-7а/1,2
Поврежден заземляющий кабель коробки прибора КИПиА в УОГ С-1/1.
Здание АБК ЦЭС НУ, слесарная мастерская, оплавлен корпус розетки.
Металлическая стружка на путях передвижения возле токарных станков
Посторонние предметы возле Е-4А
Не горит лампочка в топочном отделении П1А-2
В ТКПГ А-1/5 шпильки фланцевых соединений ЗРА имеют запас прочности по резьбе менее одного витка.
Посторонние предметы возле т/а 624.
ТКПГ. Подтеки под задвижкой №10 на дренажной линии А-1/1
Сорвано заземление корпуса насоса Н-3/1 в блок боксе насосной метанола.
В умывальнике столовой УКПГ, отсутствуют средства санитарии.
ЦПГ, нарушена целостность ЛКП трубопровода подачи метанола ПРМ на стойках КРД, Т-2, Т-3.
ЦСГр, отсутствует обозначение направления вращения (открыт/закрыто) ЗРА арматурных блоков Р-2х.
ВПС, наличие посторонних предметов (изоляция) в районе блок-бокса ППК сухого газа I очереди.
ЦПГ, наличие открытых участков технологического трубопровода без изоляции после проведения УЗТ, в районе Т-2х, Т-3х.
ЦСГ-3, отсутствует пломба ПК-178.
ЦПГр, наличие талой воды на полу цеха в районе арматурного блока С-3р/3.
ЦСГ, наличие посторонних предметов (метал, ветошь) на площадке кранов Г-601.
Не достоверные показания оборотов БТДА №7
Сломана лопата в ящике с пож песком в ТКПГ около А- 1/7
Не отрабатывает К-203 по пластовой воде А-1/5
Утечка по сальнику клапана - расхода промстоков на ГФУ
Забит дренаж Н2А-2
Отсутствует освещение на аварийном выходе с БППП
"Выцвели информационные таблички ""Держаться за перила"" в местах установки на КЦ №2."
Плохо видно маркировку открыть-закрыть на кране 1 ГПА 415
Отсутствует освещение в сушилке.
Посторонние предметы,мусор в районе УОГа.
Постороние педметы возле ГФУ (деревянные ящики от ЗИП ГГУ-5000,0000)
Не исправен светильник на пульту, моргает лампа
Отсутвует нумерация дренажных задвижек Р1А
Просрочен срок поверки технического манометра на воздухосборнике В-3
Негерметичность мягкой ставки вытяжного вентилятора ПОРД В-2 (ослабло крепление , вылез край вставки)
Плохо читаема информационная табличка на П-201-1
"УРДиМ отсутствует ЛКП на фланцевых парах и штурвалах ЗРА,отсутствует обозначение ""откр.-закр."" - АР-401-2."
На прилегающей территории мастерской УТО БТДА разбросан мусор
Отсутствует информационная табличка на входе в арм блок ПОРД
Нарушена изоляция трубопровода Е1/2дренаж.
Нарушение ЛКП лестничного марша на входе в АБК
Нарушена ЛКП лестничного марша на входе в слесарную мастерскую
Неисправность дверной ручки на входе в слесарную мастерскую
Компрессорная КИП. Необходима доливка масла в маслобак компрессора ВК-1
Посторонние предметы возле скважины 508.3.
Отсутствует защитная крышка от атмосферных осадков на скважине 505.2.
Отсутствует информационная бирка № 18 на скважине 512.4. 
Касание ПОС об элементы ЗРА №9 на скважине 506.4.
Отсутствуют указатели вращения на ЗРА №3 на скважине 502.8.
Тугое вращение КВД на манифольде скважины 503.7.
Не достаточное освещение центрального прохода в ЗПА
"БППП 1 этаж на эвакуационном выходе не горит табло ""ВЫХОД"""
Петля двери ВОУ повреждена т/а 624.
На технологической обвязке А-1/9 ЦПГ фланцевого соединения имеют запас прочности, менее одного витка. 
Ослаблен крепеж заземляющего кабеля на насосе Н-3Б ЦРДиМ. 
Сломано крепление продуха здания УОК возле Е-1/1,2.
Нарушена целостность ЛКП на рукоятках и штурвалах шаровых кранов №4р-5, №4р-6, №4р-7, №4-5, №4-6, №4-7 на ГПА № 915...№917.
"нарушена бломба шкафа ""АВАРИЙНЫЙ ЗАПАС"""
Обнаружено масло под редуктором шарового крана ду300 № Г102-4 ,102-5, 102-9 здании ТКПГ ,ППА . 
На задвижке 3 62 на газопроводе топливного газа  АГРС из ГРП в Поз.24 ,к горелкам РВС, отсутствует обозначение номера и направление движения штурвала, при открытии (закрытии).
УРДиМ, на площадке Н-308/1,2 подтеки.
ТКПГ. Е-5 отсутствует нумерация оборудования в соответствии с технологической схемой
П-1А/1. Отсутствует красная стрелка на манометре после I ступени редуцирования
ТКПГ. Посторонние предметы на прощадке обслуживания А-1/6
Деформирована информационная табличка на входе в ЗППА. Плохо читаемые знаки безопасности 
"Не горит информационная табличка ""Выход"" в ТКДиМ возле двери в сторону АВО"
ТКДиМ. Повышенная вибрация насоса Н-4/1
ДКС КЦ-1. ГПА-118В не установлены кожуха вентиляторов АВОМН.
В помещении стирки спец. одежды поз.324 обнаруженна плохая фиксация напольной плитки к основанию пола
В помещении стирки спец. одежды поз.324 обнаруженна плохая фиксация напольной плитки к основанию пола
В ходе выполнения обхода оборудования ДКС обнаружено не надлежащее состояние лакокрасочного покрытия штурвалов арматуры обвязки емкостей Е1№1 и Е1№2 ГПА 215
ДКС КЦ-2. Песок на площадках для выкатки ГТД ГПА 123В,124В.
ДКС КЦ-2. ГПА-125В неокрашенны полы в ангаре.
Посторонние предметы в районе АВО газа КЦ-1
На ГПА №917 в БОА огнетушитель находится не на своем штатном месте. 
ВПС, отсутствует изоляция задвижки Д-605р, ЕД 3 сепарация.
Подтеки ДЭГа под фильтром на линии сброса РДЭГа с А-1/2
Посторонние предметы возле фильтра Ф-3а/1 ЦРМ.
Течь на фланцевых соеденениях задвижки Д-12.2 согластно технологической схемы, ЦРМ.
Отсутствует указатель направления вращения штурвала на задвижке №11 выкид насоса Н2А-1, ЦРМ.
ДКС КЦ-1. ГПА-111В нет освещения в ангаре и в отсеке автоматики.
ДКС КЦ-1. ГПА-116В нет освещения в помещении вент. камеры.
Вода под БТДА №7
Отсутствует ручка на дренажном кране Ду25 линии простоков ГФУ
Постороние предметы на выходе с ГП (на проходной стоит ящик с тарой из под масла)
Остутствует пломба на фланце линии с метанолом от Е4А к Н10А
Не отрабатывает клапан давления газа Р1/2, растет давление в разделителе
Постороннии предметы по маршруту обхода на площадке обслуживания Е-501
В ТКПГ в НМ, возле Н-10А потёки ЛВЖ. Утечка по фланцевому соединению на всасе Н-10А.
Посторонние предметы на площадке обслуживания Т/А № 312.
не исправен доводчик двери пож выхода БППП 2этаж
Т-1-1 ЦРДиМ собраны леса, на площадке настила отсутствует поперечное крепление, возможен сдвиг настила и существует риск падения работника. 
Низкий уровень масла в маслобаке маслостанции ППА.
Недостаточный уровень масла насосе Н-4а-3.
Посторонние предметы в арматурном блоке П-1-5.
Не поменена табличка на емкости Е-5/3 парк ГСМ ДКС после проведения НВО. 
Нарушено ЛКП на ГПА№-211 кр.№-1
На совковой лопате имеются трещины на черенке
Сети внутриплощадочные, БВП, на площадках обслуживания износ ЛКП ограждения.
Нарушена целостность ЛКП на рукоятках и штурвалах ШК крановых узлов  ДКС.
В помещении электрощитовой пункта сепарации и насосной конденсата не горит одна лампа аварийного освещения и одна лампа рабочего освещения. Согласно Правил по охране труда при эксплуатации электроустановок п.4.11 не допускается работы в неосвещенных местах. Освещенность участков работ, рабочих мест, проездов и подходов к ним должна быть равномерной.
Свищ дренажной линии от насовов Н-4а1-4 в пентоне ЦРМ.
Лопости АВО газа №9.1 задевают об корпус.
Посторонние предметы на проходных путях склада ЭХЗ
Заземляющий кабель поврежден  корпуса насоса Н-10а/1 ЦРМ.
Отсутствие освещения в санузле РММ
Возле АВО газа №3,2 из земли торчит металический прут. ( Возможен травматиз персонала). 
В установки очистки газа (УОГ) С1/15 ЗРА № 5.15 выход ВМР в Р-1а, шпильки фланцевых соединений имеют запас прочности по резьбе менее одного витка. 
Масляные пятна на полу в рабочей зоне РММ
ПОРДиМ. Не горит освещение между П-1/3 и П1А-1
ЗПА. Подтеки масла под Г-103.13
"Поз.80 На светильнике аварийного освещения отсутствует буквенное обозначение ""А""."
Неудовлетворительное состояние ЛКП сигнального обозначения трубопровода Ду1000 в районе АВо газа
Посторонние предметы возле дренажной емкости Е-16 под ЕП-1
Гитара. Отсутствует рукоятка ручного закрытия крана Г-502.
Поз.16 Место заземления клеммной коробки не обозначено знаком. Требование ПУЭ.
20ВХ-1-5 На электроприводе МЭУ отсутствует заземление.
Подтеки масла в МКЦ-1
Не читается (облезла) надпись ГАЗ на стрелках колектора сухого газа
БТДА №2. линия на технический манометр, отсутствует штурвал вентиля
Посторонние предметы в районе ПГ №27
Капельная утечка масла по сальнику НПМК на ГПА №913.
Низкое давление в ОП-10 в отсеке двигателя Т/А № 315.
Посторонние предметы на площадке обслуживания емкостей Е7-1/2 ЦПГ.
Нарушено ЛКП на задвижке Р11а.3 согластно технологической схемы ЦРД.
ЦРД Н-10/9 на входном трубопроводе не закреплен крепежный хомут
Утечка по плунжеру Н10А-6
В галерере ТКПГ на штурвалах ЗРА теплоспутников не читаются надписи ОТКР/ЗАКР
Подтеки ДЭГа около Н4-1
Не достаточно освещение в ТКДМ около Н2, перегорела лампа
Нарушена изоляция теплоспутника линии с Е8А на Е-12
"Неисправен ""доводчик"" на входной двери в П 1.3 ППГ"
ВПС, отсутствует изоляция дренажных задвижек на ЕВД-1-3.
Неисправен доводчик на входе в операторную слетела лапка доводчика
Перегорела лампа аварииного освещения БППП пульт
Нарушено ЛКП кран №-71 КЦ-№-1
"ЯГТЭС.
КНС с ТУ. Сломан замок на входной двери."
"ЯГТЭС.
КНС. Несколько заземляющих проводников под одним болтом."
"ЯГТЭС.
РММ. Отсутсвует новая инструкция по пожарной безопасности в РММ."
"ЯГТЭС.
БПТиИГ. Лестница запасного выхода - сломано жесткое соединение между лестницей и плитой."
"ЯГТЭС.
Венткамера, течь воды с радиатора отопления."
Неисправен доводчик входной двери в ЗПА
Пропуск по фланцевому соединению водопровода  в ЦРД
Нарушение изоляции водопровода в ЦРД
Неисправность ручки двери ЦДМ.
Огнетушитель не на штатном месте в венткамере ЦДМ.
Недостаточный уровень масла в лубрикаторе ВК-1.
Неисправность доводчика в компрессорной.
Подтеки масла Н10а(2) ЦДМ.
Недостаточное освещение в отсеке двигателя т/а 626.
УРДиМ, К-401/1, посторонние предметы (грязная ветошь).
Нарушена целостность ЛКП на фланцевых соединениях, рукоятках, штурвалах ШК № 23, № 23р, № 23в, № 26, № 26р, № 26в. УОГ. 
В здании Грунтовая лаборатория ЯЛМ (пос. Ямбург ул. Глазунова №3) в помещении слесарной мастерской не работает блок освещения.
Посторонние предметы в отсеке двигателя на Т/А №112.
на поз.73 захламлён проход к стеллажам
на поз. 71 (теплоузел)  в тепловычислителе (ТСРВ-024) не читаема маркировка подключения прибора
В здании УМВ в цехе розлива питьевой воды Ямбургская не работает UF излучатель.
Вода под БТДА №2
Порвана мягкая вставка вытяжного вентилятора В3-1 ТКДМ
"Оборвано заземление клапана регулятора ""Питание колоны К1/1"""
Не верные показания манометра на паро-конденсатной линии ЦРД.
Склад ГСМ. Емкости Е50/1,2 посторонние предметы на площадке ослуживания емкостей.
ДКС КЦ-1. УПТПИГ. Нет освещения в тамбуре на входе и выходе с помещения УПТПИГ.
ДКС КЦ-1. ГПА-115В нет освещения в помещении вент. камеры.
ГП-1В ДКС. ГПА-111В низкий уровень масла в маслобаке ЦБН.
Посторонние предметы возле Г204.1
Неправильные показания перепада давления на тарелках сепаратора С-1 №7
ЦСГ, отсутствуют таблички обозначения САЗ на импульсных трубках управление кранов Г-601/2, Г-601/3.
ЦСГр, отсутствуют маховик на вентиле отбора проб конденсата арматурного блока Р-2р/1 .
Открыт шкаф АСУТП ТКДМ, в  САУ приходит постояно информация об этом, забивая строку испонительных механизмов
На мнемосхеме отсутствует индикация работы АВО 22-1
Забит дренаж Н10А-1
В ТКДМ на ВХ-2. в отсеке всаса - между жалюзи, посторонние предметы, мусор
ТКПГ не пронумерована ЗРА на линии от Е-5 в ТКДМ
Не исправен технический манометр на гребенке Н9 (при снятии давления стрелка не садится на ноль)
Не достаточно освещение на ВХ-2, перегорела лампа на третьем этаже
ПК - 1 БППП 1 этаж не опломбирован.
Посторонние предметы в ТКРДиМ после проведения ремонтных работ (кошма)
ЦРМ ВХ-2а не достаточное освещение
Нарушено ЛКП инструментального шкафа
Нарушена изоляция свечной линии ёмкости Е12
На УОК в проходе между Г301.1 и Г301.2, посторонние предметы (тарра из под краски).
Повреждено ЛКМ на входящем трубопроводе Е8б
Нарушено ЛКП крана№-22.
"Затёрто обозначение "" Закрыто-Открыто"" на штурвалах кр. №-24,25."
Частично отсутствует ЛКП на скважине 506.4.
В ходе выполнения обхода оборудования ДКС обнаруженно не надлещажее крепление дорожных знаков / ОГРАНИЧЕНИЕ ПО ВЫСОТЕ / в районе поз. 324
На поз. 324 в комнате для стирки спец.одежды напольная плитка отошла от основания пола
Обнаружил сильную вибрацию на насосе Н10А которая могла привести к выходу из строя самого насоса а также электродвигателя ,ТКПГ насосная метанола.
Подтеки воды под НС1
Сети внутриплощадочные, площадка обслуживания ЗД-509,510,510а,505 износ ЛКП ограждения.
Пункт 3.1.5 Чек листа для слесаря по ремонту ТУ.Компрессорная КИП. Необходима доливка масла в картер компрессора ВК-2.
Пункт 3.1.5 Чек листа для слесаря по ремонту ТУ.Компрессорная КИП. Низкий уровень масла в лубрикаторе компрессора ВК-2.
Пункт 3.1.6 Чек листа. Компрессорная КИП. Подтёки масла в приямках компрессора ВК-2.
Пункт 2.2.4 Чек листа для слесаря по ремонту ТУ. БВС. Кислородные шланги лежат на лестничном марше,существуют риски падения. 
Пункт 2.2.13 Чек листа для слесакря по ремонту ТУ. Просрочена каска у работника. Необходима замена.
Пункт 3.1.5 Чек листа для слесаря по ремонту ТУ.Компрессорная КИП. Низкий уровень масла в картере компрессора ВК-2.
Пункт 3.5.1 Чек листа. Повышенная вибрация электродвигателя вентиляции П-1/2 .
Пункт 3.1.6 Чек листа для слесаря по ремонту ТУ. Компрессорная КИП. Подтеки масла на корпусе ВК-2.
Пункт 3.1.5 Чек листа для слесаря по ремонту ТУ.Компрессорная КИП. Низкий уровень масла в лубрикаторе ВК-2.Необходима доливка.
Пункт 3.3.1 Чек листа для слесаря по ремонту ТУ. ЦРД. Негерметичность на фланцевом соединении задвижки №6 Разделителя Р-2/1.Необходима замена прокладки.
Пункт 3.3.1 Чек листа для слесаря по ремонту ТУ. ЦРД. Негерметичность и присутсвие утечек на фланцевом соединении задвижки №1 Разделителя Р-2/1.Необходима замена прокладки.
Пункт 3.4.4 Чек листа для слесаря по ремонту ТУ. ЦРД. Две шпильки с сорваной резьбой на задвижке №2 Разделителя Р-2/1.Необходима замена шпилек.
Около здания ИТЦ-1 повреждена подводящая магистральная труба отопления (теплотрасса), происходит утечка воды. Трещины на стенках трубопровода вследствии коррозии.
Пункт 3.4.6 Чек листа для слесаря по ремонту ТУ.Емкость Е-9. Задивжка №2. Загрязнения на фланцевом соединении. 
