Message
Пункт 3.2.3 Чек листа для слесаря по ремонту ТУ. ЦРД. Емкость Е-9. Задвижка №1 Сбита резьба на трёх шпильках необходима замена шпилек.
Пункт 3.1.6 Чек листа для слесаря по ремонту ТУ.Компрессорная КИП. подтеки масла на корпусе ВК-2.
Пункт 3.1.5 Чек листа для слесаря по ремонту ТУ. Необходима доливка масла в картер компрессора ВК-2.
Постороние предметы на пути передвижения.(ключи).
В ЦПГ на ТДА-1 отсутствуют фиксирующий хомут на линии подачи газа на свечу.
Теплоизоляция горячего трубопровода выхода с ПОРДиМ нарушена . (Возможно травмирование работника).
Подтеки масла, скользкий пол возле Г-102 кгс( 107) ЗПА. Риск травмирования работника при падении. 
В установки очистки газа (УОГ) С1/14 ЗРА № 5.14 выход ВМР в Р-1а, шпильки фланцевых соединений имеют запас прочности по резьбе менее одного витка. 
поз.2 отлетела информационная табличка ответственного за пожарную безопасность
Посторонние предметы на пути прохода к БВС (трубы, уголки). Риск падения работника
На верстаке в слесарной мастерской БВС на время обеда осталась включена в розетку 220в болгарка.
В слесарной мастерской  повреждена деревянная рукоятка молотка.
Посторонние предметы у входа в ЦПГ со стороны ППА (оставлены ключи).
ГТЭС-72, модуль 3, не окрашена лестница подъема к Утиль котлам 
Подтек масла на насосе Н-10/7 в ЦРМ
Пропуск по сальниковому уплотнению задвижки Р-15.1 в ЦРД
"Неисправна табличка ""Пожарный гидрант"" в ЦРМ"
"На лестнице входа в УАЛКП оторвана табличка ""При передвижении по лестнице держась за поручни""."
ГТЭС-72, пути подхода к БВО не засыпана траншея под заземление 
"Частично не читается табличка АВО № 10.1; 10.2 ДКС 2-я очередь."
"Частично не читается табличка АВО № 8.3; 8.4 ДКС 2-я очередь."
Посторонние предметы в УПТ у насоса СН-3/1.
В ЦРДиМ Р-1-1 шпилька фланцевого соединения дренажного трубопровода имеет запас прочности по резьбе менее одного витка. 
У входа в ЦПГ шпильки фланцевого соединения свечи трубопровода ГСН имеют запас прочности по резьбе менее одного витка. 
Нет освещения в тамбуре УПТИГА 1оч. 
Стерлась стрелка направление вращения на задвижке Ду50 линии входа ВХ-5.
Подтеки масла на полу в компессорной ЦРДиМ.
Отсутствует надпись направление вращения на задвижке №2 Ду 200 Е-1-1 УОГ.
посторонние предметы поз 10
Отсутствует стрелка максимального рабочего давления на манометре давления газа в Е7/1 ЦПГ.
Сорвана бломба на ПК-1 ЦПГ.
Нет обозначения ОТКРЫТЬ-ЗАКРЫТЬ на ручке отсека пожаротушения ГПА 413
"УРДиМ К401-1 отсутствует ЛКП на фланцевых соединениях трубопроводов и штурвалах ЗРА, отсутствует обозначение ""ОТКР.-ЗАКР."""
"УРДиМ К401-2 отсутствует ЛКП на фланцевых соединениях трубопроводов и штурвалах ЗРА, отсутствует обозначение ""откр.-закр."""
ЗПА, частично отсутствуют обозначение направления (открыто/закрыто) на ЗРА арматурных блоков.
Требуется обновление маркировки технологических трубопроводов КЦ-2.
Недостаточное освещение в насосной метанола
Посторонние предметы возле УПТ
"Отсутствует надписи направления вращения "" Открыто"" "" Закрыто"" в ПРМ на задвижках подачи метанола по направлениям
кустов  №927,№930"
скользкие полы поз 2 т.н 3,4
Общежитие № 255, 1 подъезд. На площадке перед входом на лестницу отклеилась противоскользящая лента.
Насаждения на территории скважины 509.4.
Не читаемы указатели вращения штурвала на ЗРА № 514.3.
Неплотное прилегание скользящей опоры под ЗЛТП скважины 502.8.
Нарушено ЛКП шарового крана № 23.
На дверях в помещении масло-хозяйства не исправен доводчик. 
поз.90  в комнате дежурного КИП и А сломана спинка стула
Обнаружил пропуск с гидроблока перекачиваемой жидкости на насосе Н2-2 ТКПГ насосная метанола .
Мусор на территории скважины 507.1.
Тугое вращение штурвала КВД на манифольде скважины 511.4.
Частично отсутствует ЛКП на метанольной линии скважины 512.2.
Насаждения на территории скважины 505.6.
Сети внутриплощадочные, между УРДиМ и УПГ посторонние предметы (пустая тара из под краски).
ГТЭС-48, БМО-4 перегорела лампа рабочего освещения.
Сломана ручка входной двери блок-бокса диапазон.
за поз.33 с эстакады слетел кабель КИП
КГС 117-03 ослаблен кабельный ввод на BIFFI
В помещении мастерской участка УТОБТДА ненадежно закреплена розетка, ослабли крепления.
Манометр (давление воздуха КИП) установлен с отклонением шкалы по вертикали назад
Нет освещения в БМА ГПА №614.
РММ базы ЛЭС над верстаком недостаточность освещения.
База ЛЭС в результате обхода выявлено скопление жидкости в плафонах светильников наружного освещения ВЗГ-200.
РММ базы ЛЭС над входными воротами недостаточность освещения.
В здании УОГ, поврежден заземляющий кабель корпуса насоса Н-2. 
Возле здания ЗПА , калитка периметрального ограждения завалина. 
Отсутствует табличка с номером маслосборной емкости около МКЦ-1.
Не исправен доводчик в переходной галлерее БППП.
Посторонние предметы на пути обхода у входа в компрессорную в ЦРДиМ.
Посторонние предметы на пути обхода, выход из ЦПГ к АВО газа. 
Недостаточное освещение в ЦРДиМ у площадки обслуживания Р-1-1.
Посторонние предметы возле емкости Е-12/2 ЦРМ.
Не опломбированы фланцевые соединения на задвижке № 78.1 ЦРМ.
Посторонние предметы на маршруте эвакуации в поз 71
Сломана информационная табличка на входе в насосную метанола
"БППП Пульт разряжен газоанализатор ""ГАНК-4"""
Отсутствует ЛКП на фланцевых соединениях трубопроводов Т 401,402 - УРДиМ.
Требуется обновление таблички с нумерацией крана №27
Посторонний предмет(шланг ВХ 5)
В помещении №237 поз.10 инженерный корпус не закрывается кран с горячей водой, что приводит к повышенному расходу горячей воды и может привести к ожогу сотрудников.
"В пос. Новозаполярный есть мусорные урны, выполненные из железа.  Верх урн разрезан на несколько частей, которые отогнуты в стороны(в форме лепестков). Края ""лепестков"" имеют острые углы. Зимой около урн возникают скользкие места от ног людей выкидывающих мусор. Существует вероятность проскальзывания и падения на острые края ""лепестков"" урн. Необходимо закруглить острые углы урн или установить другие."
После работы не убран верстак в слесарной мастерской БВС.
Посторонние предметы на площадке обслуживания Р-1-2 ЦРДиМ. Не убраны после завершения работы ключи и ветошь.
Посторонние предметы на площадке нагнетателя ГПА №724
Наличие загрязнённости пола в укрытии ГПА №-912.
В кабинетах № 10, 13, 22, 33 в лабораторном корпусе (позиция 20.1) Отклеилась напольная плитка. Возможно падение (спотыкание). 
"Уровни искусственного освещения не соответствуют допустимым уровням.СанПиН 2.2.4.3359-16 ""Санитарно-эпидемиологические требования к физическим факторам на рабочих местах"" "
поз.4 П-1 возле расходомера по воде заземляющий проводник натянут параллельно полу в 15 см (возможно спотыкание об него и травмирование)
Неисправен замок двери в пож.модуль ГПУ-215
На стационарном сварочном посту РММ обнаружен молоток с дефектами ручки (трещины, заусенцы).
Остановочный пункт ф. УТТиСТ не освещается в темное время суток
Посторонние предметы на ППА у крана Г-101 ш. №508.
Подтеки воды у Е-3.
Торчащая арматура из плиты возле АВО газа КЦ-1.
Поз.80 В складском помещении загромождён проход между стеллажами (светильники БУ).
Поз.4 При входе в цех на пороге оторвана противоскользящая лента. 
Поз.78 При осмотре инструмента обнаружена отвёртка с искривлённым жалом.
Поз. 18  При осмотре СИЗ обнаружены диэлектрические галоши с истекшим сроком испытаний.
Поз.58 На эл. двигателе насоса имеются повреждения антикоррозийного покрытия, отсутствует стрелка направления вращения.
Нарушено уплотнение кабельного ввода на блоке управления крана №5 на ГПА-125
УРДиМ, станина Н-308/1,2 нарушена целостность ЛКП пола.
"ТМБ в комнате приема пищи персонала. На выключателе освещения отсутствуюет маркировка ""вкл"" и ""выкл"""
Прослаблен ремень вентилятора П-1-1 ЦПГ.
На входной двери РДЭС не читаема табличка с указанием ответственных за пожарную безопасность, выцвела и намокла из-за метиоусловий.
Пожарный гидрант №1. Нарушена маркировка обозначающая место заземления пожарных машин.
Выявлено подклинивание доводчика двери запасного выхода из здания АБК МРУ поз. 9.18
Порвана мягкая вставка вытяжного вентилятора В1-2 ЦРДиМ.
В мастерской МРУ возле токарного станка сломана секция у деревянного решетчатого настила
В помещении мастерской МРУ обнаружено ослабленное крепление защитного заземления фрезерного станка.
"В помещение мастерской МРУ на тисках  ослабло крепление губок. 
"
Посторонние предметы на пути обхода у склада ГСМ.
Посторонние предметы на площадке обслуживания крана №1 Т/А№125
Посторонние предметы на площадке обслуживания ПТГ КЦ-2
Неисправен выключатель света в комнате слесарей КИПиА (ПЭБ)
Пункт 3.1.5 Чек листа для слесаря по ремонту ТУ. Компрессорная КИП. Низкий уровень масла в картере ВК-2.
Пункт 3.2.3 Чек листа для слесаря по ремонту ТУ. ЦРД. Разделитель Р-2/1. Сбита резьба на четырех шпильках,необходима замена.
Пункт 3.2.1 Чек листа для слесаря по ремонту ТУ. ЦРД. Разделитель Р-2/1. Необходима замена прокладки на фланцевом соединении люк лаза.
Пункт 3.1.6 Чек листа для слесаря по ремонту ТУ. Компрессорная КИП. Подтеки масла в приямке компрессора ВК-2.
Пункт 2.1.2 Чек листа для слесаря по ремонту ТУ.ЦРДиМ. Посторонние предметы на площадке обслуживания перед ЦРД.
Пункт 2.2.3 Чек листа для слесаря по ремонту ТУ.ЦРД. Посторонние предметы возле разделителя Р-2/1.
Пункт 3.1.5 Чек листа для слесаря по ремонту Ту. Компрессорная КИП. Низкий уровень масла в лубрикаторе ВК-2.
Пункт 3.2.1 Чек листа для слесаря по ремонту ТУ.ЦРД. Разделитель Р-2/1. Запатевание. Необходимо подтянуть фланцевое соединение на задвижке №6.
Пункт 3.2.3 Чек листа для слесаря по ремонту ТУ.ЦРД. Разделитель Р-2/1. Сбита резьба на шпильках фланцевого соединения задвижки №6.
Посторонние предметы шпильки,ключи на пути передвежения. (ЦПГ).
Слабая фиксация хомута к опоре свечного трубопровода Ду80 Е-8 ЦРД.
Разряжен газоанализатор Drager 
В помещении №7 (Сушилка) административного здания Вахта-80 ВЗИС СРТ в п. Ямбург сушильный шкаф №3 обнаружено хранение спец. обуви (Валенки, Сапоги резиновые с защитным подноском).
Поврежден заземляющий кабель корпуса насоса Н-3 УОГ
Теплоизоляция горячего трубопровода выхода с ПОРД №3 нарушена . (Возможно травмирование работника).
Провисло ограждение лопастей диффузора ВХ-3/2 в ЦРМ. Возможно получение травмы. 
В ЦПГ на линии ГСН на ГФУ треснут корпус клапана регулятора. Сообщил инженеру по д/г.
Низкий уровень масла в Н-4а-3 ЦРМ.
Не стабильная работа насоса Н10а-1 ( Вибрация технологических линий, Не равномерный расход перекачиваемой жидкости)
Нарушено ЛКП на задвижке № Н9 согластно технологической схемы ЦРД.
Посторонние предметы возле БТДА №4 ЦПГ.
Нарушена пломба на входе в УТЕ
Сети внутриплощадочные, посторонние предметы на площадке обслуживания Кр520-4.
Постороннии предметы на площадке обслуживания П-210-1
Неисправна ручка двери в ОН ГПА 225
В ТКПГ в НМ на входе Ф-1/7 утечка ДТ, потёки ЛВЖ на полу.
не исправен доводчик двери БППП переходная галлерея
Неудовлетворительное состояние ЛКП ш/к №79,27,27*
В здании УМВ в комнате мастеров корпус розетки напряжением 220 вольт имеет механическое повреждение,есть вероятность повреждения рабочего персонала электрическим током.
поз.3 вода в каре (необходимо откачать воду)
УПГ, тамбур-шлюз отсуствует освещение.
В ходе выполнения обхода оборудования ДКС обнаружены не закрытые лючки в окожушке для диагностики трубопроводов в районе узла подключения второй очереди.
В ходе выполнения обхода оборудования ДКС обнаружено не плотное прилегание уплотнителя двери на входе в АВГМС-560
На вертолетной площадке при осмотре углекислотных огнетушителей был сломан раструб без которого из-за конструктивных особенностей он не работает.
Слетела крышка КИП ГАЗ-200 КГС №21 УКПГ-1С
Отсутствует крышка КИП на ПК 0+35 ГЗШ от КГС №4 УКПГ-2В
КИП на ПК 0+78 ГЗШ от КГС №201 УКПГ-2С отклонен от вертикали
"Нарушена целостность информ. таблички "" Выход"" в ангаре ГПА №-915."
Не затянут болт крепления заземляющих проводников датчиков на стойке приборов КИП в ОН ГПА-123
В кабинете №230 поз.10 (инженерный корпус) вышла из строя одна из ламп.
Неисправность доводчика двери в ЦРД (выход в сторону АВО ГП)
Компрессорная КИП. Низкий уровень масла в маслобаке компрессора ВК-1
Низкий уровень масла в лубрикаторе компрессора ВК-1
Посторонние предметы на пандусе слесарной мастерской
Недостаточное освещение в маслонасосной склада ГСМ.
Не горит освещение аварийного выхода №3 ПЭБ
"Здание ИТЦ 3 этаж правое крыло здания, переход между корпусами ( выход на балкон и лестницу). 
Напольная плитка порядка 10 штук отклеилась, есть вероятность споткнутся при ходьбе.  "
п. 3.2.8 Нарушена ЛКП площадок обслуживания С-1/5.
Нет освещения в БМА ГПА №622.
Отсутствует рукоятка (штурвальчик) на клапане игольчатом скв 216.7 линия подачи метанола в затруб, что препятствует управлению клапаном.  
"Площадка скважины 219.5, сломаны съёмные перила 
Опасность падения  работника с высоты, в результате ложного шага и опоры на неисправную конструкцию . "
Отсутствует красная стрелка на манометре контроля межколонного давления 216.5, что препятствует оперативному визуальному контролю за рабочим давлением. 
Посторонние предметы (трубы около контейнера) на пути прохода к БВС.
Подтеки масла по штоку вентеля дренажной линии ВК-1. Компрессорная ЦРДиМ.
Недостаточный уровень масла в лубрикаторе компресора ВК-1, в компрессорной ЦРД.
Посторонние предметы в складе красок ГП-7.
Не убран верстак (мусор, инструменты) в БВС 1-й этаж после окончания работы.
БППП Пульт не достаточное освещение
Посторонние предметы на входе в ЦПГ.
Отсутствует табличка выход на двери в районе насосов Н-10 ЦРМ.
Недостаточное освещение ангара ГПА №111В,район маслобаков
Розлив рефлюкса у насоса Н-6/2.
Отсутствует освещение в тамбур-шлюзе на входе в ЦДМ
Заедает замок на двери в ЦРД (выход на ПОРД).
"Сломана эвакуационная табличка ""выход"" в насосной метанола"
Подтеки масла в маслохозяйстве КЦ-1
Посторонние предметы на поз. 137  
"Отсутствует знак ""Держитесь за перила"" на поз. 313 возле двери со стороны поз.301"
Посторонние предметы на площадке обслуживания на поз. 309
Не исправен доводчик двери в отсеке Д ГПА № 722
Отсутствует диспетчерское обозначения выключателя освещения поз. 138
Не обозначенное препятствие на поз. 170 (лотки слаботочных кабелей и трубные разводки освещения площадок обслуживания)
в кабинете 336 перегорели галогенные лампы, прошу устранить несоответствие освещённости. 
Не работает уличное освещение, в том числе и над выходом из здания. Возможность падения с лестницы и высоты собственного роста, спотыкание, травмирования работников при передвижении по лестнице и при передвижении по территории возле здания (к месту посадки в автотранспорт, к мусорным бакам).
Нарушено заземление блока управления краном №5 ГПА-125
"Поз.12  На поручне лестничного марша  отсутствует знак ""держатся за поручни"". "
поз.12 П-3 посторонние предметы на полу
поз.12 П-3 кабельный ввод в тепловычислитель (ТСРВ-024) не закреплён.
Низкое давление по манометру в ОП-8 на ГПУ-215 ОД
Торчащая арматура из плиты возле склада ГСМ ДКС.
ЦПГ посторонние предметы (ветошь) на арматурном блоке м/д А4-А5
Посторонние предметы в БПТИГ .
База геофизиков, теплая стоянка перегорели лампы в комнате персонала.
Не горит лампа аварийного освещения возле С-1
Не убраны детали изоляции трабопроводов и задвижек Т-1.1 после демонтажа/монтажа при проведении работ по установке/снятию заглушек
Пункт 3.1.5 Чек листа для слесаря по ремонтк ТУ. Компрессорная КИП. Низкий уровень масла в картере компрессора ВК-2.
Пункт 3.1.5 Чек листа для слесаря по ремонтк ТУ. Компрессорная КИП. Низкий уровень масла в картере компрессора ВК-2. Необходима доливка.
Пункт 3.4.4 Чек листа для слесаря по ремонту ТУ. БПТиГ. Сбита резьба на шпильках фланцевых соединений регуляторов газа Р-1,Р-2. Необходима замена шпилек.
Пункт 3.4.4 Чек листа для слесаря по ремонту ТУ. БПТиГ. Сбита резьба на шпильках фланцевых соединений регуляторов газа Р-3,Р-4. Необходима замена шпилек.
Дежурный слесарь по ремонту ТУ в ночь обнаружил негерметичность фланцевой пары в районе Н-10-7 насоса.
Пункт 3.4.4 Чек листа для слесаря по ремонту ТУ. УПТиИГ. Сбита резьба на шпильках фланцевых соединений регулятора газа  Необходима замена шпилек.
Отсутствует табличка с номером фильтра на закачке масла в маслобак двигателя в МКЦ-1
Пункт 3.1.5 Чек листа для слесаря по ремонту ТУ. Низкий уровень масла в лубрикаторе компрессора ВК-2.
Пункт 3.1.6 Чек листа для слесаря по ремонту ТУ. Компрессорная КИП. Подтеки масла возле компрессоров. 
посторонние предметы поз 18
нарушена бирка осмотра ПК-4 поз 1
Неисправно запорное устройство (замок) на входной двери в блок СВО ГПА № 915.
Посторонние предметы в помещении насосной маслохозяйства.
Нарушена целостность ЛКП металлоконструкций плщадки обслуживания Ш/К № 36.
Недостаточное освещение в помещении УПТИиУГ.
Недостаточное освещение на этажерке АВО газа 1группы ГПА.
Не корректные показания уровнемера ПИУП уровень конденсата в сепараторе С1-4 УОГ.
Р-1а отсутствует табличка нумерации на ЗРА Д.1 согласно технологической схемы  ЦРМ.
Недостаточный уровень масла в маслобаке двигателя ГПУ №215
Недостаточное освещение в узле управления АСППТ
Не закреплена защитная решетка на диффузоре вентилятора 22ВХ-15-1 АВО газа ДКС.
В ТКПГ на ППА между 3 т.н. и 4 т.н. на путях передвижения ,масляные пятна ( скользкий пол). 
не исправен доводчик двери в мастерской УТОБТДА
Нарушена целостность ЛКП на штурвалах кр.№-23,26 УОГ.
возле поз.90 не закрыты контейнера для сбора отходов
"поз.71 в мастерской слесаря КИП и А на тисках ослабли крепления ""губок"""
При заполнении термостата жидкостного для исследования нефтепродуктов произошла утечка дистиллированной воды, образовалась лужа на полу. Возможно поскальзывание и падение персонала.
Поврежден заземляющий проводник на датчике уровня на С-1/4 УОГ
Нарушена целостность ЛКП шаровых кранов № 78, 24 на крановом узле КЦ-2.
п. 2.2.7. Нарушено лкп площадок обслуживания АВО газа.
Посторонние предметы и инструменты у клапана-регулятора расхода топливного газа ГФУ
Нет освещения в отсеке пожаротушения на Т/А №124.
Подтек масла под краном Г203/1 ЦПГ.
Посторонние предметы возле теплообменника Т-3А ЦРМ.
неисправен доводчик двери в здании УПТПГ
Неисправен доводчик (требуется настроить для полного закрывания) двери вход  в УПТИГ КЦ №1
Не работают два плафона основного освещения ГЩУ.
Неисправно аварийное освещение в БППП
Наличие загрязнений и пыли на поверхности вентиляционного оборудования ВВ1 ГПА № 911.
Не нанесено ЛКП на участок трубопровода от ВХ-4 к Н-4 после замены.
"Не вывешены плакаты "" в работе""/""в резерве"" на А-1/1,8,9 в соотвтествии их состоянию на текущий период. "
Не достаточное освещение в ОА ГПА № 713
На трубопроводе барьерного воздуха, выход из КБВ-1, ослаблен хомут ГПА №-912.
ТКПГ,насосная метанола,пропуск перекачиваемой жидкости насоса Н4-1 по плунжеру мимо дренажного лотка на пол.
Пожарный ящик для хранения песка в не удовлетворительном состоянии ЛКП , гаражный бокс здание БВП.
"поз.4 10Р1/8 отсутствует информационная табличка "" Прибор снят в поверку"" на линии расходомера по газу."
"поз.4   на ПК-13 отклеилась пломба ""опломбировано"""
ЦПГ, отсутствует изоляция КРД-11/1.
Нарушена целостность лкп клапана регулятора расхода топливного газа ГФУ
Посторонние предметы возле А-1/8 ЦПГ
Мокрый пол на входе в ЦРД 
Отсутствует информационная табличка на кране Г102а.1
В ходе выполнения обхода оборудования ДКС обнаружено нарушение целостности окожушки дренажной линии поз. 307
Не работает освещение над пешеходным переходом между НГДУ и УМТСиК. Риск наезда на пешеходов.
"Отсутствует табличка  ""выход""  на двери отсека нагнетателя на Т/А №112."
"На территории АГРС ""Промбаза"" с дорожной плиты выпирает металлический прут."
Повреждена информационная табличка на датчике (Давление масла смазки нагнетателя) ГПА-123
Отсоединен заземляющий проводник к датчику уровня в Е-710
Недостаточный уровень масла в МБД ГПУ-215
п. 2.2.7. Нарушено ЛКП площадок обслуживания УОГ
Отсутствует указатель направление движения потока рабочего тела на входном коллекторе в ГПА № 913 после Ш.К.№1 в обвязке ЦБК.
Посторонние предметы возле Е-7
Отсутствует бирка (номер) на свечной задвижке сепаратора С-1/6 УОГ.
"Отсутствует надписи направления вращения ""Открыто-Закрыто"" на штурвалах кранов СПУ-2"
Следы масла и воды в поддоне ОМА, ОД.ОН.
Неисправен замок на входной двери станции пожаротушения АУГП-110 ГТЭС-72.
Сорвана ветром сигнальная лента обозначения зоны сбора металлолома.
"При направлении на согласование и исполнение документов в АСУД Directum, нарушаются требования установленные Приложением 3 «ТЕХНИЧЕСКИЕ ТРЕБОВАНИЯ к электронному виду документов и особенности работы с шаблонами» Инструкции по делопроизводству ООО «Газпром добыча Ямбург», а именно оформление документов Общества должно производиться в формате MS Word-2003 и размером шрифта 14 – 12 (в отдельных случаях допускается 10 – в таблицах). Документы оформляются с ненадлежащим качеством (мелкий шрифт, произвольный выбор шрифта, плохое (нечитаемое) качество сканирования и т.д.). 
Данное нарушение оказывает существенное влияние на напряженность трудового процесса, вследствие чего повышается нагрузка на центральную нервную систему, органы чувств, эмоциональную сферу труда. Что в свою очередь влияет на здоровье работника и создает существенные риски возникновения угроз, ошибок и неточностей."
Станция катодной защиты №12. Металлический заусенец в дверном проёме на входе в станцию. Риск получения травмы
Станция катодной защиты №21. Требуется замена диэлектрического коврика.
Территория УМС. На входе открытая банка с краской (хранение ЛВЖ в неположенном месте).
Станция катодной защиты №14. Отсутствует актуальная схема электроснабжения, стерты два знака заземления и требуют замены. Требуется замена диэлектрического коврика.
РММ. Посторонние предметы на проходных путях ремонтной зоны.
СКЗ «ПК-108». Наносы коррозии заземления станции №2
Станция катодной защиты №20. Отсутствие освещения внутри станции. Отсутствует табличка огнетушителя.
Станция катодной защиты №21. Посторонние предметы на входе в станцию.
База ЛЭС2. На манометре отсутствует табличка с наименованием измеряемого параметра. 
Склад ЭХЗ. Обнаружен молоток со сколами на ударной части.
СКЗ №4. Отсутствие наружного освещения.
СКЗ№2. Посторонние предметы на входе.
СКЗ №5. Плохой контакт розетки (искры при подключении оборудования).
СКЗ№6. Плановый осмотр и обслуживание станций. Обрыв внешнего заземления станции.
Станция катодной защиты «15км». Плохой контакт анодной линии.
Контрольно-измерительный пункт 11+265. Выдавило колодку с кабелем.
Контрольно-измерительный пункт 190+30. Выдавило колодку с кабелем.
поз.33 теплоузел  слетела крышка с кабельного короба
Станция катодной защиты №9. Плохо работает запирающий механизм станции.
СКЗ №13. Требуется уборка территории возле станции и покраска.
СКЗ №16. Плохой контакт в точке заземления.
У монтера по ЗПТ выявлен комплект не соответствующий нормы спецодежды.
СКЗ №17. Плохой контакт анодной линии. Отсутствие освещения внутри станции. Нет маркировки кабеля анодной линии.
Территория станции катодной защиты №19. Плохое соединение контактов в контрольно-измерительном пункте. Коррозия заземления на внешней стороне станции.
Склад КИПиА. Выпирающие предметы с полок на проходных путях.
Территория холодного склада. На улице раздуло ветром листы металлолома. 
Склад УМС. Искрит кнопочный пост кран-балки.
Искрит контакт прибора трассоискателя.
"При дожде  и осадках через смонтированный  канал вентиляции в здании УС ""Пионерный"" в гардеробной,  стекает дождевая вода на пол. Требуется гидроизоляция вентилиционного канала."
Ослабло крепление защитного козырька на блоке СВО ГПА № -911.
Неисправность светодиодного светильника аварийного освещения крыльца главного входа здания Временное здание конторы.
Обнаружил масло у станины насоса Н1-30 ТКПГ насосная метанола.
Загиб металлического дверного порога при входе в слесарную мастерскую №2.
Посторонние предметы на запасном выходе с ПЭБА.
"Поврежден заземляющий проводник  на датчике температуры масла на сливе ПОПН ГПА-126
"
В переходе с СЭБ в ТКПГ, в тамбуре-шлюзе, не горит лампа освещения.
Пункт 2.1.2 Чек листа для слесаря по ремонту ТУ. Посторонние предметы на площадке обслуживания БВС (улица).
Пункт 3.1.5 Чек листа для слесаря по ремонту ТУ. Низкий уровень масла в картере ВК-2.
Пункт 3.1.5 Чек листа для слесаря по ремонту ТУ. Низкий уровень масла в лубрикаторе ВК-2.
Пункт 3.4.4 Чек листа для слесаря по ремонту ТУ. Сбита резьба на шпильке задвижки №4 Теплообменника Т-1-1.
Пункт 2.2.6 Чне листа для слесаря по ремонту ТУ. Загрязнены полы в помещении компрессорной КИП. Необходимо очистить.
Пункт 3.1.6 Чек листа для слесаря по ремонту ТУ. Компрессорная КИП. Подтеки масла на корпусе компрессора ВК-2.
Пункт 3.1.5 Чек листа для слесаря по ремонту ТУ. Компрессорная КИП. Низкий уровень масла в лубрикаторе ВК-2.
Пункт 3.1.6 Чек листа для слесаря по ремонту ТУ. Компрессорная КИП. Подтёки масла на корпусе компрессора ВК-2.
Пункт 2.2.1 Чек листа для слесаря по ремонту ТУ. Неисправность доводчика на проходной.
Пункт 3.1.5 Чек листа для слесаря по ремонту ТУ. Низкий уровень масла в картере компрессора ВК-2.
Пункт 2.1.2 Чек листа для слесаря по ремонту ТУ. Посторонние предметы по маршруту обхода возле БВС. 
Переход через ливневой лоток БППП в сторону ЗХД , провалился мостик (обрыв с мест сварки)
Недостаточное освещение стойки КИП Р-1/2(ЦРД)
п. 2.2.7. Нарушено ЛКП перильного ограждения.
ГТЭС-72, Кабельный этаж ГЩУ, перегорела лампочка наружнего освещения
ГТЭС-72, на  маршевой лестинце подъема к ПРУ, выгорел знак (ДЕРЖАТЬСЯ ЗА ПЕРИЛА)
Неисправен доводчик входной двери на проходной.
Шум, вибрация насоса Н-5-4 в ЦРДиМ.
Посторонние предметы на площадке обслуживания Т-1а-1.
"УКПГ-1В 51ТП-3 трещина на опорном изоляторе крепления шинного моста фазы ""В"", в шкафу ВН-2Т."
Разбросаны трубы (металлолом) возле слесарной мастерской.
Нарушение целостности лкп стоек и перил лестницы 2 этаж ЦРМ
Недостаточное освещение ВХ-2/3,4 ЦРД.
Не исправно запорное устройство двери пож. выхода 2 этаж со стороны АВО газа ЦРМ.
ДКС ГПА-117В. Нарушена целость схемы технологического оборудования обвязки ЦБН.
ДКС ГПА-113В. Погнуто лестничное огрождение на площадке обслуживания АВОМН.
ДКС ГПА-116В. Отсутствует масло в МБД, МБН.
Технологический номер Кр.1-1 на арматурном блоке К1-1 не соответствует технологической схеме, а также отсутствует стрелка направления среды.
Загрязнение, ржарчина пола возле К1А
"Отсутствует надпись направления вращения ""Открыто-Закрыто""на штурвале Ш.К. № 27."
Не работает освещение у входа в ПРМ.
Засор ливневой канализации, вода не уходит в ДК-5.
Посторонние предметы на площадке ПТПГ-30-1,2
"В течении нескольких дней по направлению движения к здании Заполярной дирекции (СКЗ) в проезде Б.С. Ахметшина осуществлют пакровку автобили в зоне действия знака  3.28 Остановка запрещена, в результате чего движение по проезду  Б.С. Ахметшина - затруднено. 
Данное событие явялется потенциально опасным, так как  увеличивает риски ДТП с участием работников Общества, особенно актуально в периоды пикового трафика (утреннене и обеденное время), с наступлением темного времени суток.
Отсутствует контроль за парковкой автомобилей в зоне действия знаков 3.28 Остановка запрещена на проезде Б.С. Ахметшина. "
Харвутинский купол, станция катодной защиты 1. Требуется подвязка отходящего от КИП кабеля. Риск обрыва при сильном порыве ветра.
Масляные подтеки возле сверлильного станка.
Харвутинский купол, станция катодной защиты 3. Патрубок огнетушителя с видимым повреждением.
Харвутинский купол, станция катодной защиты 7. Посторонние предметы на входе.
Харвутинский купол, станция катодной защиты 8. Слабые контакты соединений в контрольно-измерительном пункте.
Харвутинский купол, станция катодной защиты 10. Отсутствует наружное освещение перед входом в станцию. Деформирован запорный механизм станции, из-за чего она в полуоткрытом состоянии.
Харвутинский купол, станция катодной защиты 11. Искрит контакт выключателя.
Харвутинский купол, станция катодной защиты 12. Наносы коррозии на внешней стороне станции.
Харвутинский купол, станция катодной защиты 15. Неисправный доводчик входной двери, блокируется выход из станции.
Харвутинский купол, станция катодной защиты 18. Провис отходящего от станции кабеля. Возможен обрыв при сильном порыве ветра.
Харвутинский купол, станция катодной защиты 22. Наносы коррозии на внешней стороне станции.
Харвутинский купол, станция катодной защиты 23. Два провиса отходящего от станции кабеля. Возможен обрыв при сильном порыве ветра
Открутилась тяга на доводчике из-за чего не прикрывалась дверь в тамбуре , выход из насосной метанола ТКПГ в зону В.
Масло в отсеках ЦБН(разводы масла) ГПУ-215
Низкий уровень масла в МБД на ГПУ-215
"не вывешена информационная табличка ""осторожно гололед"" при выходе из мастерской УТОБТДА"
Недостаточное освещение в компрессорной КИП и А
поз.38 ТУ отсутствуют показания по давлению теплоносителя
поз.38  ТУ   по штуцеру на МП4-УУ2 капельная течь (вода)
"Нарушена целостность информ. таблички "" Держись за перила "" на в ходе в ангар ГПА №-917."
Посторонние предметы на проходе в поз 3
"ГТЭС-48, здание НТиМ, отсутствует обозначение выключателя ""рабочее освещение"". "
Возле входной двери на полу в слесарной мастерской РММ масляное пятно.
Нарушена герметичность резьбовых соединений трубной разводки к светильнику №6 позиции 27.
Оборван поводок заземления насоса 40Н4-1 позиция 12.
"Нечитаемая маркировка блоков питания 24V в шкафах управления АВО20ВХ1.4; АВО20ВХ1.5."
ТМБ. Мастерская КИПиА отсутствует бирка номинального напряжения на розетке.
ОБУ. На входной двери не работает доводчик.
Нарушено уплотнение кабельного ввода на датчике (давление воздуха за КВД) ГПУ-115
"В здании УМВ в цехе розлива питьевой воды ""Ямбургская"" после замены насоса для перемешивания раствора на установленный насос небыли нанесены стрелки указывающие направление движения рабочего колеса и эл.двигателя,нет номерации насоса согласно технологической схеме."
Отсутствует маховик на затрубном КВД скважины 502.5.
Мусор на территории скважины 503.1.
Обнаружена течь крыши в электрощитовой пункта сепарации и насосной конденсата на действующее и находящееся под напряжением оборудование внутреннего блока системы кондиционирования помещения
Касание площадки об элементы ЗРА скважины 506.3.
Отсутствует пломба на ПК-85 поз.151 
Растительность на территории скважины 508.3.
Посторонние предметы на ПОС 216.6.
Слетела информационная бирка с ЗРА № 18 на скважине 507.3.
Оборвано заземление на вытяжном вентиляторе В-1 в поз.146
Выступ из-под земли посторонних предметов возле скважины 509.8.
Нет освещения в отсеке маслоагрегатов на Т/А №113.
Порвана табличка НВО на емкости 40Е-1/1 поз.135
20П-2 (поз.133) табличка с регистрационным номером выцвела.
на поз.131 повреждено ЛКП трубопровода топливного газа на 20П-1
п. 3.1.5. Низкий уровень МБД.
Подтеки ДЭГа из под головки задвижки № 15 Ду 150 Ру 16 на обвязке Е-4 ЦРДиМ.
ТКПГ аварийный вход со стороны А1/1-не закрывается дверь.Сломан даводчик на двери
ПОРДиМ П1/1 апрматурный блок-недостаточно освещенности
Течь по штоку задвижки № 3 Ду 50 Ру 16 в обвязке Е-4 ЦРДиМ.
БППП венткамера- повреждено заземление на В1/1
Съедена резьба на шпильках задвижки № 11 Ду 50 Ру 16 в обвязке Е-4 ЦРДиМ.
б/б насосной метанола после ремонта Н3/2 посторонние предметы
ЗППА- лестничный марш сигнальные обозначения отслоились
Посторонние предметы на пути обхода около Е-8 ЦРДиМ.
БППП- шкаф аварийного запаса нарушена опломбировка
Сбита резьба на шпильках  фланцевого соединения ДУ 50 линия на свечу Р-1/2 ЦРДиМ.
Течь по штоку задвижки № Д9 Ду 50 Ру 16 в обвязке Р-1/2 ЦРДиМ.
Забита дренажная линия насоса Н-4а-3 ЦРДиМ.
Оторвана табличка проверки огнетушителя ОП-10 № 163 Проходная ГП.
Посторонние предметы в холодном складе БВС, ведро с краской.
Своевременно не поменена табличка проверки огнетушителя ОП-8 столовая СЭБ.
Пункт 2.1.2 Чек листа для слесаря по ремонту ТУ. Склад смазок. Посторонние предметы на площадке обслуживания (бочки 200 л).
Не работает доводчик двери,вход в арматурный блок П-1/3(ПОРД)
Своевременно не поменянат табличка проверки огнетушителя ОП--8 Архив 2-й этаж СЭБ.
Не убран мусор на верстаке в слесарной мастерской после завершения работы.
Пункт 3.1.5 Чек листа для слесаря по ремонту ТУ. Компрессорная КИП. Низкий уровень масла в лубрикаторе ВК-2.
Пункт 3.1.5 Чек листа для слесаря по ремонту ТУ. Компрессорная КИП. Низкий уровень масла в картере ВК-2.Необходима доливка масла.
Пункт 3.1.6 Чек листа для слесаря по ремонту ТУ. Компрессорная КИП.Подтеки масла в приямках компрессора ВК-2.
Пункт 3.4.4 Чек листа для слесаря по ремонту ТУ. При выполнении газоопасных работ обнаружил,что сбита резьба на задвижках ГФУ по воде и по газу. Необходима замена шпилек на новые.
Не проворачивается вал насоса Н-6/5. ЦРДиМ.
В ТКПГ  возле С-2/1 ,на путях передвижения работников , розливы дождевой воды. Из-за протечки кровли по дефлектору.
Забита дренажная линия насоса Н-6/3 ЦРДиМ.
Капельная утечка по сальниковому уплотнению входной задвижки насоса Н-5/3 ЦРДиМ.
Подтеки воды на площадке обслуживания Н-6/1-5 ЦРДиМ.
Неисправен доводчик двери ЦРД выход на АВО газа.
Грязная ветошь возле верстака дежурного слесаря ЦРДиМ.
Повреждено заземление электродвигателя на насосе Н-4а/2 ЦРДиМ.
Недостаточное давление на манометре огнетушителя ОП-8 сварочный пост.
Не читается табличка проверки огнетушителя № 17 ОП-8 сварочный аппарат.
Обнаружены подтеки продукта на сварном соединении линии от Н-6 к Е-12 ЦРДиМ.
Сбита резьба на шпильках фланцевого соединения задвижки № 7 в обвязке Н-12 ЦРДиМ.
Сорвана резьба на шпильках фланцевого соединения задвижки № 9 в обвязке Е-12 ЦРДиМ.
Подтеки воды в ЦРДиМ около насосов Н-7а-1,2.
Посторонние предметы на площадке обслуживания Е-9 ЦРДиМ.
Подтеки по сальнику задвижки № 5 Ду50 Ру 16, линии от Н-2а к Е-12 ЦРДиМ.
Плохо закрывается дверь в ЦПГ со стороны АВО
Повреждение изоляции на трубопроводе дренажа масла емкости Е-6.
Отсутствует указатель направления вращения штурвала на задвижке 48.1 (дренаж Е-7/1) ЦПГ.
Посторонние предметы на радиаторах отопления в раздевалке для персонала (2этаж) БППП.
Нарушено ЛКП свечи Р1а
Наличие загрязненности на поверхности пола (вода) в помещении УПТИГиУГ.
Не достаточное освещение в ОД ГПА № 711
"В котельной ""Термокс"" на участке трубопровода сетевого насоса СН-4 отсутствует изоляция."
Отсутствует информационная табличка на входе в АСППТ
Капли масла на полу маслохозяйства
Утечка импульсного газа по накидной гайке ш/к импульсного газа на Р2
Поз.12 Лужа дождевой воды в районе насосных агрегатов 40Н-6/1,2.
Поз.18 Посторонние предметы на станине насосного агрегата 30Н-1/4.
Поз.19 Нарушена теплоизоляция дренажного трубопровода фильтра 20Ф-1/5.
Отсутствует освещение в блоке СВО ГПА №-915. 
Нечитаемая бирка на манометре поз. PI-7 давление после регулятора КРД502.1 
Ослаблено крепление фиксатора крышки датчика уровня в резервуарах Е 1.1, Е1.2
Неисправность запорного устройства шкафа КИП шл,714(ППА)
На воздухосборнике В-10/5 на  фланце клапана СППК запас прочности шпилек менее 1 витка
Компрессорная КИП. Необходима доливка масла в маслобак компрессора ВК-1
Компрессорная КИП. Низкий уровень масла в лубрикаторе компрессора ВК-1
Посторонние предметы в слесарной мастерской
поз.3   в каре вода  (после дождя)  
БППП химлаборатория огетушитель ОП-8 срок поверки просрочен
АВО газа ГП 23/2 задевает за диффузор
ТКРДиМ ВХ-3 недостаточно освещенности
Б/б насосной метанола в ящике с авврийным запасом песка сломана лопата
ВПС, отсутствует изоляция КРУ-1.2, ЕП-103.2
ВПС, частично отсутствует изоляция технологического трубопровода сброса на факел ЕП-103.1, ЕП-103.2.
ЦПГ, загрязнение пола в районе Р-1.2, Р-1.4.
РММ. При осмотре слесарного инструмента  был выявлен молоток с треснутой  деревянной рукояткой.
База ЛЭС над помещением утилизации недостаточная освещенность.
РММ. При осмотре диэлектрического инструмента была выявлена диэлектрическая отвертка с поврежденной защитной изоляцией.
Недостаточное освещение в помещении приборов КИПиА ПРГСН.
Не исправен доводчик двери в галерее БППП.
Отсутствует табличка с номером выхода из ЦРД в сторону ПОРД.
Отсутствует табличка с номером на задвижке подачи метанола ДУ50 на ш.№510 на ППА.
Грязная ветошь у выхода из ЦПГ в сторогу ППА.
Отсутствуют указатели направления потока на трубопроводе сухого газа по входу-выходу из 3ей секции АВО газа УКПГ.
В лаборатории ВВИ при проверки средств защиты из диэлектрической резины произошел розлив воды на пол возле ванны для проведения испытний.
Мусор в лотке ливневой канализации, идущей вдоль УПТ.
Беспорядок в шкафу хранения инструментов операторов (БППП).
Старая сигнальная лента на трубопроводе газа собственных нужд возле УПТ.
Посторонние предметы на территории склада ДЭга и метанола.
РММ.В помещении сломался механизм пластикового окна,заклинило,окно не закрывается.
В ходе осмотра выялено наличие жидкости в плафонах светильников наружного освещения.
При вывозе из РММ обогревателей на склад, обнаружен один обогреватель с повреждённой изоляцией кабеля 220В.
Масляные пятна возле верстака в РММ.
В санузле РММ протечка вентиляции от дождя.
Посторонние предметы на входе УМС.
"От порыва ветра и удара двери, выгнуло часть железного листа обшивки  в курилке на территории РММ, появились острые края. Риск получения травмы работника.
"
База ЛЭС2. Нарушена маркировка оборудования КИПиА
ГРС «Аэропорт». Не герметичность кабельных вводов КС.
Повреждение теплоизоляции трубопровода УМС.
Уличный пожарный щит №2 РММ. Отсутствует лопата.
Кабинет мастеров ЭХЗ. Заканчивается срок годности аптечки
Склад КИПиА. Вода в плафоне наружного освещения.
Кабинет ЭХЗ. Треснут корпус розетки
Станция «ГРС». Обрыв заземления дверцы шкафа станции.
В АЦ г.Новый Уренгой, в корпусе Г при выходе (рядом с кабинетом 202), значительно прогнулись потолочные панели,что может привести к их падению и травмированию работников. Во избежание травм работников необходимо закрепить потолочную панель.
Повреждена информационная табличка на датчике (давление масла смазки двигателя) ГПУ-113
п. 2.2.12 Отсутствует освещение в отсеке автоматики ГПА 715.
УКЗ Т_108ПК. 1. Диэлектрический коврик с механическими повреждениями, ыыгорела маркировка защитного заземления СКЗ, ржавчина на болтовом соединении заземляющих контактов.
Плохая освещенность уличного складирования металлоконструкций на СУЭМР. Существует риск получения травм работниками при выполнении работ на данном участке в темное время суток.
На базе ЛЭС рядом с эстакадой трассы отопления разбросаны обрезки металлических кожухов.
В коридоре РРМ базы на пути передвижения персонала отклеилось две кафельные плитки, риск падения персонала.
"Установки катодной защиты ПК-31 Тула: 1. Вышло из строя запорное устройство СКЗ; Диэлектрический коврик с незначительными механическими повреждениями."
Плохо закреплен плафон на светильнике в коридоре АБК базы ЛЭС. Существует риск падения плафона и получения травм персонала
Плохо видна сигнальная полоса перепада по высоте (вследствие длительной эксплуатации) при входе из слесарной мастерской в коридор РММ. Существуют риски падения персонала при передвижении.
"Сломана петля навесного замка на калитке АГРС ""Промбаза""."
"Отсутствует табличка ""выход"" на двери отсека нагнетателя на Т/А№113"
В ТКПГ в НМ возле Ф-2/2 , посторонние предметы(тара из под краски).
Не целостно ЛКП на емкости Е-5а, отсутствует информационная табличка на емкости.
Не исправно освещение на 3-ем этаже ЦПГ возле А-1/3
Отсутствует предупреждающая разметка на перепаде высот в ЦРД 3-ий этаж
Посторонние предметы на пути прохода к БВП.
скользкие полы поз 2 т.н 1,2
Подтеки масла под емкостью Е-11 ЦРМ.
Посторонние предметы (слесарный инструмент) возле насоса Н-5а/1 ЦРД.
КЦ-1 АВО газа. На задвижках 101,102,103 отсутствует направление откр, закр.
Отсутствует аварийное освещение в блоке СВО ГПА № 914.
Посторонние предметы ( пленка, части изоляции) на площадке обслуживания ШК № 40.2'. 
Не окрашен участок трубопровода на Н-3/1,2 в Е-12
Не верные показания температуры рефлюкса после ВХ-2 на АРМ ЦРД. Выявлено путем сравнения ихс показателями переносного термометра.
Не горит освещение аварийного выхода №2 ПЭБ
"нет таблички ""противогололедный материал"" возле песка в мастерской УТОБТДА"
не убран верстак в мастерской УТОБТДА, посторонние предметы
нарушена бирка даты следующей проверки электрочайника
Подтеки масла под Н2.1
По маршруту обхода в районе УПТИиУГ имеются посторонние предметы, ветошь.
Поз.110 (Парк аварийных емкостей) - Скоплениее дождевой воды в каре. 
Поз.10 (Парк расходных емкостей метанола)  - Скоплениее дождевой воды в каре. 
Посторонние предметы в помещении. АГРС. поз. №1. БОУ.
Отсутствует стрелка направления газа. Поз. №13. АГРС.
Нарушение ЛКП. площадка кранов №54,55. АГРС.
ЦРМ, табличка ответственных за пожарную безопасность не соответствует действительности.
ПОРМ, П-1,2 посторонние предметы (строительные леса после проведения ЭПБ).
ВПС, нарушение целостности ЛКП ЗРА дренажной задвижки Д-122.
Посторонние предметы в шкафу КИП шл.721,722,723(ППА)
УОК Н1/4 вибрация на насосе
ТКПГ ОП-50№8 -сломана табличка места установки огнетушителя
ЗППА не работает лампа  освещения над аврийным входом
"УПТ- В1/4 порвана ""мягкая""вставка"
Станция катодной защиты Анерьяха ПК 70. Отсутствие индикации в щите управления.
Станция катодной защиты Анерьяха ПК 172. Провис кабеля от станции, риск обрыва при сильном порыве ветра.
На табличке ответственного за пожарную безопасность на КТП б. ЛЭС выцвела фамилия ответственного и телефонные номера.
Осмотр переносного электроинструмента. На электродрели отсутствует табличка очередного испытания. На УШМ имеются задиры на защитном кожухе, существует риск получения травм персонала при замене отрезных или шлифовальных дисков.
В шкафах для просушки СИЗ скопление пыли на решётке выхода подогретого воздуха с нагревательных элементов. Существует риск возгорания пыли от нагревательных элементов.
Ослабло болтовое соединение стеллажа в складском помещении УЭХЗиКИПиА. Существует риск падения полки стеллажа на персонал и получение травмы работником при складировании оборудования на стеллаж.
При выполнении сезонных замеров был обнаружен контрольно-измерительный пункт с блоком совместной защиты (КИП с БСЗ) со сломанным креплением к трубной эстакаде на УКЗ №12. Риск падения КИП с БСЗ и получения травмы обслуживающего персонала.
При неблагоприятном погодном явлении (сильный ветер с дождем) в помещении РММ у ворот входа образовалась лужа из-за протекания в уплотнителях входной двери. Существует риск падения персонала при входе/выходе в помещение РММ.
ЩСУ промбазы ЛЭС на электрообогревателях отсутствует табличка «Электрообогрев поверхности».
Отсутствует табличка «Высокое напряжение» на шкафе ИТСО в ЩСУ.
В б/б КИПиА не закрыт кабельный лоток, существует риск повреждения кабеля и поражения электрическим током.
В б/б КИПиА не закреплён огнетушитель
Недостаточное освещение коридора АБК. Загроможден проход в архиве. Загромождён подход к водонагревателю.
смотр КНС. Недостаточное освещение в машинном отсеке КНС бромбазы ЛЭС. Отломана труба вентиляции, существует риск падения на обслуживающий персонал. Не читаемы бирки на кабелях, оборудовании КИП.
На площадке базы ЛЭС торчит арматура на покрытии из плит. Существует риск спотыкания персона, падения и получения травм и повреждения колес передвигающегося автотранспорта.
В слесарной мастерской РММ непосредственно пред рабочим верстаком оставлена краска в пластмассовой таре. Существует риск возгорания краски при выполнении слесарных работ.
Отсутствуют предупреждающие знаки «Осторожно! Электрическое напряжение» в ЩСУ – 3 АГРС. Слабое крепление выключателя сети освещения склада ГРС.
На передвижном сварочном агрегате сломано крепление колеса на оси. Существует риск получения травм персонала при передвижении сварочного агрегата.
Нарушено лакокрасочное покрытие заземляющей шины мачты освещения ГРС п. 2. Песчаное покрытие путей подхода к ДЭС промбазы ЛЭС имеет ямы и выступы, риск падения персонала при передвижении к ДЭС
Посторонние предметы в отсеке нагнетателя на Т/А №123.
Посторонние предметы на пути обхода около ГПА 711.
При выполнении обхода основного и вспомогательного оборудования ДКС обнаруженно отсутствие табличек на ручных кранах 0.7р   0.10р   0.13р   0.16р
Испорчена резьба на шпильках фланцевого соединения задвижки № Г3 Ду 80 Ру 16 лини ГСН от ПРГСН ГФУ.
При выполнении обхода основного и вспомогательного оборудования ДКС обнаруженна просадка грунта под лотком ливневой канализации в районе поз. 302.8
В здании УМВ  крыльцо эвакуационного выхода №2 не достаточно освещено.
Подтеки масла под Н-10-10 ЦРДиМ.
Не поменяна табличка после проведения НВО Е-20 ЦРДиМ.
Не поменяна табличка после проведения НВО Е-11 ЦРДиМ.
После завершения работы оставлена включенной в сеть 220в электрическая дрель, БВС.
Обломано крепление лестницы входа в СЭБ, риск падения работника.
"Касание ПОС с рабочей линией скважины 207.6
Касание может являться причиной возникновением напряжений на трубопроводе."
Не поменена своевременно табличка после проведения ЧТО на таль ручную № 7-53 БВС.
Не поменена своевременно табличка после проведения ЧТО на таль ручную техн.№ 7-55 в БВС.
"Нарушена теплоизоляция 219.6. 
Необходимо провести восстановление."
215.2 табличка с технологическим номером скважины пришла в непригодность.
В КНС ГП на полу разломано плиточное покрытие. Риск падения работника.
"204.1 имеется зазор между трубопроводом и регулируемой 6ой опорой.
Из-за зазора могут возникать дополнительные напряжения в трубопроводе вследствие провисания."
Нарушено уплотнение кабельного ввода датчике (температура топливного газа) на ГПУ-113
Сбита резьба на шпильках люк-лаза Е-12 ЦРДиМ.
"Отсутствует направление вращения штурвала ""Открыто -Закрыто"" на задвижке нагнетания насоса Н-9 в ЦРДиМ"
В ТКПГ на ППГСН, недостаточная освещённость рабочего места в р-не С-2/2.
При обслуживании электрода сравнения, был разлит медный купорос (может вызвать раздражение глаз, или отравление).
На одном из шкафчиков для переодевания в раздевалке ЭХЗ установлен самодельный крючок в качестве вешалки. Риск получения травмы при передвижении
Посторонние предметы на шкафах для переодевания ЭХЗ.
Пункт 2.1.2 Чек листа.ЦРМ. Посторонние предметы по маршруту обхода.
Пункт 2.2.6 Чек листа. Компрессорная КИП. Подтёки масла на полу.
Пункт 3.1.3 Чек листа. УПТ. СН-2-1 Нагрев грунт буксы. 
Пункт 3.1.5 Чек листа. Компрессорная КИП. Низкий уровень масла в картере ВК-2.
Пункт 3.4.1 Чек листа. ЦРД. Р-1-2. Подтек по штоку дренажной задвижки Д4.
Пункт 2.2.6 Чек листа. Подтеки масла в приямках компрессора ВК-2.
Пункт 3.1.2 Чек листа. При включении Н-10-8, одновременно показывает те же показания и манометр Н-10-10 насоса.
Пункт 3.2.3 Чек листа. ЦРМ. Люк лаз Е-8б недастаточно шпилек.
Пункт 3.4.1 Чек листа. ЦРД. Н-10-8 задвижка №1 Пропуск по штоку.
Пункт 3.4.1 Чек листа. ЦРД. Р-1-2. Задвижка Д2. Пропуск по штоку.
Посторонние предметы возле емкости Е-1а ЦРМ.
Вент. камера, Вентилятор П-1/1 не герметична мягкая вставка ЦПГ.
Разряжен газоанализатор ГАНК-4х зав.№2521
Недостаточное освещение в ТКДиМ возле Р-1.1 (п.2.2.12 чек-лист оператора днг).
Подтеки воды возле насосов Н-8 ТКДиМ (п.2.2.6 чек-лист оператора днг).
Заблокирована дверь в приоткрытом положении в ТКДиМ возле колонны К-1а (п.2.2.1 чек-лист оператора днг).
Не закреплена защитная решетка на диффузоре вентилятора АВО газа ВХ-4-4. 
Отсутствует освещение в тамбуре входа в УПТИГ-2
Порвана мягкая вставка на вентиляторе П2-1 в ЦРД.
Низкий уровень масла в лубрикаторе компрессора ВК-2.
На фланцевом соединении затяжка шпильки несоответствует нормативным актам (не менее 3 витков) на воздухосборнике В10-5
Посторонние предметы в раздевалке операторов.
Нарушена целостность изоляции на дренажной линии СВО ГПА №-913.
постороние предметы на проходе тк-6
БППП 1эт тепловой узел- пропуск воды по дренажному вентилю№4
ТКПГ А1/1 арматурный блок не хватает обозначений на З.А
ТКПГ А1/7 пропуск воды по фланцевому соединению на дренажной линии с кубовой части абсорбера
УОК- недостаточно освещенности,не работает светильник
Территория ГП возле Г-504 посторонние предметы
"В ТКПГ на выходе на зону ""В"" на двери сорвано крепление доводчика."
Недостаточное освещение шкафа управления калорифиром (КВК)
