Message
Отсутствует информационная табличка на датчике (Давление запирающего воздуха перед ЗКВ) ГПУ-113
поз.4   на кабеле подключения датчика перепад давления 10С1/2 состояние гофры в не надлежащем виде 
УРДиМ, К-401/1 в каре грязный пол и подтеки.
поз.83 ( ресивер №3) на манометре слетела красная стрелка
Отстутствует гайка на шпильке фланцевого соединения фильтра насоса Н-6 насосной склада масел.
Недостаточное освещение производственного корпуса СУЭМР. Сломано крепление рассеивающего экрана на прожекторе.
Разбит корпус вилки на тепловентиляторе, существует риск поражения эл. Током обслуживающего персонала.
Отсутствует освещение на лестничных переходах через трубопроводы на ГРС, опасность получения травм работниками при выполнении обходов территории в темное время суток.
На тачке для перевозки материалов и оборудования ослабло крепление колеса, вследствие чего сломался подшипник и при перемещении тачки происходит заклинивание колеса, что может привести к травмированию работника при перевозке грузов.
Отсутствует штурвал на задвижке в слесарной мастерской, в следствии появления протечки нет возможности перекрыть подачу теплоносителя в радиаторы отопления.
Осмотр УКЗ на ПК-108: 1. Отсутствует защитный кожух на месте подключения питающего кабеля на СКЗ, существует риск поражения электрическим током персонала при выполнении обслуживания СКЗ.
Заусенцы и торчащие концы стальных жил на стропах, риск получения травм персоналом при проведении погрузо-разгрузочных работ.
На приставной лестнице, находящейся в пользовании участка, сломано крепление ступени, что может привести к падению работника при выполнении работ.
В следствии попадании влаги плохо читаема табличка указывающая необходимость держаться за перила при передвижении по лестничному маршу на входе в РММ.
Скользкая поверхность на входе б/б УКЗ 9, в следствии попадании влаги из-за износа уплотнителя двери, риск падения персонала при входе в б/б
Сбита табличка «220 В» на розетке в слесарной мастерской.
Утечка воды и образование скользкой поверхности в санузле РММ вследствие порыва сифона на раковине. Риск падения персонала и получения травм.
"Неисправно крепление вертикального удержания спинки стула в мастерской РММ ЛЭС. Риск опрокидывания со стула с возможностью получения  травмы.
"
п. 2.2.12. ГПА 711 недостаточное освещение ОД.
На одном из вентиляционных коробов РММ отсутствует указатель направления потока воздуха
Пункт 2.1.2 Чек листа для слесаря по ремонту ТУ. БВС улица. Лежат трубы и обрезки труб. Необходимо убрать.
Пункт 2.2.6 Чек листа для слесаря по ремонту ТУ. Маслянистый и скользкий пол в компрессорной КИП.
Пункт 3.1.5 Чек листа для слесаря по ремонту ТУ. Низкий уровень масла в картере ВК-2. Необходима доливка.
Пункт 3.1.5 Чек листа для слесаря по ремонту ТУ. Необходимо долить масло в лубрикатор ВК-2.
Пункт 3.1.6 Чек листа для слесаря по ремонту ТУ. Компрессорная КИП. Подтёки масла в приямках компресса ВК-2.
Не горит дежурная горелка.
На ступеньках лестничного пролета (выложенных из керамической плитки) в нескольких местах отсутствует антискользящая лента. 
Загрязнение, пыль на решетке воздуховода забора воздуха на В-2 (п.3.5.2 чек-лист оператора днг).
Посторонние предметы (металлолом) возле ТКДиМ (п.2.1.2. чек-лист оператора днг).
Отсутствует бирка с технологическим.№ ЗРА 1.14 арматурного блока К-1.1 (п.3.4.2 чек-лист оператора днг).
Недостаточное освещение на этажерке АВО газа 2 группы ГПА.
Отсутствует табличка с номером крана №6 на Т/А№113.
Сети внутриплощадочные, вход в ЗПА, неисправная дверная ручка.
Неисправно аварийное овещение в БПП
Отсутствует нумерация кр. №-3-8, секция АВО газа №-20.
"На центральном выходе с ТКПГ , не читается обозначение ""малозаметное препятствие""."
поз.62 отсутствует информационная табличка (GA №7) на стационарном датчике загазованности
поз.49 выцвела информационная табличка (GA №1) на стационарном датчике загазованности
ГГУ -прокручивает штурвал на З,А №7
ТКРДиМ- Н7А/2 пускатель насоса не фиксируется
ЗППА посторонний шум в воздухозаборном шибере
ТКПГ арматурный блок А1/1 к-203 пропуск воздуха КИПа по приводу
БППП аврийный вход не работает освещение
Посторонние предметы на площадке обслуживания воздухосборников В-10(УВС)
В здании УМВ в коридоре разбит кабель-канал 100х50 мм в семи местах, видны кабельные линии.
На проходных путях, перед кабинетом мастера скопился хлам в виде не сортированной макулатуры
За отопительной батареей обнаружен аэрозольный баллончик от комаров. Риск взрыва баллончика, вследствие чего есть вероятность получения травмы работников.
Обход станций катодной защиты УКПГ4. Слабая протяжка катодной линии станции №3. Отсутствие обозначения заземления. Посторонние предметы возле шкафа.
Обход станций катодной защиты УКПГ7. Не промаркированы выводы из станции Д7/3.
КИП №7 газопровода-шлейфа 921. Аварийное состояние КИПа (из-за выдавливания из почвы имеется риск обрыва выводов).
ЛЭС2, место складирования металлолома. Часть лома на проезжей части, риск прокола колеса транспорта проезжающего по территории
После выполнения работ в полевых условиях, поврежден кабель удлинителя в кузове спецтехники при перевозке (на небольшом расстоянии от вилки видна жила). Риск короткого замыкания при использовании данного удлинителя.
Выявлен неисправный раздвижной ключ, плохо регулируется и не четко фиксирует нужное положение. Разбит накидной ключ в общем инструментальном шкафу слесарей-сантехников, проворачивает при затягивании гаек, срывается.
Повреждена кабельная линия постоянного тока УКЗ наПК 9км. Возможен риск поражения электрическим током.
В ходе проверки СИЗ персонала участка, в раздевалке КИПиА выявлена каска с просроченной датой эксплуатации.
Инструментальный склад производственного помещения УМС, в тамбуре отсутствует освещение. В помещении хранятся инструменты и материалы, часть из которых расположены на полу. Риск споткнуться и получить травму.
УКЗ №4. В светильниках наружного освещения в плафонах скопилась вода. Отсутствует запись о визуальном осмотре огнетушителя. Отсутствуют плафон на светильнике внутри блок-бокса УКЗ. Кабельный канал, проложенный по половому покрытию, открыт
УКЗ №7. В процессе длительной эксплуатации сломался заземляющий проводник двери шкафа «Пульсар», где располагается оборудование защиты от коррозии.
На перилах лестничного марша УКЗ №7 присутствуют задиры металла, риск получения травмы кисти рук обслуживающего персонала
В вагон-складе электромонтеров в проходе между стеллажами хаотично лежит инвентарь, риск падения персонала при прохождении между стеллажами.
Беспорядок в складском помещении КИПиА, на проходах складированы посторонние предметы, риск падения персонала и получения травм.
Посторонние предметы перед эвакуационной лестницей АБК, риск падения персонала при выходе из здания.
Подтёки масла в помещении ДЭС.
Отсутствует обозначение на маркировке трубопроводов на ГПА 221,222
ПК 141. От станции СКЗ до опоры АС-1 провис кабеля, риск обрыва при сильном порыве ветра.
В тамбуре помещения для курения отсутствует освещение.
Оборван доводчик двери в отсек двигателя ГПУ-211
Кабинет слесарей холодильного оборудования перегорел светильник
на КГС 109 выпирает арматура
КГС 109 неисправен сигнальный знак
КГС 113 обнаружены посторонние предметы
поз. 136 отсутствует технологическая схема 
поз. 136 отсутствует красная стрелка на манометре
поз. 135 посторонние предметы
поз. 135 отсутствует таблица комплектации ПК
поз. 313 посторонние предметы под зданием
Подтеки воды на полу около входа в компрессорную ЦРДиМ.
Подтеки воды у колонны К-1-2 ЦРДиМ.
Оборван тросик регулировки заслонки на печи П-1/4 УПОРМ.
Отсутствует освещение в сушилке БВС 2 этаж.
Оборван доводчик двери МКЦ№1
Пункт 3.1.6 Чек листа для слесаря по ремонту ТУ. Компрессорная КИП. Подтёки масла в приямках компрессора ВК-2.
Пункт 3.1.6 Чек листа для слесаря по ремонту ТУ. Компрессорная КИП. Подтёки масла в приямках компрессора ВК-1.
Пункт 3.1.5 Чек листа для слесаря по ремонту ТУ. ЦРДиМ. Компрессорная КИП. Необходимо долить масло в картер компрессора ВК-2.
Пункт 3.1.5 Чек листа для слесаря по ремонту ТУ. ЦРДиМ. Компрессорная КИП. Необходимо долить масло в лубрикатор компрессора ВК-2.
УПТ. СН-3-1. При сборке насоса обнаружены 2 шпильки со сбитой резьбой. Необходима замена шпилек.
УПТ. СН-3-1. При опрессовке насоса водой, появились подтёки по сальниковым уплотнениям. Необходимо подтянуть грунт буксы.
В кабинете № 237 здания инженерного корпуса поз. 10 сгнила (заржавела) гибкая подводка холодной воды к смесителю, что создает опасность прорыва и протечки водоснабжения.
"Отсутствует знак безопасности ""Держитесь за перила"", при передвижении по лестницам, переходным мостикам, площадкам обслуживания возле Е-4а, ТКДиМ (п.2.2.7 чек-лист оператора днг)."
Недостоверные показания  Р воды на входе в теплообменник УТО ГПА № 912. 
Следы масла в поддоне ОМА.
отсутствует информационная табличка безопасности на входе в ангар ГПА № 124
Недостаточное освещение в отсеке нагнетателя на Т/А №123.
"Добрый день!
Учитывая продолжающуюся тенденцию парковки автомобилей на ппроезде Б.А. Ахметшина в зоне действия знака 7.28 ""Остановка запрещена"" настаиваю на дейстиях Общества  по недопущению парковки автомобилей  в данном месте. Праковка автомобилей создает дополнителные помехи для движения транспортных средств в противоположных направлениях, что создает риски травмирования работников следующих на/с работы и риски возниконовения ДТП с участием ТС Общества (особенно с наступлением темного времени суток)."
поз.3 после дождя ,вода в каре
Поврежден знак безопасности на входе в технологический корпус
"АВО газа ГП- не читается табличка""опасной зоны"" намокла"
ГГУ-недостаточно песка под основанием переходной лестницы
БППП расдевалка(сушилка вещей,обуви) посторонние предметы
ТКРДиМ переходная галерея вход кабельных каналов- отверстие в стене
"ТКРДиМ ПК-8 нарушена бирка ""опломировано"""
Территория ГП - Е8А (отделение насосной) не горит светильник
В ТКПГ на ППА между 11 т.н. и 12 т.н. , на путях передвижения , грязный пол ( масляные пятна), подтёки масла с Г 102.11.
Посторонние предметы на площадке обслуживания Е-9(ЦРД)
Неисправность доводчика двери ПЭБ
Отсутствуют опозновательные знаки и направления движения среды в трубопроводе на ГПА-223
Решётка ливневой канализации в районе дома по ул. Ольховой (позиция 2.14) п. Новозаполярный сдвинута относительно оси пешеходной дорожки. Риск падения персонала
Сломан доводчик двери выхода из поз.40 (ЦОГ)
Сбита резьба на шпильках фланцевых соединениях задвижки № ПЗ-5 Ду80 Ру 16 ПРГСН.
Сбита резьба на шпильках фланцевых соединениях задвижки № ПЗ-6а Ду50 Ру 16 ПРГСН.
Порвана мягкая вставка на вентиляторе В2/2 в ЦРД.
Отсутствуют защитные крышки грундбуксы на насосе Н8а/1 в ЦРМ.
Сломан доводчик на входной двери вход в ЦРМ.
Не читаема бирка на задвижке № Г-2 Ду100  ПРГСН.
В слесарной мастерской УЭМПГиГРС стоят стулья со сломанными спинками.
Посторонние предметы на пути обхода около ППА.
На штурвале ЗРА отсутствуют направление ОТКР и ЗАКР в ПРГСН. 
Блок-бокс топливораздатки. Отсутствуют (стрелки)  указания направления потока на трубопроводе дизельного топлива.
Посторонние предметы возле сепаратора С-1/7 УОГ.
Посторонние предметы на плошадке обслуживания ГПА №726.
"В здании УМВ в цехе розлива питьевой воды ""Ямбургская"" в рабочей емкости для приготовления раствора на работает лампа UF излучения."
Поврежден заземляющий проводник кабеля на датчике температуры УПТИГ-1
Отсутствует информационная табличка на датчике (ГиперФлоу) УПТИГ-1
Отсутствует освещение в блоке подготовки азота. 
Отсутствует рабочее освещение КШТ ОД.
Отсутствует табличка с номером крана №42 в УПТГ-2оч.
Посторонние предметы за колонной десорбера К-1/2
Подтек масла через вентиль на БТДА №9
Светильники №№ 3А, 9А, 41 2ВЛО-3 в неисправном состоянии.
КЦ-1 кр.№36. нарушено ЛКП
"В кабинете 323 Инженерного корпуса появилась трещина на стекле шкафа для документов.
Возможно полное разрушение стекла и травмирование сотрудников. Также, есть риск получения замечания при АПК."
Отсутствует нумерация на Г204.01
Отломан шланг с раструбом огнетушителе ОУ в отсеке автоматике на ГПА № 414.
Оторвана лента ограждения рабочей зоны на Е-1/2
поз.3 не корректные показания температуры обогрева трубопровода (ВО-17.18)
Утечка масла по сальнику крана вход в фильтр смазки нагнетателя ГПА-225
На лестничных маршах здания УМВ не нанесена разметка перепада уровней.
Территория ГП-ослаблены натяжительные тросы на факеле ГП
Б/Б насосной метанола- нарушена опломбировка Ф1/1
БППП комната приема пищи-сломана розетка(трещина)
Склад ГСМ-много воды в водосборном приямке
ТКРД и М Н2А/1 -забит дренаж
Перегорела лампа освещения тамбур-шлюза поз.4
ГПА №726 Следы масла в поддоне ОМА. 
Выцветание информационного знака на б\б ЭХЗ КГС №331 УКПГ-3С
Посторонние предметы в блоке печи П-1/2 (ПОРД)
Отсутствует табличка с обозначением на КШ Ду50 СН-3, на УОК. 
Обнаружена утечка воздуха КИП на стойке приборов С 1-3 УОГ
"Отсутствует маркировка вентилятора ""ВОТ-1"", ГПА №-917."
Расслаблен крепежный болт крышки датчика уровня Е-701
Нечитаемая бирка с рабочими параметрами на датчике перепада давления Ф-701.1
Капельная течь масла по штоку задвижки входа масла на насос Н-4.
Отсутствует освещение в тамбуре запасного выхода в УПТГ-2оч.
ТК-5 Посторонние предметы на пути обхода дежурного персонала.
Кран №70. Нарушено ЛКП.
Недостаточное освещение в отсеке БМА на ГПУ-212.
Недостаточное освещение стойки КИП (ПРГСН)
"Добрый день!

Во входной группе здания филиала УМТСиК разбита напольная плитка. Во избежание травматизма сотрудников требуется произвести замену."
поз.18 (УУК) не опломбирован шаровый кран на манометр (давление конденсата измер. линии №2)
поз.18  на пробоотборнике (конденсат) не заглушено место отбора 
В СЭБ в 2-й этаж в аппаратной не горит лампа  аварийного освещения.
ТКРДиМ БФ1/1 не исправен манометр
Территория ГП склад красок- не горят светильники
ТКРДиМ пропуск по вентилю отбора проб платовой воды из Е-12
Территория ГП дренажня емкость Т1А много жидкости
В сушилке  БВС не выключается электрический обогреватель.
Посторонние предметы на пути т прохода к БППП.
Подтеки масла на полу около ВК-2 в компрессорной ЦРДиМ.
 Отсутствует информационная табличка на ЗРА отопления в ЦРДиМ. 
в АЦ г.Новый Уренгой, в корпусе Г при входе перед турникетом(рядом с постом охраны), шатаются перила установленные по центру лестницы. 
Недостаточное освещение в КНС ГП.
Засорена дренажная линиия СН 3-2. УПТ.
Отсутствует ствол в ПК 1 в насосной метанола
"ГТЭС-24 ОБУ, каб. 112. Обнаружено отклеивание бирки ""220 В"" на розетки"
"Загрязненность пола в отсеке ""УПА"""
Сломана ручка двери вход в ЗПА.
"Отклеилась информационная табличка на лестнице входа в маслостанцию ""Держитесь за поручень""."
Неисправен светильник освещения в воздухозаборной камере ВХ-3 ЦРД.
Недостаточный уровень масла в маслобаке маслостанции ППА.
Подтеки воды на полу под дифлектором маслостанции ППА.
Низкий уровень масла в лубрикаторе компрессора ВК-2 в ЦРДиМ.
Подтеки масла в приямках компрессора ВК-2 ЦРДиМ.
Не исправен доводчик двери мастерской УТОБТДА
Подтеки масла под вентилем дренажной линии компрессора ВК-1 ЦРДиМ.
Мусор на верстаке дежурного слесаря в ЦРДиМ.
Недостаточный уровень песка в ящике для хозяйственных нужд БВП.
"На двери выхода из БВП отсутствует знак на двери ""Выход здесь""."
В вентиляционной камере П 1-2 обнаружен надрыв мягкой вставки.
Отсутствует информационная табличка на воротах 3 Склада ДМ
Не исправен доводчик на двери в первом этажде ЦРД
Сбита резьба на шпильках задвижки № Д28 Ду 50 Ру 160 А-1/8 ЦПГ.
Отсутствует табличка с нумерацией на кране Г103.4а
Недостаточная освещенность в б/б ДМ
Подтеки по фланцевому соединению задвижки № Д202 линии РДЭГа  от Н-10 к А-1/8 ЦПГ.
"Отсутствует надпись направления вращения штурвала задвижки ""О-З"" 15 в ЦРД"
Отсутствует табличка с нумерацией на задвиджке Д203 согласно технологической схеме 
Не целостно ЛКП на трубопроводе за Н-3а
Не целостно ЛКП на задвижке 200 над Е-5а
Нарушено ЛКП пола около А-1/8 ЦПГ.
Сбита резьба на шпильках верхнего люка А-1/8 Ду 400.
Низкий уровень масла в компрессоре ВК-1 ЦРДиМ.
Недостаточный уровень масла в лубрикаторе ВК-1 ЦРДиМ.
Подтеки масла на полу около компрессора ВК-1 ЦРДиМ.
Забита дренажная линия насоса Н-7а-2 ЦРДиМ.
Посторонние предметы на пути обхода у ГПА-713.
После завершения работы в БВС оставлена включенной в 220в УШМ.
Мусор на слесарном верстаке в БВС.
"ГТЭС-48: лестница ДЭС-24, обновить плакат ""держаться за поручни (перила)"" "
Повреждена пломба на регулировочном винте уставок ЭКМ на ПТПГ-1.2
Не исправен дверной замок на дверях СВО, ГПА №-913.
Поз.3а (АВО газа 20ВХ-2) - Повреждение изоляции линии дренажа 20ВХ-2/4,5,6. 
Резервуар промышленных стоков (Поз.52) - Не закрыты смотровые лючки после проведения УЗТ.
Поз.4 (Цех первичной сепарации). Посторонние предметы на площадке обслуживания разделителя 10Р1/6.
Поз.10 ( Площадка расходных емкостей метанола). Провисание ворот.
Посторонние предметы на площадке обслуживания на Т/А №111.
Посторонние предметы на арматурном блоке К-1/2. 
"Посторонние предметы в районе ""Гитары"" ГП."
Разряжен газоанализатор Ганк-4ЕХ на пульту.
На термометрических скважинах нет информационных табличек по территории УКПГ.
В ЦРД на полу лужи воды после дождя.
На площадке возле входа в отсек двигателя ГПА 312 посторонние предметы (ключи,ветошь)
В здании БВС на батареях посторонние предметы (перчатки)
Сорвана пластиковая пломба на огнетушителе в здании БВС.
Низкий уровень масла в МБН ГПУ-215
В кабинете валялись провода, подключенные к монитору. Была вероятность запнуться о них при перемещении.
поз.3 20Т2-1 оторвался заземляющий проводник на датчик давления (метран 150)
поз.2  выцвели  информационные таблички на пож.кнопки ( СПАЗ )
Посторонние предметы возле АСППТ
Не окрашена площадка ГРП поз.№25. АГРС.
АГРС БК2/70 ПТПГ-30 п.2 Отсутствует обозначение измеряемого параметра на ТКП-150
Повреждена теплоизоляция на трубопроводе ПТП-30 №2 . АГРС.
Посторонние предметы под зданием поз.№13. АГРС.
База Геофизиков здание теплой стоянки перегорела лампа освещения в сан.узле.
КЦ-1.  кр.№22 . Нарушено ЛКП
В СЭБ на втором этаже, в операторной пульта, треснул патрубок на огнетушителе ОУ-5 №12.
ГПА №724 отсутствует нумерация  крана № 6
Мусор на слесарном верстаке в мастерской.
В сборочном участке мастерской УТОБТДА маслянные подтеки под СПЧ 
Поз.19 посторонние предметы на площадке обслуживания буферной ёмкости 30Е-1/1
Поз.78 порвана пломба пожарного шкафа №4.
Не закреплено заземление насоса 50Н-4/2 поз.14
Посторонние предметы возле шкафа управления КИП (РВС)
"Посторонние предметы в блок боксе узла учета на инженерных сетях на базе МТСиК Ямбургснабкомплекта ООО ""Газпром добыча Ямбург""."
ТМБ. Комната приема пищи. Сломан стул.
ОБУ. Санузел 2 этаж. Закончилось мыло.
ТКПГ А1/1,3 нет штурвалов на Ф-201/1,3(факельные краны)
ПОРДиМ арматурный блок П1/1- пропуск воздуха КИПа
Б/Б насосной ГСМ- плохо читается обозназения на З,А возле Н1/1
ТКРДиМ возле К1А пропуск воды по сальнивому уплотнению на линии отопления
ПРМ входной узел трубопроводов плохо заделан перед зимой
В здании УМВ в муржской душевой не работает вытяжная вентиляция.
Нарушена целостность ЛКП трубопровода крана №23.
ГЩУ, релейный зал шкаф ЩСН-1 ГЩУ на однолинейной схеме не  указана транзитная линия питания до ввода №2 ЩСН-1 ГЩУ (через ЩСН-2 ГЩУ) (п.1.8.4 ПТЭЭП)
"На леснице переходного мостика ""гитары"" повреждена информационная табличка ""держаться за поручни"""
Обнаружен провис кабеля на эстакаде между ГПА 125 и ГПА-126
Ослаблено болтовое соединение ограждений на площадке обслуживания ГПА №-914.
Нарушена разметка перепад по высоте в ТКДиМ возле Н-5а (риск спотыкания)
После проведения окрасочных работы на защитном кожухе Н-2а/1 отсутствует направление движения.
Неисправен доводчик двери ЗППА со стороны местной свечи.
УОГ, здание ТДА, ТДА №7. Во время проведения технического обслуживания обнаружилось что ослабло защитное заземление датчика избыточного давления
УОГ, здание ТДА, ТДА №8. Во время проведения технического обслуживания обнаружилось что ослабло защитное заземление датчика избыточного давления
УОГ, здание ТДА, ТДА №8. Во время проведения технического обслуживания обнаружилось что ослаб кабельный ввод термопреобразователя.
Нарушение лакокрасочного покрытия перил входной лестницы
Пыль и загрязнения на клеммной коробке XN3 5.2
Разряжен газоанализатор СЕАН-Н-О2 зав.№6191.
Поврежден заземляющий провод клапана КР-1Б (Р-1.1) в ТКДиМ.
Недостаточное освещение в отсеке пожаротушения на Т/А №113.
"ГТЭС-22,5: помещение ББЗ, обновить знак ""заземление"" на электрообогревателе ПЭТ."
ГПА №622. Посторонние предметы в ОД.
Нет освещения на ПГ-3 .
Повреждена изоляция на трубопроводе крана №22.
Отсутствует информационная табличка ответственных за противопожарный режим на ГПА-221 отсек двигателя.
Хомут, установленный на креплении промывочного шланга, на КОС-30 ГП-1С имеет следы коррозии, способные привести к его поломке
На поз. 2.13в в кабинете № 9 была сломана розетка.
В ТКПГ на Вент. канале, пыль , грязь.
Посторонние предметы на площадке обслуживания Р-1А (ЦРМ)
Недостаточное освещение в АСППТ
КГС №120 недостоверны показания давления в шлейфе
Ослабли крепления дверей мебельного шкафа в кабинете №6 здания АБК МРУ. Возможен срыв креплений.
КГС №120-01 отсутствует кабельные бирки на Гипер Флоу
КГС №120 посторонние предметы в утеплённом шкафу
 В инструментальном ящике обнаружена отвертка со сколами на рукоятке
Не актуализирована информация по ОТ в помещении МРУ на ГП-1В (поз. 71).
"У центрального входа АБК МРУ пришла в негодность  памятка ""Держитесь за перила"""
Сломана ручка двери ОА.
ГТЭС-48. Обновить диспетчерское наименование на задвижке Д-12, насоса №7.
Отпал информационный лист с номерами телефонов в поз.41
Нарушена маркировка трубопровода топливного газа ГПА №-916 в помещении БОА.
Повреждена информационная табличка на датчике (температура топливного газа ) ГПА-126
Территория ГП -пропуск воды при пропарке Е-5 по фланцевому соединению
Аварийный вход ТКРДиМ не работает освещение
ТКРДиМ ослаблен предохранительный хомут на выкидном коллекторе с Н-10/8,9
БППП плохо заделан блок входа кабель каналов
"Территория ГП плохо закреплена скользящая опора на линии подачи метанолона в зону ""В"""
"Территория ГП АВО газа 5/2 ""залипает""пускатель"
Территория ГП- на блоке обслуживания КОНГ-ПРИМА плохо закрывается дверь
Компрессорная воздуха КИПа - не исправен манометр на линии тех.воздуха
Территория ГП- не срабатывает датчик входа в ДЭС1
Неисправность доводчика входной двери в мастерскую КИПиА
"Отсутствует табличка ""Не курить"" на входе в маслонасосную склада ГСМ."
"Отсутствует обозначение ""О-З"" (открытие/закрытие) на ЗРА К-1/1 №№1.9, 1.10."
Повреждена пломба на фланцевом соединении ЗРА №18 (возле Е-4а ТКДиМ).
В ТКПГ в НМ , на станине насоса Н-1/28, подтёки масла, масляные пятна на путях передвижения(скользкий пол).
Посторонние предметы на пути прохода к ЦРДиМ.
Подтеки воды на полу около К-1а-1 ЦРДиМ.
поз.85 информация на датчике давления ( выходной коллектор ) не соответствует действительности
поз.85 (КУ2) капельная утечка по штуцеру на манометр
ГПА №621. Мусор в отсеках.
Отсутствует табличка «Высокое напряжение» в ЩСУ БППП
Обнаружен свищ на линии входа насоса Н-4а-2 ЦРДиМ.
Обнаружен свищ на линии входа насоса Н-4а-2 ЦРДиМ.
Низкий уровень масла в лубрикаторе компрессора ВК-1. ЦРДиМ
Подтеки масла в приямках компрессора ВК-1 ЦРДиМ.
Низкий уровень масла в картере компрессора ВК-2 ЦРДиМ.
Вход №2 в РММ плохое освещение ворот.Загрязненная поверхность пола возле слесарного стола в РММ.
Своевременно не поменяна табличка проверки огнетушителя ОП-8 в маслостанции.
Своевременно не поменяна табличка проверки огнетушителя ОП-10 ЦРДиМ.
Своевременно не поменяна табличка проверки огнетушителя ОУ-5 БППП.
Своевременно не поменяна табличка проверки огнетушителя ОП-8 РВС.
Нарушено ЛКП на опорах под коллектором сырого газа от ППА до УП.
Мусор в лотках ливнеой канализации вдоль УПТ.
Не соответствие показаний температуры выхлопных газов с П-1/2 с реальными значениями.
Много пустых бочек из под красок, испачканная ветошь, банки из под краски. 
Посторонние предметы возле кранового узла первой группы.
В вахтовом транспорте УРАЛ номер У621РА ГП-6  не работает устройство фиксации ремня безопасности место №4.
Промаслянная ветошь на сборочном участке мастерской УТОБТДА
Подтеки масла на корпусе насоса Н-10-9 ЦРДиМ.
Низкий уровень масла в лубрикаторе ВК-2 ЦРДиМ.
Подтеки масла вна полу в компрессорной ЦРДиМ.
Подтеки масла на станине Н-10-6 под маслонасосом ЦРДиМ.
Посторонние предметы на площадке обслуживания Е-12 ЦРДиМ.
Подтеки воды у насоса Н-4а-2 ЦРДиМ.
Посторонние предметы в б/б ГСМ, не убрана ветошь.
Не работает освещение лестничной площадки при входе в БВС. 
Подтеки масла на полу около компрессора ВК-1 в компрессорной ЦРДиМ.
Низкий уровень масла в картере компрессора ВК-2 ЦРДиМ.
Низкий уровень масла в лубрикаторе компрессора ВК-1 ЦРДиМ.
Свищ на трубопроводе охлаждения ду 50 от ВХ-5 к Н-10 ЦРДиМ.
Посторонние предметы в отсеке ВХ-5 ЦРДиМ.
На трубопроводе от ВХ-5 до Н-10 ЦРДиМ закрашен указатель направления движения воды.
В помещении БВП частично не работает освещение.
Посторонние предметы на пути прохода к УАЛКП.
Свищ дренажной линии от насосов Н-4а в пантоне ЦРМ
Отсутствует табличка на емкости Е-3 ЦПГ.
Низкий уровень масла в компрессоре ВК-1 ЦРДиМ.
Подтеки масла в приямках компрессора ВК-1 ЦРДиМ.
Подтеки масла на полу в компрессорной ЦРДиМ.
Поврежден заземляющий проводник на датчике давления масла смазки нагнетателя на ГПУ-113
ТКПГ при прораке А1/1 недостаточно сигнальной ленты,огораживающей опасную зону
Территория ГП частично разрушена изоляция на дренажной линии Т1А
БППП комната для курения-мусор,посторонние предмет
Посторонние предметы на (УВС)
БВП-ОП10№3 отклеилась бирка периодического осмотра
"Отсутствует эвакуационная табличка ""Выход"" в помещении УПТИиУГ."
Посторонние предметы (ветошь) возле Н-10/10 в ТКДиМ.
Не зафиксирован хомут гайками на опоре трубопровода Ду50 по ВМР арматурного блока А-1/1 в ТКПГ.
В ТКДиМ возле Р-1/1 перегорела лампа освещения. Недостаточная освещенность рабочей зоны.
в БППП в санитарном узле отсутствуют средства санитарии.
Отстегнут доводчик двери в П-1а/2 в ПОРДиМ.
Отсутствует освещение постов ручных пожарных извещателей у здания турбодетандерных агрегатов.
УОГ Здание ТДА. Теплоузел в помещении приточной венткамеры П1. Нарушена целостность (трещина) крана трехходового на линии подающего теплоносителя (отбор давления перед фильтром).
УОГ Здание ТДА. Теплоузел в помещении приточной венткамеры П1. Сочится вода (мокнет) по штоку трехходового крана на линии подающего теплоносителя (отбор давления перед теплосчетчиком).
Разряжен газоанализатор Титан на пульту.
Посторонние предметы на площадке обслуживания крана №62 АВОг.2оч.
ГТЭС-22,5. Помещение гигиены, перегорела лампа рабочего освещения.
"поз.71   на ПК-2 отклеилась пломба ""опломбировано"" "
в районе поз.77 с эстакады слетел кабель КИП
Нарушена пломба на Г101.12
Следы масла в поддоне ОМА.
Повреждена нумерация ЗРА на входе в УТО ГПА №912
В ТКПГ в НМ на Н-1/14, на всасе ослаблен крепёж хомута.
Посторонние предметы на пути прохода в БППП 2оч
Перегорела лампа освещени в щитовой КИПиА ЗПА
Блок бокс насосной метанола осутсвует пломба на фланце задвижке -М62
Блок бокс насосной метанола осутсвует пломба на фланце задвижке -М63
Блок бокс насосной метанола осутсвует пломба на фланце задвижке -М65
Блок бокс насосной метанола осутсвует пломба на фланце задвижке -М59
Блок бокс насосной метанола осутсвует пломба на фланце задвижке -М58
Блок бокс насосной метанола осутсвует пломба на фланце задвижке -М69
Недостаточное освещение отсеков ГПУ-215
Отсутствует маховик на вентиле слива масла с МОД на ГПУ-214
Постороние предметы по маршруту обхода на КЦ-1 АВО газа
Посторонние предметы на площадке обслуживания ГПУ-215
В УЗСП под фильтрами ФОВ подтеки воды.
В здании УМВ вентиляционная камера загромаждена, в камере находятся лакокрасочные материаллы со стен и потолка сыпится ржавчина.
ТКРДиМ Н10/5 пропуск ДЭГа по плунжеру
Проходная ГП не работает приточно-вытяжная вентеляция
ТКПГ- А1/1 пропуск по фланцевым соединениям на дренаже с Ф-1 (по пластовой воде)
Красная метка на манометре (давление природного газа УПТИГ-2) смещена от регламентированного значения
Наличие загрязнённости пола в укрытии ГПА №-915.
Не произведен периодический осмотр огнетушителей в ЗППА (п.1.1 чек-лист оператора днг).
Территория ГП- Т1А площадка обслуживания посторонние предметы( штуцеры,рукова после промывки)
БППП- венткамера пропуск воды на теплоколорифере
ТКРДиМ ВХ-2А наружние жалюзи плохо открываюся
"В ТКПГ шпилька фланцевого соединения имеет запас прочности по резьбе менее одного витка (дренаж фильтров Ар.блока А-1/1; оборудование остановлено, выведено в ремонт)."
Наличие загрязнения на  стекле манометра на П-601.1, затрудняющее возможность определить показания
Не работает доводчик на двери отсека двигателя на Т/А №126.
МКУ КГС 611. ОП-35 №233. Неисправен распылитель.
поз.4  П-1 на полу посторонние предметы 
В ТКПГ в проходе между С-1/1, С-1/2, посторонние предметы ( ветошь).
Посторонние предметы на путях передвижения в мастерской УТОБТДА
Посторонние предметы на АВО газа КЦ-1
В ЦРД на насосе Н 7/2 отсутствуют защитные крышки грундбуксы.
Лужа воды после дождя на входе в ЦРМ.
Низкий уровень масла в лубрикаторе компрессора ВК-1.
В здании БВС не горит табличка выход.
нарушена бирка осмотра ПК-2 поз.1
Отсутствует информационная табличка на входе в ГПА №913.
Не достаточное освещение в ОА ГПА № 712
После завершения работы оставлен мусор на верстаке БВС 1 этаж.
После завершения работы оставлена включена в сеть 220в  УШМ, БВС 1 этаж.
Подтеки воды из под пробки расположенной на входе в насос Н-4а-2 ЦРМ.
Низкий уровень масла в Н-4а-2 ЦРМ.
Нарушена целосность мягкой вставки вентилятора В-2-1 ЦРДиМ.
Низкий уровень масла в лубрикаторе компрессора ВК-1 ЦРДиМ.
Подтеки масла на полу в компрессорной около ВК-2 ЦРДиМ.
Посторонние предметы на пути прохода в БВС.
Своевременно не поменяна табличка проверки огнетушителя ОП-8 № 20 Склад пропана.
Своевременно не поменяна табличка проверки огнетушителя ОУ-5 № 31 Склад пропана.
Своевременно не поменяна табличка проверки огнетушителя ОП-8 № 3 Станция гидропривода.
Своевременно не поменяна табличка проверки огнетушителя ОП-8 № 14 Станция гидропривода.
Не поменяна табличка после проведения НВО емкости Е-8б ЦРДиМ.
Не поменяна табличка после проведения НВО емкости Е-3а ЦРДиМ.
Своевременно не поменяна табличка после проведения НВО емкости Е-3 ЦРДиМ.
Низкий уровень масла в картере компрессора ВК-1 ЦРДиМ.
Подтеки масла по корпусу компрессора ВК-2 ЦРДиМ.
Шум, вибрация при работе СН-2-2 УПТ.
Не поменяна своевременно табличка после проведения НВО ФС-1 БПТГ.
Не поменяна своевременно табличка после проведения НВО А-2 БПТГ.
Не поменяна своевременно табличка после проведения НВО Е-1 БПТГ.
Не поменяна своевременно табличка после проведения НВО Е-2 БПТГ.
Не поменяна своевременно табличка после проведения НВО ФС-2 БПТГ.
Не включается освещение холодного склада БВС.
Посторонние предметы на площадке обслуживания ШК №8а.
В здании СЭБ 2 этаж в архиве на батарее посторонние предметы (перчатки).  
В здании СЭБ 2 этаж около батареи посторонние предметы (мукулатура). 
Посторонние предметы на БА-7
Частично отсутствует нумерация ЗРА на К-401/1 и К-401/2 В УРМ.
ТКПГ А1/1- при пропарке пропуск воды по соединительному штуцеру
АВО газа ГП 7/1 задевает за диффузор
ПОРД П1/1 печное отделение-сломан даводчик двери
Обнаружена утечка воздуха КИП на стойке приборов С 1-1 УОГ
Подтеки смазочных материаллов в отсеке БМА ГПА-222.
Провисает трубопровод подачи пара ППУА во время пропарки А-1/1.
Посторонние предметы возле Р-2.2 в ТКДиМ (пож.гидрант хоз назначеия и т.д.).
Не работает аварийное освещение в тамбур-шлюзе ГПА №-911.
ДКС ГП-9 дорога возле УОГ. Повален металлический флажок-указатель края проезжей части. Рядом следы спецтехники
ДКС ГП-9 дорога возле ПЭБ. Повален, погнут металлический флажок-указатель края проезжей части. Рядом следы спецтехники
ТКРДиМ постоянно ростет уровень в Е5А-пропуск теплоспутника
"Отсутствует табличка ""выход"" на двери отсека нагнетателя на Т/А №111."
Маслостанция-подтеки масла возле Е-1
Территория ГП- частично нарушена изоляция на дренажной линии из Е-9 в Е8А
Территория ГП посторонние предметы на площадке обслуживания Е-9
"МКУ КГС №611.Отсутствует табличка обозначение отсека. ""Модуль компрессорного агрегата"""
Посторонние предметы возле Е-3
Перегорела лампа аварийного освещения на АР-01
Протекает потолок после дождя,вода попадает на электрический светильник.
Нарушено заземление на приборе уровня С1-8 УОГ
ГПА №118В, Вибрация ВОТ №2 (вентилятор охлаждения трансмиссии)
Поврежден заземляющий кабель корпуса насоса Н-3.1
поз.1 не опломбирован датчик давления  (шлейф№18)
Отсутствует бирка на ЗРА у МБ двигателя ГПА№123В
ГТЭС-48. ЭМ-1. БМО-2. Перегорела лампа освещения
Отсутствует освещение в теплоузле ПЭБ.
поз. 351. Загромождение прохода в холодном складе (  бочки, кубовые емкости) 
поз.351. Выявлены розливы жидкости для промывки ГВТ двигателя ПС-90ГП-2 на полу холодного склада.
поз. 337. Обнаружены посторонние предметы в каре склада ГСМ.
поз. 303 Посторонние предметы на площадке верхних жалюзи АВОгаза
поз.302. Нарушена целостность наклейки (направление потока газа) на входном цеховом  коллекторе Ду1200 .
Нарушена лакокрасочное покрытия МБК,ГПА№916.
поз.19 (20Р3/2) отлетела кабельная бирка с расходомера (газ выветр.)
поз.19 (20Р3/2) на площадке обслуживания мусор
Отсоединен шланг огнетушителя на поз.313
"ЯГТЭС, ГЩУ, комната отдыха, не читаем знак  ""Аварийной и предупредительной сигнализации"" "
Посторонние предметы на площадке обслуживания уровнемера К-1/1(ЦРД)
Разряжен газоанализатор Драгер на пульту .
Отсутствует красная метка на манометре (давление газа С-1/7 УОГ)
Плохо читаемая маркировка и нумерация фильтра топливного газа №-1 ГПА-912.   
Поз.18 Не плотное  закрытие двери входа в цех.
"Поз.87 Отсутствует информационный знак ""Держись за перила"""
Неисправно освещение в помещении сан. узла (ПЭБ)
Отсутствует информационная  табличка на КХР-1 ДКС.
Территория ГП- ПГ№7 не исправен крепеж заземления пожарных машин
ТКРДиМ отсоединился нащельник здания м/у переходной галлереей
ТКПГ ПК№3 не перереброван пож. рукав
"Территория ГП-ПРМ В1/2 частично порвана ""мягкая""соеденительная вставка"
Недостаточное освещение в отсеке нагнетателя ГПА-224.
Оторван знак эвакуационного выхода возле В-3 в ТКДиМ (п.2.2.5 чек-лист оператора днг).
Пропуск пара по БРС подводящих трубопроводов при проведении пропарочных работ с ППУА на А-1/1 в ТКПГ. 
"Не выставлен знак ""Осторожно! тепловая обработка!"" при проведении пропарочных работ на А-1/1 в ТКПГ."
Разряжен газоанализатор ГАНК-4 зав.№2521.
в ТКПГ местонахождение ОП-10 №37 не соответствует схеме расположения средств пожаротушения ТКПГ.
Наличие пыли и прочих загрязнений на клеммной коробке 1ХК-14
Не плотно затянут болт заземления преобразователя перепада давления промстоков на Ф-402.2
Посторонние предметы на площадке обслуживания утилизатора на Т/А №113.
Не исправен доводчик двери отсека двигателя ГПА №725
Подтеки масла под насосом Н10а1Н
"Отсутствует информационная табличка ""Работать в защитных наушниках"" на входе в ГПА№915."
Повреждение изоляции трубопровода дренажа входного коллектора.
Мокрый пол в ЦПГ возле А-1/7
Отсутствует табличка с нумерацией согласно технологической схеме на кране Г101.4 на ППА
Недостаточная освещенность в ПРМ
Посторонние предметы в галерее БППП
Повреждено ЛКП на задвижке 220 в ЦДМ
ГПА № 121В-123В,нарушена изоляция трубопроводов закачки масла двигателя
Отсутствует информационная табличка на двери ВХ-3
Неисправность доводчика двери 
Не исправен доводчик на двери в ПОРД П-1/2
"Отсутствует табличка ""Выход"" в насосной метанола "
Посторонние предметы между АВО и ЦРД
Недостаточное освещение БТДА
поз.4 (БРМ4) не заземлён расходомер
поз.4 (БРМ4) на расходомере после поверки остались посторонние надписи
поз.4 (10Р1/1) на манометре сместилась красная стрелка
поз.12 (40Н6/2) перекрыт отбор на датчик давления
поз.12 (40Н1/4) неисправен манометр на входе ( от вибрации стрелка отлетела )
поз.2 отпала информационная табличка ответственного за пожарную безопасность
В женском туалете на 5 этаже корпуса Б из 8  потолочных лампочек  4 шт.не работают ( в том числе 2-перегорели и 2-отсутствуют вообще), кроме того имеющиеся призеркальные лампочки в количестве 4 шт.так же не работают, что может способствовать возникновению травмы из-за плохой освещенности помещения.
Недостаточное освещение в б/б ПРМ
В период  дождей пешеходный переход через проезжую часть напротив АЦ   оказывается под водой, образуется большая лужа, наблюдается множественные нарушения работниками Общества  требования Правил дорожного движения в части перехода дороги по пешеходному переходу.  Небходимо  поднять уровень дороги  или пешеходного перехода через проезжую часть напротив АЦ.  
Не включен электрообогрев в блок-боксах  на скважинах  1-НГ и 2 РЕЗ (ППЗ)
Промасленность на полу в отсеке БМА ГПУ-215
Посторонние предметы (ветошь, мусор) в блоке подготовке азота.
Пустая тара из под краски на месте суточного запаса, для хранения лако-красочных материалов.
Посторонние предметы на ВХ-4.
Мерцает лампочка в ЦРД, 1 этаж.
Отсутствует табличка с номером ЗРА № 26 в ПРГСН.
Отсутствует обозначение направления движения штурвала на ЗРА №1.3 в помещении арм. блока ПОРД.
Отсутствует табличка с номером ЗРА №59 в ЦРД на Р-2.1.
Поз.73 посторонние предметы на площадке обслуживания 73Е-1/5.
ТКРДиМ Н10/8 пропуск по усплотнению
ТКПГ арматурный блок А1/8 пропуск воздуха КИПа по вентелю
Не достаточное освещение в ОД ГПА № 722
Забит дренажный лоток насосов Н6.1, Н6.2
Загромаждены проходы к Б/Б КИПиА у РВС. Металлоломом после проведения ОР.
Нарушено ЛКП на штурвалах кранов С-101.1,1а, 2,2а
Посторонние предметы в ЦПГ в районе А-1/6 (ключи, ведро, шпильки)
Нарушено заземление КК №12
Посторонние предметы в венткамере ЦПГ
Торчащая арматура возле насосной склада масел.
Отклеелась режимная карта печи П-1.3 в ПОРД 
Нарушено ЛКП кранов №31,32,33.
Не закрыты люка подземного колодца ОК. 
Посторонние предметы на площадках обслуживания ГПА №623.
Освещение А-1/2 со стороны БТДА не исправно
ГПА №623 Сломана ручка двери ОН.
МКУ КГС 611. Посторонние предметы в отсеке сепарации.
ПЭБ ДКС. Неисправен доводчик двери.
Обнаружено провисание дверцы шкафа. 
Посторонние предметы на пути прохода к ЦРДиМ.
Не работает доводчик двери на пульту БППП.
Посторонние предметы на радиаторе отопления БППП 1 этаж.
"В БПТГ с адсорбера А-1 после проведения ремонтных работ не убрана табличку ""в ремонте""."
На эстакаде базы Геофизиков металлический уголок выступает в проход за пределы эстакады.
Недосаточное освещение АВО газа 
Пропуск воздуха КИП на входе в клапан регулятор Т.Л.№4 поз.40
КПП. Электрощитовая. С входной двери ветром оторвало информационную табличку.
Посторонние предметы после проведения ремонтных работ
КЦ-1 БПТТиГ обрыв заземления на датчике температуры.
Посторонние предметы в приточной камере.
Подтеки масла возле Н-2.2
Повреждена изоляция на кране №24
Возле УПТИГ 2 очередь отломан на опоре отломан флажок.
Недостаточное освещение в отсеке двигателя на Т/А №113.
В слесарной мастерской на верстаке обрезки металла.
В компрессорной посторонние предметы возле ВК-2 (инструменты,ветошь)
Повреждена информационная табличка на датчике (давления газа на Т/А) в УПТИГ-1
УОГ. Е 1/1. Отсутствует нумерация кр.№65.
На маховике задвижки трубопровода дренажа в шламосборник отсутствует маркировка направления вращения.
Посторонние предметы на радиаторе отопления в БВП.
Посторонние предметы на радиаторе отопления в БВС.
Недостаточный уровень масла в лубрикаторе компрессора ВК-2 ЦРДиМ.
Недостаточный уровень масла в картере компрессора ВК-2 ЦРДиМ.
Подтеки масла на полу около компрессора ВК-1 ЦРДиМ.
Подтеки по штаку через сальниковое уплотнение задвижки №Д-2.1 Ду 50 Ру 160 А-1-1 ЦПГ.
Капельные подтеки по фланцевому соединению задвижки № Д1.1 А-1-1 ЦПГ.
Недостаточный уровень охлаждающей жидкости в бачке SO-3 торцевого уплотнения Н-8-1 ЦРДиМ.
Недостаточный уровень масла в баке маслостанции ППА.
Подтеки масла на корпусе насоса Н-10-8 ЦРДиМ.
Загрязнен пол, посторонние предметы возле насоса Н-4а-2 ЦРДиМ.
Нарушена опора лестницы входа в БППП. 
Нарушена опора лестницы входа в БВП. 
Нарушена опора лестницы входа в СЭБ. 
Посторонние предметы на радиаторе отопления в КНС ГП.
Посторонние предметы на пожарных ящиках с песком (ЦРД)
Нарушено ЛКП на станине фильтров ФОВ-1/1,2, и на повехности емкости БЕ-5  в УЗСП.
Низкое давление по манометру в огнетушителе ОП-8 на пульте ДКС.
Территория ГП-путь следования на ГФУ(переходной мост) точит кусок арматуры
Венткамера ТКРДиМ В1/2 частично отошло заземление
Поз.19 (Фильтр тонкой очистки 20Ф1/3). Повреждение  схемы включения аппарата.
Поз.19 (Фильтр тонкой очистки 20Ф1/5). Повреждение  изоляции на линии дренажа.
Поз 20 ( Дренажная емкость 30Е-3) - Посторонние предметы на площадке после проведения чистки емкости.
Отсутстуют пломбы на фланцевых соединениях насоса Н1-16.
Нарушена целостность ЛКП трубопровода на линии чистого масла двигателя в помещении масло-насосной.
Оторвано тросс заземления на насосе Н-2а в ЦРДиМ.
Оторвано тросс заземления на насосе Н-2а в ЦРДиМ.
Оторвано тросс заземления на насосе Н-2а в ЦРДиМ.
Недостаточное освещение между модулями А-1/1,2 (ЦПГ)
ТВ-1 возле компрессорной повреждена целостность предохранительной сетки диффузора
ТКРДиМ ВХ-4 недостаточно освещенности
Территория ГП -Т1А пропуск по сальновому уплотнению З,А №4,6
нарушена изоляция трубопроводов закачки масла двигателя ПС-90 ГПА №124,№125
В здании АБК ЦЭС НУ, на втором этаже не работает доводчик входной двери.
Отсутствует нумерация крана № 1 на ГПА 715
В теплоузле №1 находятся посторонние предметы. 
Нечитаемая табличка с нумерацией на электрозадвижке М05
"ГТЭС-48, прожекторная мачта №3, обновить знак ""Опасность поражения электрическим током (знак электробезопасности молния)"""
"В связи с образованием больших луж во время дождя на пешехождном переходе между СОК  и АЦ Общества, работники вынуждены пересекать проезжую часть вне установленного места. В связи с чем, возникает риск травмирования работников проезжающим автомоилем (переход проезжей части вне установленного места).
"
Ослаблен болт крепления заземляющего проводника датчика (давление т.г. после 2 ст.редуцирования) в УПТИГ-2
поз.4 П-3 на расходомере по воде кабельный ввод не закручен  (до упора в прибор)
Нет диспетчерского наименования на кнопке управления насоса Н01-48
Оборван поводок заземления трубопровода на отметке 6,6 поз.2 первая нитка.
На позиции 2 не окрашена полоса заземления возле ТДА2.
Не закреплен козырек над входной дверью в 51ТП3.
Отсутствует знак заземления возле 20С3-1 позиции 2.
Посторонние предметы возле Е-7
поз.13 Посторонние предметы на площадке обслуживания емкости 50Е-1/2
Отсутствие таблички с наименованием измеряемого параметра преобразователя температуры воздуха в напорном трубопроводе П3
Нарушена маркировка Г-516/1,2
На входном коллекторе АВО г. КЦ-2 отсутствует информационная табличка.
ГПА 124 отсутствует информационная табличка знаков безопасности на входе в ангар
"Загрязненность пола в отсеке ""УП"""
Посторонние предметы в отсеке пожаротушения на Т/А №123.
"УПМТ, ВХ-2А-1-1, ВХ-2А-1-2  посторонние предметы рабочее колесо после демонтажа.
"
"Вода на полу цеха УОГ около сепараторов С1-7;8."
поз.33 сломан дверной доводчик на эвакуационном выходе.
УОГ С.1.1 посторонние предметы.
поз. 82 обнаружен огнетушитель с пограничным допустимым давлением.
поз.82 Обнаружена кувалда с трещиной на рукояти. 
поз.82 вскрыта аптечка для оказания первой мед. помощи. При сверке со списком мед. препаратов обнаружена недостача.
поз.41 сломан замок на эвакуационной двери.
Нарушено ЛКП пола в УЗСП.
Утечка газа по соединению трубки с вентилем подвода импульсного газа на кран № 2 ГПА-222.
Отсутствует надпись направления вращения открыто-закрыто на запорной арматуре кр № 75
Посторонние предметы на площадке для выкатки ротора Н.
Посторонние предметы (ветошь, вёдра) в БОА ГПА №-913.
Территория ГП-пропуск на теплоспутнике Е-5
Территория ГП пропуск подренажной З,А на Т-1А в Е8б/2
Б/Б насосной ГСМ частичто отсутствует пломбировка на обвязке Н1/2
Территория ГП аккомуляторная наружена работа воздухозаборного дефлектора
Территория ГП дренажная емкость Е-10 уровень воды
В ящике с песком №1 в ППГ недостаточный объем песка
Посторонние предметы на площадке ГПА №725
Перегорела лампа искусственного освещения на токарном станке Самат
Выявлена некорректная работа концевика на заточном станке в помещении мастерской МРУ здания ЛЭС
"На сверлильном станке в помещении мастерской МРУ, на электродвигателе затерлась табличка ""Вращающие детали"""
Погнута ножка офисного стула в комнате выдачи заданий здания АБК МРУ
Погнута ножка офисного стула в комнате выдачи заданий здания АБК МРУ
Поз. 77, не закреплен ОП10.
ТК 5, на трубопроводе В2, утратил информативность указатель направления потока среды.
Поз 35 (РВС) не закреплен люк.
Поз 39, посторонние предметы на кабельной эстакаде.
Поз 34, отсутствует нумерация на запорной арматуре.
Поз. 31 ТУ, посторонние предметы.
в районе поз.90 не закрыты контейнеры для отходов
Неисправен доводчик двери на входе в арматурный блок П-1/3(ПОРД)
"Сломана ручка двери  входной двери ""БОА"" ГПА№912."
поз.29 (дренажная ёмкость) не плотно закрывается утеплённый шкаф  (под датчик уровня)
поз.29 (дренажная ёмкость) в DIABOX  посторонние предметы
Отсутствуют таблички с номерами балонов в отсеке пожаротушения на Т/А №123.
Отсутствие информационных табличек на выходном коллекторе АВОг. КЦ-2.
Повреждена информационная табличка на датчике (перепад давления на фильтрах масла смазки нагнетателя) ГПА-124
Посторонние предметы на перилах площадки обслуживания ОА. (Проволока)
посторонние предметы на площадке ПОРМ
Грязные полы в УЗСП на первом  этаже .
"Затёрта маркировка вентилятора ""ВНГТУ"", ГПА №-914.  "
Не горит аварийное освещение в тамбуре БПТГ.
УОК-плохо откывается замок двери
Территория ГП-ложное,неоднократное срабатывание кнопки ПС(ЗППА,АВО,У.П ДКС) луч 42 ППК2-2
Ослаблено крепление опоры осветительной мачты возле Б/Б метанола
Территория ГП-частично нарушена теплоизоляция дренажного коллектора КПП-проходная
Территория ГП-СПТ недостаточное давление в балонах сжатого воздуха
Недостаточное освещение в технологическом корпусе (БА-7)
Посторонние предметы возле кранового узла второй группы.
Не достаточное освещение в ОН ГПА №713
Поврежден заземляющий проводник на датчике (давление газа на выходе нагнетателя) на ГПА-126
поз.3 в каре вода , необходимо откачать
поз.71 на ПК-4 отклеилась пломба (опломбировано)
Недостаточное освещение мастерской КИПиА 1 этаж (БППП)
В слесарной мастерской РММ на пути передвижения работников лежат стальные стропы.
Неисправен доводчик на двери запасного выхода в УПТИГе 1оч. ДКС.
Подтеки масла на полу маслохозяйства КЦ-1
ГПА 712 : Недостаточное освещение под КШТ.
Отсутствует освещение в туалете ПЭБ.
Посторонние предметы под площадкой обслуживания УХЗГ
Загрязнения на поверхности АВВ в ЗАТПГ на ГПА-225.
Некорректный перепад на фильтре Ф-402/1 (УРМ).
Отсутствует нумерация кр.№ С-1-1, крановый узел ДКС №-1.
"Не подсвечивается эвакуационная табличка "" Выход"" в ПЭБе из главного щита управления."
БППП-пульт,открыта шахта кабель канала (на полу)
"Отсутствует обозначение на информационной табличке крана С-505 кранового узла ""гитара""."
Отсутствует освещение в тамбур-шлюзе УОГа. Риск травмирования работника.
Не достаточное освещение в топочной ПОРД-1/3. Риск получения травмы работником.
ТКДиМ Н10/6-забит(нет проходимости) по дренажу
Стрелка манометра огнетушителя в желтой зоне поз.5
БППП раздевалка -плохо закрывается окно
Тамбур-шлюз ТКРДиМ нарушена опломбировка блока управления СПТ
Венткамера ТКПГ недостаточно освещенности
Не читаемая табличка на кр.№2 ГПА №726
На дороге возле между ГП и ДКС лежит кусок арматуры.
На эстакаде за УОГ после покрасочных работ забыты трикотажные перчатки.
ГПА 911. Сумка с инструментом на пути обхода.
УОГ. Во время ТО средств КИП обнаружил что ослабло заземление преобразователя температуры.
Посторонние предметы (ветошь, ключи) возле Е-4
Поз.18 ТУ П1,  нарушена теплоизоляция трубопроводов Т1, Т2.
Поз 2 П 1, на запорной арматуре утратила информативность надпись закрыто-открыто.
