Message
Красная метка на манометре (давление газа на запальнике ПГ-3.2) смещена от регламентированного значения
КЦ-2 УПТТиГ вент.камера, перегорела лампа освещения.
Недостаточная освещённость в ОН ГПА 723.
Ямбург. гар 3340, перевозка сыпучих грузов без использования тента
Ямбург, ак3, стояночный бокс, Шерп - утечка масла, розлив на пол.
РММ СТО Урал Кран напольный эксплуатация без списка ответственных
Ямбург, СТО Урал, стенд для ремонта ДВС нет списка допущенных к работе
СТО Урал, Ямбург, на стене не актуальная таблица по ремонту ДВС, необходимо обновление
СТО Урал Ямбург. Воздухораздаточный пистолет не держит давление, травит воздух
СТО Урал, СЭВС. Пульт от вытяжной вентиляции не закрыт, возможно поражение током
ямбург 1631 ак 1 на лобовом стекле размещены посторонние предметы, мешающие обзору
Ямбург, на гаражах для легковых автомобилей расположена табличка с указанием срока следующего визуального осмотра вертикальной лестницв 08.22 ггода
Недостаточное освещение в тамбуре ГПА№913.
В ЦРД на выходе к АВО ГП на двери сломан доводчик.
Сильная утечка по сальниковому уплотнению на насосе Н5а/2 в ЦРД.
В здании БВС в венткамере утечка по фланцевому соединению (водопровод)
Посторонние предметы на станине насоса Н4а/3 в ЦРМ.
Недостаточное освещение в отсеке пожаротушения на Т/А №112.
Наличие пыли на поверхности клеммных коробок ХТ 5-2, ХТ 4-2
Посторонние предметы на площадке обслуживания уровнемеров К-1/1 (ЦРД)
В помещении производственного корпуса допускается эксплуатация подъемника стационарного платформенного (зав. № 2) без информации о датах очередных технических освидетельствований, о назначении ответственных, о назначении допущенного к эксплуатации подъемника персонала.
Недостаточный уровень масла в картере компрессора ВК-2 ЦРДиМ. 
Недостаточный уровень масла в лубрикаторе компрессора ВК-2 ЦРДиМ.  
Подтеки масла в приямках компрессора ВК ЦРДиМ. 
В здании БВС в токарной мастерской недостаточное овещение над токарным станком. 
Посторонние предметы на пути прохода к БВС (трубы). Риск падения работника.
Течь из под резиновой прокладки крышки пробкоуловителя Е-1-1 ДКС.
Обнаружена трещина на петле входной двери в КНС ДКС.
Посторонние предметы на родиаторе отопления БВС 2 этаж.
Посторонние предметы на батарее отопления ЦРДиМ 1этаж около Е-3А.
Загрезнение и пыль на поверхностях батарей обогрева ЦРДиМ 1 этаж около Е-4.
МКЦ-1. Отсутствует информационная табличка, правил безопасности во время движения по лестнице.
Не корректный перепад на фильтре Ф-401/1 (УРМ).
Посторонние предметы на пути обхода ЦПГр
Нарушена целостность ЛПК на дренажной линии трубопровода сепаратора С 1-9 в УОГе.
Посторонние предметы на путях следования по маршруту обхода на КЦ-1 в районе МКЦ.
Территория ГП-ПОРД П1/1,2,3 отсутствует обозначение на З,А(Г-1) между арматурнями блоками
ЗППА Г101/408 отсутствует рукоятка управленем гидропривода крана
Станция гидропривода(маслостанция)- подтеки масла возле малобака
"Не горит информационное таюло ""Выход"" эвакуационного выхода 2 этажа БППП."
"Требуется заменить информационный знак ""Огнетушитель"" в месте установки ОУ-5 2 этажа БППП."
Загрязнён лоток отвода дождевых и талых вод в районе ГПА №121
Территория ГП- ослаблен тросс -направление подачи питания на подьемный механизм на площадке ТКПГ
Территория ГП-склад КИПА на стемянке просрочен срок осмотра и поверки
Оторвана информационная табличка на адсорбере А-1 УПИГ.
Посторонние предметы на площадке нагнетателя ГПА № 722
на поз. 10 здания Инженерно-технического центра на втором этаже в мужском туалете бежит бачок унитаза, что препятствует возможность его использования и создаёт перерасход воды.
Нарушена пломба на шкафу аварийного запаса БППП
Обнаружена утечка воздуха КИП на стойке приборов С 1-6 УОГ
"ДКС 2/1 кр № 71*; отсутствует табличка с нумерацией крана."
ЗНГКМ. Проходная УТТиСТ. Отсутствует табличка со списком ответственных за обьект.
Отсутствует информационная табличка на входе в ГПА№917.
КЦ-1 БПТТиГ подтеки воды на полу возле замерной нитке №1,2. 
Посторонние предметы возле аварийного выхода из ЦПГ в сторону УРГСН.
ГПА 725: Посторонние предметы на площадке обслуживания ОП.
Загрезнение и пыль на поверхности батарей обогрева ЦРДиМ 1 этаж около насосов Н-10.
Подтеки масла под вентилем дренажного трубопровода компрессора ВК-1 ЦРДиМ.
Подтеки масла под лубрикатором компрессора ВК-2 ЦРДиМ.
Недостаточный уровень масла в Н-4а-3 ЦРДиМ.
Посторонние предметы на батарее отопления ЦРДиМ 2этаж около насосов Н-6.
В здании БВС в  сушилке 2 этаж не работает освещение. 
На время обеда оставлен включенным в сеть 220в удлинитель.
Недостаточный уровень масла в картере компрессора ВК-1 ЦРДиМ. 
Недостаточный уровень масла в лубрикаторе компрессора ВК-1 ЦРДиМ.  
Загрезнена грундбукса уплотнения сальника насоса Н-7а-1 ЦРДиМ.
Загрезнена грундбукса уплотнения сальника насоса Н-4а-4 ЦРМ.
Загрезнена грундбукса уплотнения сальника насоса Н-2а-2 ЦРДиМ.
Посторонние предметы на родиаторе отопления БВС 1 этаж.
Оторвалась табличка Е-21 ЦРДиМ.
Посторонние предметы возле С-1/9 в УОГ.
ЦПГ А-1-1 течь ЗРА через сальниковое уплотнение.
Некорректная работа доводчика входной двери на проходной ГП.
В БВС на полу возле личных шкафов песок.
В здании БВС недостаточное овещение в инструментальном складе 1 этаж. 
Недостаточный уровень масла в картере компрессора ВК-2 ЦРДиМ. 
Недостаточный уровень масла в лубрикаторе компрессора ВК-2 ЦРДиМ.  
Подтеки масла в приямках компрессора ВК-1 ЦРДиМ. 
Забит дренажный трубопровод от Н-4а-3ЦРДиМ.
На полу подтеки воды около колонны К-1а ЦРДиМ.
Посторонние предметы на пути обхода около УПТ.
Подтеки воды в отсеке ВХ-5 ЦРДиМ.
Свищ в трубках ВХ-5 ЦРДиМ.
После работы не убран мусор на верстаке в БВС.
Разряжен газоанализатор ГАНК-4ЕХ на пульту БППП.
Неисправный доводчик в здании БППП 2 очереди
Посторонние предметы на клапане регуляторе ПОУ-8 в компрессорной.
Отсутствует защитная пломба диапазона (мин макс) на ВЭ16рб в ЦРМ на Н-7а2.
Лужа воды в ЦРД возле Н-3.1.
Отсутствует бирка параметров на ВЭ-16рб в ЦРМ давление в Ра-1.
Посторонние предметы на стойке КИП в ЦПГ Т.Н №7.
Отсутствует метка разрешенного давления на манометре АВО газа, 3 входная группа.
Мусор около Н-3/1.
Нарушено ЛКП Е-5а.
Не горит лампочка над Е-4.
Посторонние предметы около А-1/8.
Не насены О-З на задвижках в ЦРД после покраски.
Подтеки воды под дренажной задвижкой Е-3а.
Слетела пломба с метанольного фланца КГШ508 на ППА.
ТКПГ на крыше здания возле А1/3 посторонние предметы
ТКРДиМ возле К1А переходная площадка трубопроводов отсутсвует
Территория ГП- не заболчен люк дренажной емкости Т1А (Е-8б/2)
ТКРДиМ -Р2/1 на площадке обслуживания недостаточно освещенности( не горит светильник)
"УПТ на З.А (штурвале)насоса НС№2 плохо видны направления ""О""и ""З"""
"Разряжен газоанализатор ""Сеан""."
Не исправен доводчик двери выхода на переходную площадку 2 этажа ЦРДиМ.
Неисправно освещение над 30Р-1 поз.5
Посторонние предметы на входе в поз.14
ГПА №621. Отсутствует крепление трубопровода линии суфлирования.
Песок возле Е-1 в ТКПГ.
Нарушено крепление таблички крана №6 на ГПА №722
Загрязненные полы в укрытия ГПА№912.
Доводчик двери СВО ГПА№916 был отсоединен.
Наличие замасленной ветоши в помещении насосной маслохозяйстви ДКС.
Подтеки масла под насосом ХПН 2 в РВС
Отсутствует раструб на огнетушителе в ОН ГПА №622.
Посторонние предметы возле Е-12
Оторван кусок профилированного листа на козырьке центрального входа и болтается от ветра. Возможность отрыва и падения на работников.
Маслохозяйство 1 очередь: посторонние предметы в помещении.
База СТО Урал. Отсутсвует освещение лестничного марша, входной группы в помещение уборщиков территории. 
Основная база УТТиСТ, стояночный бокс №3. На углу стояночного бокса №3 не закреплена и имеет подвижное состояние металлическая крышка емкости(трубы) d1м.
База УТТиСТ. В торце здания стояночночного бокса №3, около пожарной лестницы, требуется обновить обозначения пожарного трубопровода(сухотруб).
Посторонние предметы в венткамере БППП.
Отсуствуют указатели направления вращения штурвалов на ЗРА б/б ДЭГа и метанола.
Отсутствуют таблички с номерами ЗРА №31,32 в воздушной компрессорной ЦДиМ.
Посторонние предметы у выхода №1 ЦПГ.
Мигает лампочка на 2 этаже ЦРД возле Р-2/1.
База СТО Урал. Требуется выполнить освещение лестничного марша слесарной мастерской.
База СТО Урал. Требуется выполнить освещение входной группы, лестничный марш склад запчастей..
База СТО Урал. Требуется выполнить освещение входной группы, лестничный марш крановый участок.
Отсутствует освещение в тамбуре входа в помещение МКЦ-2.
"При спуске с лестницы в переходе из корпуса «Д» в корпус «Г» отсутствуют перила. 
В случае, если навстречу поднимается сотрудник, приходится останавливаться, ждать, когда пройдет и только потом держась за перила спускаться."
Недостаточно освещение в ОД ГПА №711
БППП-пульт периодически не показывает экран на ГАНК№1226
Неисправен ОП-8 в ОД ГПУ№211
Посторонние предметы возле БПГ-2 КЦ-1.
Отсутствует информационная табличка с маркой жидукости кр.№1 ГПУ№512.
Посторонние предметы на площадке перед всас камерой ГПУ№513.
Сломан штифт фиксации ручки двери отсека БМА ГПУ №513.
Низкий заряд газоанализатора Drager.
Посторонние предметы в ББПТ ГПУ№515.
Недостаточное освещение отсека БМА ГПУ№515.
Не плотное прилегание двери отсека двигателя ГПУ№514 к коробке (нарушена целостность уплотнителя).
"Отпала табличка ""НЕ ОТКРЫВАТЬ"" кр.№4 ГПА№526."
Посторонние предметы на АВО газа КЦ-2.
Территория ГП- пришли в негодность таблички на ящиках песка между б/б насосной ГСМ и метанола
"ТКРДиМ Н10/9- ""залип"" пускатель насоса"
Территория ГП-нарушена целостность кабельного канала на Т-3
Недостаточное освещение на входной площадке БППП. В условиях недостаточной видимости существует вероятность травмирования при падении.
Ослаблено крепление заземляющего кабеля к корпусу АВВ в блок-боксе ДЭГа и метанола.
Поросль травы и мха на плитке площадки обслуживания вентиляторов АВО газа секций № 1.1, 1.2, 2.1, 2.2.
Поз.4 При входе в цех на пороге оторвана противоскользящая лента. 
Территория ГП- б/б насосной метанола предохранительный кожух на валу задевает при работе
МКЦ-2. Отсутствует обозначения ( номер)  НШ №3 
Оторвана информационно-предупредительная табличка ограждения периметра УППГ- 4А.
Поз.27 Не плотное закрытие входной двери.
Поз.19 Нарушена теплоизоляция дренажного трубопровода 20Ф-1/4.
"Поз.19 На ЗРА тех.№19Z14.1 отсутствует указатель ""Закрыто-Открыто""."
Посторонние предметы на стойке КИП емкости Е-9 (ЦРД)
Частично сорван конек кровли крыльца на входе в АБК п.10, В. Присутствует вероятность полного срыва и падения на людей.
"Отсутствуют надписи на указателе направления ш/к ""Открыто- Закрыто""."
Повреждена информационная табличка на датчике (давление топливного газа) ГПУ-111
На губках газового ключа № 1 из комплекта инструмента КОС-75 ГП-3С изношены насечки
"Ослаблен хомут крепления метанолопровода 215В в зоне ""В"""
Сломано крепление унитаза на КОС-30 ГП-1В
Нарушена изоляция шлейфа 714 ППА
Здание УМВ. В помещении, предназначенного для размещения вентиляционного оборудования (венткамера) , находятся посторонние предметы.
В кабинете 21 сан. узел закончилось средство для мытья рук в диспенсере.
Некорректные показания перепада давления на С-1/3 УОГ
Не корректный перепад на колоне К-401/1 (УРМ).
Не убраны посторонние предметы в райне ПОРДиМ.
Отсутствует заземление на электродвигателе ПНУ ГПА №622.
Не убраны посторонние предметы в районе склада метанола со стороны Е-16/1.
Перегорела лампа освещения в районе абсорбера А-1/2 в ЦПГ.
Торчащая арматура на территории МКУ 611.
Посторонние предметы в ВОУ ГПА № 626.
Отсутствует указатель направления вращения на насосе Н-1-1.
Не достаточное освещение в ОД ГПА №715
База УТТиСТ, Санитарно банный блок (СББ). Лестничный марш напротив ГВП, ведущий к ТУ и ВРУ СББ не имеет жесткого прилегания к земле, в следствии чего три проступи оторвались от сварного шва с правой стороны. Есть вероятность падения.
Бой ЖБ изделий на путях передвижения по территории базы ЛЭС, возможно травмирование.
Масляное пятно на парковки базы ЛЭС.
База СТО Урал, цех рихровки. Необходимо устранить течь масла из смотрового окна уровня масла коробки передачь токарновинторезного станка.
Посторонние предметы на путях подхода к пожарному крану в гараже базы ЛЭС.
Отсутствует сигнальный колпак на КИП на ПК 1+47 газопровода-шлейфа №222 УКПГ-2С
Чрезмерное натяжение дренажного кабеля  КЛ к ГАЗ-200 КГС №221 УКПГ-2С.
Бза УТТиСТ, Бокс №3. Вторце бокса №3 (улица) необходимо убрать мусор (осколки битого стекла, профлист, рулон трубы ПНД).
Нарушена изоляция ЕД-2.район НКЦ
"Посторонние предметы в отсеке ""БОА"" ГПА№914."
ГПА 721: Сломано запорное устройство двери ОН.
55ВЛ-30 оп.193 обрыв пряди заземляющего поводка привода разъединителя 30Р-15 более допустимого.
Повреждены перила выход из ЦРМ к АВО ГП.
Низкий уровень масла в лубрикаторе компрессора ВК-1.
В здании БВС на батареях лежат перчатки.
ЯГТЭС котельная термакс, помещение промывки фильтров, штепсельная розетка, установленная в помещении класса пожароопасной зоны П-1 имеет степень защиты оболчки IP20
ЯГТЭС, котельная термакс, блок промывки фильтров, выключатель рабочего освещения, установленный в помещении класса пожароопасной зоны П-1 имеет степень защиты оболочки IP20.
поз. 137 Отсутствует табличка НВО на емкости 40Е-7
Вывешены не актуализированные планы эвакуации в производственных помещениях.
поз.130 Выцвел знак безопасности
поз.14 Посторонние предметы
поз.14 Оборвано заземление насоса 
поз.131 Отсутствует красная стрелка на манометре
Поз.135 посторонние предметы на площадке обслуживания  ёмкости 40Е-2/2 
"Поз. 5.1 Отсутствует знак ""Заземление"" на заземляющем проводнике. "
Мокрые полы в ЦПГ возле А-1/6
Не целостна табличка на кране Г108
Не целостно ЛКП на опоре трубопровода на ППА под Г103.11
Посторонние предметы в здании печи П-1/3
Мокрые полы в ЦРД возле Е-21/2
Отсутствует надпись направления вращения О-З на задвижке 200 в ЦДМ
Не целостно ЛКП на штурвале задвижки 24 в ЦДМ
Отсутствует технологическая схема газа СН в УПТ
Вода на полу ОМА, ОН.
Повреждена табличка параметров на датчике (перепад в А-2/4р) 
КЦ-2 УПТТиГ посторонние предметы в аппаратной КИПиА.
МКУ ,КГС №611. Отсутствует информационная табличка ( Соблюдения правил во время движения по лестнице).
Подтеки масла на переходной площадке трубопроводов между арматурными блоками А-1/8 и А-1/9 ЦПГ. Риск травмирования при падении во время перемещения по скольскому покрытию.
Провисание защитной решетки на ВХ/2/5 ЦРДиМ.
Поз.5 30Р-1/2 не закреплена схема включения аппарата в работу.
Не достаточно освещение в отсеке ОМА ГПА №124
Не читаемые бирки обозначения ЗРА на ППГСН.
Поврежден знак безопасности на входной двери в УПТ
Не работает выключатель аварийного освещения в раздевалке поз.72.
Оборван поводок заземления на трубной разводке возле пожарной лестницы поз.72. 
В помещении вент камеры П3 не закрыт лоток кабельного ввода. 
"На позиции 3 не работают светильники №6;17;20;25;27."
Позиция 57 сломано крепление лючка 1ВТМ.
Нарушена теплоизоляция трубопровода В2  ТК 2.
Посторонние предметы в ПГ 1.
Утратил информативность знак (стрелка) указывающий направление потока среды на трубопроводе Т1 поз.2 П1. 
Наледь (скользко), по маршруту следования рабочего персонала к зданию УМВ.
"Внести предложения по развитию культуры открытости и доверия в вопросах безопасности (для преодоления уровня травматизма). 
Суть: сформировать практику открытого обсуждения событий, не повлекших последствий, о которых знают рядовые сотрудники на основе постоянного выявления потенциально опасных ситуаций. Что позволит предотвратить потенциально возможные происшествия. "
Правильное размещение урн без травматизма для работников Общества. Территория здания должна быть благоустроена таким образом, чтобы не возникало угрозы травм людям из-за скольжения, падения и столкновения (безопасный проход) – ст.11 Закона №384-ФЗ.
Поз.112 ( Площадка приема метанола). Провисание ворот.
Поз.11 (Дренажная емкость )  - Скопление дождевой воды в каре. 
Поз.31 (Дренажная емкость ВМР )  - Скопление дождевой воды в каре. 
Поз.19 30Е2/2 - Повреждение изоляции на линии дренажа.
Поз.32 20Т-3/ - Повреждение изоляции на линии дренажа.
"После открытия новой стоянки автотранспортных средств на площадке перед СОК (слева от ""Молекулы"") Общества в часы пик наблюдается массовый переход дороги (в районе заезда на автостоянку) пешеходов с автостоянки в сторону АЦ и в обратном направлении в необозначенном знаком ""Пешеходный переход"" месте. 
Высокая интенсивность движения на указанном участке дороги в пиковые периоды создают риск наезда на пешеходов и ДТП.
Кроме того, в дождливую погоду существующий пешеходный переход заливается водой и пешеходы перебегают указанную дорогу в иных (""сухих"") местах, не обозначенных знаком ""Пешеходный переход""."
"ДКС 2/2 крановый узел: отсутствует маркировка ""Открыто"", ""Заккрыто"" на приводах кранов №72,79."
Посторонние предметы на площадке обслуживания Е-8а.
Нарушена теплоизоляция (снята окожушка) трубопроводов Т-1а.
Нарушена теплоизоляция технологических трубопроводов
Нарушена теплоизоляция технологических трубопроводов
Заблокирована дверь на улицу в открытом состоянии помещения ВХ-5 ТКДиМ.
Не исправен доводчик входных дверей в технологическое помещение ТН3,4
Отсутствует табличка «220 В» на розетке в комнате приема пищи ПЭБ.
Разряжен газоанализатор СЕАН-Н №6065.
"Стеклянная дверь аврийного выхода корпуса ""Б"" АЦ Общества снята с петель, с наклоном стоит вдоль стены у выхода (первую декаду октября 2023) и препятствует свободному проходу (аварийному покиданию корпуса ""Б"")"
Посторонние предметы в помещении. поз. №13. АГРС.
Отсутствует информационная табличка. поз. №13. Дегазатор. АГРС.
Повреждение ЛКП. Площадка БРГ. АГРС.
Низкое давление заряда огнетушителя ОП-8 в отсеке нагнетателя ГПА №715. 
Недостаточное освещение модуля А-1/9 (ЦПГ)
"Нарушено ЛКП ящика с песком ""антигололёд"" рядом с цехом регенерации ДЭГа (поз. 41)"
Нарушено ЛКП пожарного ящика с песком помещения насосной цеха регенирации ДЭГа поз. 41
Посторонние предметы в ОН. (остатки герметика)
"Посторонние предметы в отсеке ""УНС""."
Нет аварийного освещения в тамбуре БПТПГ
Не исправен доводчик входной двери в ЗПА. 
Не достаточное освещение в ЗПА.
Подтеки масла на полу возле узла ввода шлейфа КГС113 в ЗПА. Риск травмирования при падении при перемещении по скользкому покрытию.
Пятна масла на полу в помещении МКЦ-2
Пустая тара из-под краски в ТКПГ.
Не корректный перепад на Гипер Флоу на замерной нитке товарного газа №3  (УЗГ).
"Отсутствует опозновательная табличка ""САЗ"" на кране №36 КЦ-1"
Оторвана информационная табличка на входной двери СВО №911.
Повреждена изоляция на трубопроводе тепловодоснабженя на ГПА № 423
Разряжен газоанализатор Титан на пульту БППП.
Водномаслянная эмульсия в поддоне ОМА.
Посторонние предметы на площадке обслуживания кранов АВО газа (гитара)
Вышел из строя электрод сравнения в точке дренажа КГС №109 УКПГ-1С
Подтёк масла под ПСМ2'4 МКЦ №2.
Территория ГП- не заболчен люк дренажной емкости Е-10
Территория ГП-б/б насоной метанола Н3/2 -задевает за ограничительный кожух
Территория ГП-склад метанола,после проведения огневых работ не убрана переноска
БППП-не закрыты щитами компьютерный пульт управления
ТКРДиМ ВХ-2А не достаточно освещенности
Территория ГП- склад ГСМ частично нарушена опломбировка ворот№3
База СТО Урал, помещение Электоцех СЭВС. Отсутствует запирающий механизм в помещение Электрощитовая, возможен доступ посторонних лиц.  Необходимо установить дверной замок.
Оборвано заземление на клеммной коробке АПК ГПУ-111.
Отсутствует ограждение муфты насоса Н3-2 и электродвигателя (б/б метанола)
Не достаточно освещение около Н-7
Постороние предметы на лестнице входа склада метанола (инструменты, кошма)
Не рдостоверные показания термометр на Е-3 (высоко установлен, не достает до воды).
При проведении замеров уносов ДЭГа по абсорберам, обнаружена негерметичность шланга сброса газа на свечу (около А1-5)
В БТПГ не исправен огнетушитель при в ходе в блок стрелка давления на нуле.
Оборвана сигнальная лента т/а № 111.
"Не исправна ручка входной двери в ""БОА"" ГПА№914."
Неисправен манометр на УТВ ГПА№222
Отсутствует номерная бирка на ЗА уровнемерной колонке технологической обвязки Р-2/2 ЦРДиМ.
Отсутствует номерная бирка на ЗА уровнемерной колонке технологической обвязки Р-2/2 ЦРДиМ.
Ослаблен крепеж, фиксирующий хомут трубопровода Ду50 к опоре технологической обвязки Н-3Б ЦРДиМ.
Провисание защитной решетки на ВХ-3/4 ЦРДиМ.
Ослабло крепление дверного навеса двери отсека ОМА ГПА №126
Сорвана пломба на фланцевом соединении насоса Н-1/23.
Не плотно закрывается дверь с торца технологического корпуса
Низкий уровень в МБД ГПУ-211
Нет датчика температуры (ТСМУ) в  помещении  АСУТП (УЗСП).
Посторонние предметы на стойках КИП П-1/4(УПТ)
Б/б насосной метанола Н3/2 не покрашен, вновь смонтированный предохранительный кожух
Территория ГП- б/б насосной ГСМ- сломан даводчик входной двери
ТКРДиМ на вновь смонтированном датчике уровня Е-12 -отсутствует табличка 
ТКПГ- ОП-50№33 нарушена герметичность шланга
Разряжен газоанализатор СЕАН-Н №6062.
ТКРДиМ ВХ-2А/2- ослаблено натяжение диффузора
Территория ГП- возле РВС кабельная этакада провисание кабеля
Подтеки метанола под Е4а
Не достаточно освещение в блок боксе метанола
Не отрабатывает клапан по орошению К1А, утечка воздуха КИП  по клапану
Повреждена пломба калитки склада метанола
Отсутствует на своем месте табличка со схемой К1А
Неплотно закреплен знак огнетушителя в пультовой ПЭБ.
Отсутствует табличка с описанием параметра прибора КИПиА, УПМТ 
Отсутствует знак безопасности на входе в ГПА№915.
Посторонние предметы в м.хоз-ве 2оч.
Заставлен ящиками проход на склад КИП в ЗХД. 
Не достаточное освещение в топочной ПОРД-1/3.
Разряжен газоанализатор СГГ-20Микро.
Подтеки ЛВЖ между Н-10/6 и Н-10/7 ЦРДиМ.
Не закреплена табличка назначения прибора, БПДУ на Т Н №5 ЦПГ, стойка КИП.
Посторонние предметы в ливневке, возле маслостанции ГП.
Лужа воды под насосом Н-5а2 в ЦРД,охлождение компрессора.
Посторонние предметы в ЦПГ, стойка КИП БТДА.
Отсутствует защитный короб на БУЭП, 315 куста на ППА.
Отсутствует стрелка разрещенного давления на манометре, маслобак БТДА в ЦПГ.
Пятна масла на полу в помещении насосной склада масел
Оторвано заземление на насосе Н-6.
Отсутствуют направления вращения штурвалов задвижек на БА-5
В кабинете 337 инженерного корпуса, блок 3, перегорела лампа в потолочном светильнике. 
Не корректный перепад на фильтр-патронах на А-201/5 (УПГ).
Розливы воды в тамбуре ГПА №223 отсек БМА
ПЭБ. Неисправен доводчик входной двери.
Неисправен доводчик двери основного входа в БППП.
Посторонние предметы на площадке БТДА-1 (ЦПГ)
Территория /ГП-УОК Г521/2 пропуск масла при закрытии на головном цилиндре
ТКРДиМ на линии подачи метанола на ПРМ З,А№8(возле нее) отсутствуют крепежный хамут
ТКРДиМ пробоотборник ВМР с Е-9 пропуск по вентелю
При проведении работ сторонней организацией один из работников не укомплектован средствами СИЗ
ТКПГ  А1/1-после окончания работ не убрали(навели порядок) на месте проведения
Территория ГП-на приборе КОНГ-ПРИМа частично не работает обогрев
ТКРДиМ Н7а/2-забит дренаж
Подтеки ДЭГа под БФ1/1
Оборвано заземление вытяжного вентилятора В1-1 ПОРД
Повреждены пломбы фланцевых соединений в Блок Боксе метанола
Сломан доводчик двери ПОРД
Нарушена теплоизоляция дренажных линий Т1А
На здании ИТЦ (инженерный корпус) кабинетов 343, 346 в результате сильного ветра вырвало отливы окон. Необходимо установить отливы на окна и дополнительно проверить состояние имеющихся, для предотвращения захлестывания воды на монтажные стыки и исключения возможного повреждения деревянных оконных рам.
Провести работу с Админитрацией города по вопросу поднятия уровня пешеходного перехода в связи с его подтоплением во время дождливой погоды и весенней распутицы.
Для снижения риска ДТП предлагается провести работу с Администрацией города по вопросу дополнительного освещения пешеходного перехода между АЦ и СОК Общества, как вариант- установление освещения, оснащенного датчиками движения.
"УМВ.  Заменить питающий кабель масляного нагревателя имеющего повреждения защитного слоя изоляции.
Основание п.п. а) п. 35 Правил противопожарного режима в РФ (утв. постановлением Правительства РФ от 16 сентября 2020 г. № 1479)"
Территория ГП-намокла информационная табличка на ПОРД(арматурный блок) при входе
Территория ГП-рессиверы воздуха КИПа В1/2,3 открыты лучки после проведения ИБП
Посторонние предметы на площадке обслуживания Е1-1
Обнаружены фрагменты упаковочного материала ЗИП на площадке обслуживания ремонтного т/а № 111.
"Замело снегом предупреждающую табличку ,, Держись за перила"" на входе а МКЦ 2."
В блоке одоризации ручка входной двери в неисправном состоянии.
Отсутствие красной черты на манометре Н-11/1 ЦРМ
Замазученность дренажной задвижки Е-3а.
Нарушено ЛКП ЗРА №20, 19Д, 83, 79, 78 в ЦДМ.
Нарушено ЛКП задвижек 184,185,184.2,185.2 в ЦДМ.
Крупный мусор под ППА.
Посторонние предметы около Е-5.
Неисправен доводчик двери ВХ-2.
Мусор в галерее перед ЦПГ.
Подтёки маслв в Б\Б мерных ёмкостей
"Посторонние предметы на пути обхода ""Б""."
Отсутствует красная метка на манометре, указывающая рабочее давление в С1/3 УОГ.
Снег, наледь на ступенях переходной площадки 2 этажа ЦРДиМ. Риск травмирования работника при падении во время передвижения по скользкому покрытию.
Поврежден заземляющий кабель КК-1/3 приборов КИПиА С-1/3 УОГа.
Разливы жидкости пол насосом Н4-2, в насосной.
Наледь на подходах к БППП, возможно падение работников
"Не горит светильник ""Аварийный выход"" в лаборатории БППП"
Наличие посторонних предметов, материалов в помещении б\б ЭХЗ КГС №104 УКПГ-1С.
"В п. Новозаполярный около общежития ""Ямал"" появились дикие бродячие собаки."
на территории УТТ иСТ п.Новозаполярный напротив, АБК УТТ иСТ ливневка с поврежденной решеткой в двух местах .
"Здание УМВ. Закрыть защитной крышкой кабель канал электропроводов (Выход № 2 , над входной дверью)
Основание: ПУЭ 7 издание п.п. 2.1.4, 2.1.10"
Неисправен доводчик двери главного входа в ангар № 915.
Отсутствует табличка ГПУ №212 кран №1 с маркой гидрожидкости
Обледенение путей передвижения персонала по территории УКПГ .
Выпирание плит на площадке кранового узла №501 газопровода подключения УКПГ-1В. Требуется перекладка, возможно спотыкание при движении, возможно травмирование работника.
ТК-6 посторонние предметы на площадке обслуживания ШК.
"Поз.32 Отсутствует информационный знак ""Держись за перила""."
Поз.12 Лужа дождевой воды при входе в цех.
Поз.3 Нарушена теплоизоляция на ручной арматуре дренажной линии теплообменник 20Т-1/2 (выход сырого газа).
Наледь перед входом в ПЭБ.
Постороние предметы на выходе ТКПГ от А-1/1 (инструменты, ветошь), затруднен проход
Поз.2  Оторвана лента (мало заметное препятствие) за сепаратором 20С-2/1.
Талые воды в коробе обратного клапана ДУ1000 на выходе газа с ГП
Низкий уровень ДЭГа в Е-4, возможна остановка насосов при срабатывание блокировки  Н-10 по уровню
Сломан доводчик двери блок-бокса метанола
Поз.10  Емкость 40Е-2/1 на площадке обслуживания посторонние предметы (ветошь проволока лоток для кабеля).
ПЭБ. Запасный выход.Не исправен доводчик двери.
Разлив ДЕГа в ЦРД возле Н-10/5
ЦРД Н-7/2 -задевает за ограничительный кожух.
МКУ 611 куст. Не плотное закрытие двери в компрессорной.
Недостаточный уровень масла в лубрикаторе компрессора ВК-2 в компрессорной
В слесарной мастерской на огнетушителе нет актуальной даты поверки 
На территории ЛЕС возле АБК обнаружена торчащая арматура с бетонной плиты.
Отсутствует табличка с наименованием параметра на приборе по давлению В-1/1 УПМТ
Перегорела лампа аварийного освещения на входе в ЦРДиМ.
Слабый напор воды в смесителе душевой.
Нет информационной таблички на входе УПТИГ
Обнаружены посторонние предметы на втором этаже технологического корпуса АР-02 (инструменты).
"Посторонние предметы на пути обхода ""Г""."
Наличие дождевой воды на входе в УПТИГ-2 очереди ДКС.
Недостаточное освещение АР-02, 5т.н.
поз.1 Отсутствует освещение в тамбуре при выходе из цеха ЗПА.
"поз.14 50Н-4/3 на манометре сместилась от вибрации ""красная стрелка"""
Посторонние предметы под лестницей входа в СЭБ.
Отсутствуют обозначения согласно схемы включения аппаратов (В-401,В-402),(УРДиМ).
"ОТсутствует табличка ""держись за поручень"" МКЦ , КЦ-2"
Неисправен доводчик двери ОМА ГПА-712.
Не отрабатывает клапан давления газа в Р1-2 (давление в разделителе выше чем задано)
Подтеки ДЭГа под арматурным блоком А1-1
Сломана струбцина заземления автоцистерны к мачте около Е6А
Сломана ручка двери тамбур шлюза ТКДМ
Забит пробоотборник с линии К1А - Е-12
Не достаточно освещение (перегорела лампа) на ВХ2А
Разряжен газоанализатор СГГ-20 Микро №5940
"Отсутствует обозначение ""Открыто"" - ""Закрыто"" на штурвале запорной арматуры крана С-101.4"
Деформация оцинкованного листа с образованием острых кромок на трубопроводе Ду 500 ГШ 612 на ППА. Существует вероятность получения травмы.
ГПА-Ц5-16С. ОД, отсутствует схема системы смазки ДГ-90Л2
КЦ-2 ПТГ №2 посторонние предметы.
Плохая видимость указателя направления вращения штурвала задвижки №81 в МКЦ-2.
Отсутствует информационная табличка с указанием измеряемых параметров на приборе КИП в отсеке ОМА ГПУ-115.
Потрескан шланг на ОП-8 в БМА ГПУ №211
"Посторонние предметы на пути обхода ""В"""
Отсутствует маркировка среды на трубопроводе выкида с насоса Н-10/3
Отсутствует красная стрелка на манометре Н-10/10 ЦРМ
Отсутствие направления вращения на арматуре Н-10/3
"Отсутствует информационная табличка ""Опасная зона"" на защитном ограждении между 1 и 2 секциями АВО газа."
Не исправен дверной доводчик на входной двери арматурного блока ПОРД-1/5,
Подтеки ДЭГа на полу  возле Н-2/1,2 ЦРДиМ. Риск травмирования работника при падении на скользком покрытии.
Не горит плафон аварийного освещения возле К-1/2 ЦРДиМ.
Отсутствует связь с Гипер Флоу на скважине куста 941/3.
Прошу рассмотреть возможность установки поручней по левой стороне лестницы корпуса Д при движении в конференц-зал. При большом количестве народа создается затруднение в движении, что может привести к давке и травмам. Также при встречном потоке приходится ждать, пока пройдут люди, только потом продолжать дижение.
Рассмотреть возможность проработки совместно с Администрацией города вопроса поднятия уровня пешеходного перехода, его переноса либо установки ливневок. Весной и осенью наблюдается сильное подтопление, что затрудняет движение пешеходов, вынуждает их обходить залитые водой участки, что влечет нарушения правил дорожного движения.
Подтеки ДЭГа под насосами Н-10.7, Н-4.3.
Отсутствует табличка на лестнице МКЦ-2
Беспорядок на рабочем столе в наполнительном отделении поз.22.16.
Неисправно аварийное освещение БППП 2 этаж.
Подклинивает дверной замок  в тамбур-шлюзе ЦПГ
Посторонние предметы на площадке обслуживания МКУ КГС№607
Торчащая арматура на путях обхода АВО газа КЦ-1
Отсутствует освещение ОН в ГПА 624
Не читается технологическая схема включения ЦТК -1,6 / 0,25 (Ц-7-К)
Сорвано крепление информационного знака на километровой стойке газопровода ЦДКС - АГРС 2-я нитка.
АГРС БК2/70. Отсутствует бирка с технологическим номером на БПГ.
"АГРС БК2/70. Отсутствует табличка ""Держись за поручни""  п. №1 БРГ."
"Поломаны гаечные ключи 19х22; 22х24."
Загромождён аварийный выход из помещения УПТГ поз.№13.
На шаровых кранах №К42,№К55 отсутствует информация о марке рабочей жидкости в гидросистеме.
Подтеки по фланцу К1А - линия с ПОРМ
На штурвале ЗРА линии К1А - ВХ2А отсутствуют напрвления вращения и надписи ОТКР/ЗАКР
На штурвале ЗРА линии К1А - ВХ2А отсутствуют напрвления вращения и надписи ОТКР/ЗАКР
Посторонние предметы (мешки со спец одеждой) на выходе из раздевалки - затруднен проход 
Н4/1 выведен в ремонт для замены подшипников электродвигателя - не огорожен сигнальной лентой
ОП-50 ТКДМ около Н2А, отсоединен шланг от огнетушителя
Сломана лопата в ящике с пож.песком около Блок бокса метанола
Сломана ручка двери главного входа в ангар № 911.
541РП-6 поводок заземления входной двери в месте опрессовки наконечника имеет повреждение.
ИТП АБК ЦЭС НУ, трещина в корпусе трехходового крана №61, сочится вода.
2.1.2 Посторонние предметы на площадке Е-9
"ГТЭС-48. На маршевой лестнице подъёма к Складу ЗиП, потерял информативность знак безопасности ""Держитесь за перила ""."
На входе в ЦРДиМ неисправен доводчик дверей
Посторонние предметы в ЦРМ 
Не убрана тара из под краски под Е-7
ГТЭС-48. ЭМ-2. Нечитаема табличка с указанием ответственных за пожарную безопасность.
ГТЭС-48. Склад ЗИП. Сорвана пломба с пожарного крана ПК-3.
Поз.3  На площадке обслуживания задвижки №228 на линии конденсата от теплообменника 20Т-2/2 до разделителя 20Р-3/2 посторонние предметы (ветошь и два швеллера).
Поз.2  В помещении (узел замера газа)талая вода.
Утечки масла под насосом Н-10а/2.
Низкий уровень масла ВК-2.
Нарушена целостность ЛКП Н-7/1.
Посторонние предметы на входе в слесарную мастерскую.
Нарушена герметичность сальникового уплотнения ЗРА №72.6.
Не закреплена защитная решетка на диффузоре вентиляторе АВО газа ВХ-2-2.
Нет аварийного освещения ГПА №221
Отсутствуют информационные таблички с указанием измеряемых параметров на датчиках вибрации нагнетателя ГПА-122.
Неплотное прилегание двери к раме входа в ПЭБ.
Устаревшая схема включения и нумерация ЗРА на емкости Е-9Вр
Посторонние предметы в насосной метанола
"Занесен снегом знак безопасности ,,Держись за перила"" ремонтного т/а № 122."
"Нарушена целостность бирки ""Опечатано"" ПК-3 поз.5"
Отпала схема включения 30Р-2/1 поз.41.
Отсутствует красная черта на манометре Давление в Р-4 ЦРМ
Постороние предметы на входе в БА ГПУ№212
На втором этаже инженерного корпуса, из двери в левое крыло (ИТЦ) торчат гвозди
Низкий заряд аккумуляторной батареи газоанализатора ФП22.
Неисправен доводчик двери отсека нагнетателя ГПУ№514.
Утечка масла по штоку зад.№3Д МКЦ№2.
Посторонние предметы (мусор) возле ЗАПТГ ГПА№521.
Отломана петля нв створке АВОМД ГПА№523.
Отсутствует освещение в БМА ГПА№523.
"Нарушена целостность теплоизоляционного покрытия на трубках управления АПК ""Моквелд"" ГПА№523."
Нарушена целостность окожушки кр№6 ГПА522.
Разводы на полу в БОА № 911.
На сетке корзины УФС КОС-30 ГП-1С образовались острые кромки, способные привести к травмированию рук
На Геологоразведчиков 1А сломано металлическое ограждение у дороги. В условиях гололеда человек при падении может упасть на проезжую часть.
Наледь перед ступенями входа в арматурный блок печей П-1.1-4
Утечка воздуха КИП по сальнику ЗРА Воздухосборника В-3
В ТКДМ не полный ящик с пож.песком (около Н10-10)
Порвано заземление уровнемера по пластовай воде А1-3
Не исправен манометр на В-3,5 компресорной воздуха КИП, отсутствуют показания - сел элемент питания
"Отсутствует табличка ""220 В"" на розетке в кабинете мастеров поз.22.12."
Грязь и комки грунта на путях передвижения, после проведенных работ по планировки территории на базе ЛЭС, возможное получение травмы при передвижении.
Нарушена пломбировка ПК-22, 2-ой ступени I-го компрессора поз. 22.1.2.
На опоре ВЛ-48В к ГАЗ-200 на КГС №332 УКПГ-3С слетел с изолятора анодный провод СИП.
ПГ-21 Отсутствует обозначение заземления
поз.14 В1-2 Повреждена гибкая вставка вентилятора
поз.17 Постороние предметы за емкостью по приему метанола
Поз.13 Нарушена целостность таблички с техн. номером ЗА 13Z5.2 на емкости 50Е-1/2
Поз. ЗПА 1  повреждено ЛКП на ЗРА .
Поз. ЗПА2  отсутствует технологический номер  на КШ .
Поз.5.0  посторонние предметы .
Поз.7.0 посторонние предметы .
Поз.7.1 нет направления на трубопроводе .
Поз.5.1 повреждено ЛКП на двери.
Поз.9 посторонние предметы.
Сломана дверная ручка в топочной ПОРМ-1/1.
Не достаточное освещение в арматурном блоке ПОРМ-1/1.
Отсутствует нумерация ЗРА на АР 06/1
Плохое освещение в КШТ ГПА №226
Повреждена изоляция крана №37-1.
Отсутствует опломбирование устройства для изменения уставок на электроконтактном манометре давления Н1.1 в УОГ.
Оборвана сигнальная лента  ограждения ремонтного т/а №122.
Нарушена изоляция трубопровода 5 т.н.
"Не читаема информационная табличка "" работа"" на насосе Н-10/5 в ЦРДиМ"
Занесены снегом лестницы склада масел.
Разряжен газоанализатор СГГ-20(микро) на пульту БППП.
Не корректный перепад на фильтре Ф-401/1 .
Наледь на подходах к БППП, возможно падение работников
Просрочен срок поверки технического манометра на Р1а,
несоответственен уровень в МБД ГПУ №211
ОП-50 (№36) ТКПГ - отсоединен шланг от огнетушителя
Утечка воздуха КИП по клапану - орошение К1А
Двойная звуковая индикация событий в САУ ТКДМ (звук проходят, текстовые события не показываются)
Поломана табличка с нумерацией вентиля на выходе инжектора маслобака  нагнетателя.
"ГТЭС-22,5: 50РП-6; шкаф блокировок, не исправность светильника (освещение шкафа блокировок). "
Скопление песка возле площадки остановки техники для посадки пассажиров
Выявлено на полу скопление песка в коридорах и кабинетах здания АБК поз. 9.18  
Перепутаны таблички на угловиках М102.3 и М103.3 насоса Н10А-3
Отсутствует маховик на ВИ-15 в ЦРД  Н-4.2.
Загрязнены приборы ВЭ-16рб в ЦРД К-1.1 стойка КИП.
"Устарела табличка  ""Держись за перила"" при входе в б/б РГСН."
Посторонние предметы на клемном ящике, стойка КИП на УОКе.
Нарушено лакокрасочное покрытие компрессора ВК-2.
Недостаточное освещение в тамбуре ГПА№911.
Не читаема информационная табличка Регистрационный номер на П-1 ОРМ
Гололёд возле ПЭБа
Недостаточное осещение над Е-7.
КЦ-1 УП перегорела лампа освещения возле Крана №7.
КЦ-1 УОГ С.1.5 Датчик уровня метанольной воды, обрыв заземления.
Наличие снега и наледи на входе в БППП.
ЦСГ-1, ПК - 36, 37 отсутствуют пломбы.
Фрагменты мусора около контейнера ТБО.
Недостаточное освещение в насосной метанола около Н-3
Убрать переносную лампу ГПУ №212 
Клапан регулятор КРД-503 на Е-515 не управляется с пульта и по месту .
Разряжен газоанализатор СЕАН-Н №6062
Отсутствует обозначение аварийного освещения ДЭС-1
Наледь на козырьке входа в арматурный блок печей П-1.1-4
Обледенение ступеней и перил эвакуационной площадки 2 этажа ЦРДиМ с ВХ-3. Риск травмирования работника при падении.
Обледенение ступеней и перил эвакуационной лестницы ЦРДиМ, выход с ВХ-2. Риск травмирования работника при падении.
Обледенение путей подхода к входным площадкам ПОРМ-1/1 и ПОРД-1/2,3,4,5. Риск травмирования работника при падении.
Утечка пром стоков на выкиде Н2А-2
Лед на выходе с проходной ГП
Не достаточно освещение на ВХ-2, перегорела лампа
Не достаточно давление в ОП-10 ТКДМ около Н-17
Отсутствует нумерация ЗРа на уровнемерной колонке К1А
Обледение поверхности лестничной площадки выхода из ТКДиМ в сторону АВО газа.
Повреждено защитное заземление уровнемера ЕП-1.
Находжение постороннего предмета под ЕП-1 - изоляция ТП, иглопробивной текстиль. 
Замело подходы к арматурному блоку печей.
Отсутствует обозначение на ЗА на емкости 50Е3/1
Отсутствует обозначение на ЗА на емкости 50Е3/2
Не закреплена табличка обозначения емкости 50Е3/4
Отсутствует схема включения емкости 50Е3/1
Отсутствует обозначение ЗА на емкости 50Е1/2
поз.13 Отсутствует обозначения на ЗА на емкости 50Е2/1
поз.13 Отсутствует обозначение на ЗА на емкости 50Е2/2
поз.17 отсутствует обозначение на ЗА на емкости 50Е/6
Нарушено ЛКП покрытие на линии охлаждения насосов Н-10/5,6
"Наличие загрязненности полов ""БОА"" ГПА№911-917"
Неплотное прилегание сигнальной ленты к ступеням лестницы входа в пультовую ПЭБ.
Наличие снега и наледи на входе в УПТИГ-2 очереди ДКС.
Снег на пути следования сменного персонала станции.
Неисправен манометр на СПУ-1
Неверные показания расхода газа 2т.н. АР-01.
Засыпана снегом территория прилегающая к зданию ПЭТЛ
В (УРДиМ) на колонне К-301/2 сработал нижний предел выносной колонки.
Присутствие пыли на компьютерах в ПЭБ
"Отсутствует информационная табличка ""Безопасность на лестнице"" на двери выхода со 2 эт. БППП"
Не читаемы информационные таблички рабочих параметров Н-4Б
"Пути передвижения на территории ОПО занесены снегом: 
- выход из ЦРД,
- выход из ВХ-5."
"Занесены снегом, наличие наледи:
- площадка печей огневой регенерации, пути подхода;
- лестничная площадка выхода из ЦРД, пути подхода."
Наледь на подходах к БППП
Снег на ПРДиМ
Повреждена пломба калитки склада ГСМ
Блок бокс Метанола - вырван доводчик двери
Забит дренаж Н10-10, жидкость в лотке
"Выгорела табличка ""скольская поверхность"" на маслоскладе поз.22.3."
Обледенение дорожного покрытия АБК-БППП. Риск травмирования при падении.
Нарушена контровка гайки на линии подвода моющего средства к переходнику ГТД.
Капли машинного масла возле верстака в слесарной мастерской (скользская поверхность).
Не читаема информационная табличка наименования оборудования Фн-3а/1,Фн-3а/2
Нависание снега и льда с крыши над площадкой эвако выхода от Р-1а (риск травмирования персонала)
Поз.27  Неплотное закрытие входной двери здание аварийных кранов (провисание двери).
"Поз.11  Отсутствует информационный знак '' Держись за перила"" "
Поз.4  Арматурный блок конденсата 10ПУ-1/1 Утратил информативность указатель направления потока среды.
Поз.29 На дегазаторе-разделителе (40ДР-1) отпала схема подключения аппарата.
Снег, лед у входа в арматурный блок ППГ
"Неисправна табличка ""Выход"" в ПЭБе"
Посторонние предметы на площадке выкатки двигателя ГПА № 911
ЦПГ. Площадка БТДА № 2. Посторонние предметы (ветошь, рабочий инструмент)
ЦРД. Наледь на лестничной площадке входа в здание.
Заметены подходы к пож гидрантам ПГ-5, ПГ-6.
Крепление схемы системы обогрева ГПА ослабло.
Снег на путях передвижения.
Свисание снега с крыши на входе в щитовую УПТИГ-2 очереди ДКС.
Сосульки на крыше блока двигателя ГПУ-211
Загрязнен краской смотровой лючок на двери в отсек нагнетателя.
Утечка по сальниковому уплотнению задвижки N10 дренажной линии из полуглухих тарелок А-1.  
Утечка по сальниковому уплотнению задвижки N31 уровнемерной колонки кубовой части А-3.
Коробки с манометрами в тамбуре на входе в БППП
Выявлен скользкий участок на пути передвижения здания ЛЭС и АБК МРУ
Нарушена предупреждающая разметка, сигнализирующая о перепад по высоте при входе в мастерскую МРУ
Скользкая поверхность на лестнице крыльца ПЭБ.
Посторонние предметы в ОД ГПА № 615.
"Отсутствует эвакуционная табличка ""Выход"" в помещении насосной ГСМ."
Не закреплены плакаты на стенде.
Подтеки под Е-5а.
Отсутствует табличка на задвижке Д-9.1.
Посторонние предметы около Ф-1/2.
Наледь на лестнице КГШ №513.
Перегорела лампочка в ПРМ.
Поз.32 Посторонние предметы на площадке обслуживания 20Т-3/2.
Поз.12 Изношено антискользящее покрытие входа в цех. 
Свисание сосулек на козырьке ЦРДиМ
Образование льда на лестничной площадке
Наледь на площадке обслуживания кранового узла первый группы.
Скользкая поверхность перед входом в БВП.
Неплотное прилегание скользящей опоры под ЗЛТП скважины 509.6.
Отсутствует информационная бирка на ЗРА №12 скважины 502.8.
Наледь на площадке перед КПП.
Выступ из-под земли металлического элемента возле скважины 502.6.
Огнетушитель не на штатном месте в венткамере ЦПГ.
Неисправность доводчика в УОГе.
Наледь на площадке, вход в слесарную мастерскую.
Недостаточный уровень масла в лубрикаторе ВК-2.
Посторонние предметы на площадке в ЦПГ.
Лед на подходах к проходной 
Порвана мягкая вставка П1-2 ТКДМ
Глыба льда над выходом с ТКПГ (около БТДА№9), возможно падение на работника
Подтеки ДЭГа на арматурном блоке А1-1, под дренажными линиями
Ступени лестницы перехода от Н-6 к К1А через улицу во льду, затруденн проход , возможно падение работника
Нарушена целостность компенсатора на ЦТК-8/0,25М (Ц-6-К).
Скользкие пути подхода к трансформаторной подстанции 19ТП-11. Опасность травматизма
Не горит светильник в тамбуре Установки подготовки газа. Опасность получения травм
Скользкие пути передвижения по территории Газового промысла
Занесены снегом подходы к площадке ДЭС1, ДЭС2
Не горит светильник освещения на пожарным гидрантом ПГ-1
После уборки спецтехникой скользкие пути передвижения по территории газового промысла
Не горит светильник аварийного освещения над входом в Водонасосную. Опасность получения травм при перемещении по лестницам в отсутствии освещения
Наледь на подходе к лестнице входа в тех корпус
Снег на маршруте движения персонала станции.
Относительно низкий уровень масла в маслобаках двигателя ГПА № 911,913,916,917
ЦРМ 2й этаж. Отсутствует табличка расположения огнетушителя ОП-50 №52
ЦРД. посторонние предметы (ветошь) на площадке обслуживания Н4/1
Заснежен пож .выход УППГ-1Х
Отсутствие нумерации ЗРА, АР-01 1т.н. Г-101.1, Г-103.01
ДКС: Гололед на путях перемещения персонала.
Неисправен врезной замок двери в тамбур-шлюзе ТКРД, подклинивает.
Не герметичен подвод управления импульсным газом крану №2 ГПА 222
КОС ГП - 3В, трубопровод отопления, проходящий возле лестничного марша изолирован фольгоизолом, который закреплен пластиковыми стяжками. При спуске существует опасность травмирования (пореза) лодони об срезанные концы стяжек.
"Осторожно гололёд! 
Возле Спортивно-оздоровительного комплекса выявлены опасные участки территории, по которым сотрудники Общества перемещаются в АЦ (на работу и с работы).  "
ГТЭС-22,5: ДЭС№7, ДЭС№8 топливный трубопровод , отсутствуют присоединения заземляющего проводника.
Свисание наледи с защитных козырьков входных площадок ЦРДиМ.Риск получения травмы при падении наледи.
На технологической обвязке распределения ГСН на номерной бирке ЗА отсутствует технологический номер. 
Не герметичен подвод управления импульсным гамо крану №2 ГПА №222
Заносы перед входом в ПЭБ.
Снег на площадке между ПОРМ и ПОРД
Не достаточно освещение в венткамере ТКДМ
Сломана петля на входной броне двери походной, возможно падение на проходящих работников
Сел элемент питания в манометре на БФ1/1 - не отображаются показания на табло
Лед на жалюзи ВХ-2А расположеных над выходом с ТКДМ -  возможно падение на работников
Повреждены пломбы на фланцах метанолопровода от счетчика арегенерированого СН3ОН до Е4А
Обледенение площадки перед БВГ №8.
Отсутствует информационная табличка на КР №4 ГПУ-113.
Отошла накладка на перилах. Возможно соскальзывание руки и падение сотрудника при передвижении по лестнице.
"В санитарно-бытовом помещении здания геологической службы (1 этаж; правый / левый санитарный узел) унитаз находится в неустойчивом положении (не закреплен). "
На лестнице в Водонасосную натоптанный скользкий снег. Опасность падения на лестнице
Перегорели лампы освещения над шкафом аварийного запаса в БППП
Снег и наледь на ступенях и площадке эвако выхода со второго этажа БВП 
Разряжен газоанализатор СЕАН-Н №6062
Нарушена целостность сигнальной ленты ремонтного т/а №122.
Обледенение просечного листа входной группы ТКРД со стороны АВО газа. Существует опасность падения работника.
"Отсутствует надпись направления вращения ""Открыто-Закрыто"" на запорной арматуре Г-110"
УОГ. Занесен снегом тамбур-шлюз входа в здание.
БППП 2й этаж. ОП-8 № 21 , негерметичен шланг подачи огнетушащего вещества.
"Модуль №3 машинный зал на клемной коробки 0,4 кВ. знак ""Осторожно электрическое напряжение"" утратил информативность."
Модуль№3 машинный зал перечень первичных средств пожаротушения не соответствует действительности.
Территория ГТЭС-72  возле склада ламп на путь передвижения персонала отсутствует противогололедный реагент.
Площадка ПАГЗ. На всей территории сильный гололед.
Площадка ПАГЗ. Наледь на ступенях при входе в операторную ПАГЗов 841, 701, 805.
Малый уровень в МБД ГПУ-211
пос. Ямбург. Площадка ПАГЗ. На всей территории сильный гололед
пос. Ямбург. Площадка ПАГЗ. Наледь на ступенях при входе в операторную ПАГЗов 841, 701, 805.
Снег и наледь на ступенях и площадке обслуживания станции МКДС-100К поз.22.1. 
Провисание кабеля ЭХЗ на эстакаде КГС №324 УКПГ-3С
Отсутствие сигнальной крышки на КИП возле кранового узла №2
Неисправен (резьба) замок на б/б ЭХЗ на КГС №324
Сломан КИП на КГС №17, скважина №4
Посторонние предметы на станине ПОРД П-1.3, арматурный блок.
Лужа воды под шаровым краном влагоотделителя в компрессорной.
Посторонние предметы на площадке обслуживания РИГ.
Занесены снегом проходы к б/б КИП, б/б РГСН. 
Занесены снегом пророходы к рессиверам воздуха КИП, Конг Прима.
Поврежден хомут крепления огнетушителя в здании АБК МРУ
Обнаружено подклинивание замка двери в помещения МРУ на ГП- 3С
Не работает освещение на ВЛО-6.
Заметены подходы к печам ППГ.
На крыше слесарной мастерской свисание наледи
Провисание защитной решетки на ВХ-3/3 ЦРДиМ. 
На входе в ЦПГ неисправен доводчик двери
