Message
Обледенение переходной площадки, ступеней и перил эвакуационной лестницы ЦРДиМ. Риск травмирования работника при падении во время перемещения.
Нарушен элемент заземления КР №4,  ГПУ-113.
Наледь на дорожке к лаборатории. Возможно падение сотрудников.
Привален снегом Пож.гидрант №8,
Повреждены пломбы факельных кранов САЗ на гитаре
Ослаб хомут крепления линии импульсного газа к эстакаде - ЗПА ПРМ
Подтеки под БТДА №9
Утечка по сальнику ЗРА промстоков на ГФУ
В здании ИТЦ 3 отломалось крепление перил на лестничной площадке при входе в здание. Данная поломка может привести к падению с высоты более 1м.
Наличие наледи лестничной площадки выхода из ЦРД в сторону АВО газа. 
Скользкая поверхность пешеходных путей передвижения по УКПГ - от БППП до проходной.
Свисание сосулей с козырька двери ОН на ГПА 722
Утечки масла гидропривода кранов Г101.3, 101.6, 101.7, 101.8, Г103.4, 103.5 на напольное покрытие.
Заснежен пож.выход  ЗПА в сторону системы сброса газа на свечу ( риск получения травмы при падении)
ЦРД 2й этаж. Неисправна лампа освещения площадки Е-1/1
Недостаточное количество против гололёдных материалов на пути передвижения персонала, участок от котельной до ЦРД. Присутствует вероятность падения на скользкой поверхности.
Возле контейнера ТБО мелкие фрагменты бытового мусора.
Поз.19  (Фильтр тонкой очистки 20Ф-1/6).Повреждение схемы включения аппарата.  
Поз.12  (Насосная метанола). неплотное прилегание скользящей опоры трубопровода линии нагнетания насоса 40Н-3/3.
Поз.1  (ЗПА).Наличие масла под шаровыми кранами Кр 11/8.9
Поз.2  При входе в цех ( УЗГ ) на пороге оторвана противоскользящая лента.
Поз.1  ( ЗПА ) .Отсутствует бирка с нумерацией ЗРА на БРМ-1  КГС-6.
УП №1 ДКС: повреждён манометр огнетушителя ОП-8(3)
Снег и наледь на путях передвижения 
Сломана ручка в туалете БППП 1 этажа.
Теплообменник Т-3/1. Отсутствует нумерация на ЗРА.
Наледь на ступенях площадки обслуживания П-1а/2
Занесены снегом проходы к площадке обслуживания теплообменников Т-3
Гололед на проходах от КПП до БППП
Забит трубопровод дренажа от Н-10/10 до Е-8А
Неудовлетворительное антигололёдное состояние путей передвижения.
Постороние предметы в тамбуре входной группы ПЭБ
Наледь на ступеньках лестницы центрального крыльца ПЭБ.
Подтеки масла под насосом Н-5 в МКЦ-1
Неудовлетворительное состояние  уплотнительной резинки на двери отсека двигателя ГПУ№511.
Свисание сосулек с козырька дверей отсека нагнетателя ГПА№523.
Утечка масла по штоку зад.№14 насорсная ГСМ КЦ-1.
Переполнена мусором уличная урна
Во входной группе не работает светильник дежурного освещения .
Образование гололеда на ступенях лестницы в помещение РУ-313 поз. 313
Поз. 320 пом. 201, ослабло крепление розетки 220 вольт, потенциальная опасность контакта с токоведущими частями.
ДЭС-1 на аккумуляторном шкафе отсутствует предупреждающий знак  
Лопнул плафон освещения помещения сауны в поз. 33 СЭБ
УШМ 18V №44 искрение коллекторного узла при работе
Заметены снегом первые две ступени лестницы КНС-59
Обнаружен подтёк дизтоплива на фланце насоса Н-1 в поз.337
Поз. 324 пом.140 загромождён проход отходами кабельной продукции
Пом. 43 вышел из строя светильник аварийного освещения над входом в помещение УУП 
Не обработаны антигололёдом пути передвижения по территории базы ЛЭС и съезд с федеральной дороги.
Недостаточное освещение кабинета ИТР, т.к. перегорел один из светильников
выключатель в подсобном помещении находится за металлическим шкафом. Есть вероятность прищемить руку при включении/выключении света 
Не читаемые данные на информационном щите километрового знака 2 км. газопровода УКПГ-1С - ЦДКС 1-я нитка.
На стеллаже хранения слесарного инструмента, участка МПК, обнаружен рожковый ключ с деформацией губок.
"Протечка под изоляцией трубопровода водоснабжения административного здания «Вахта-80» ВЗИС СРТ:
возле отсекающих задвижек идет образование ледяного сталактита (≈ 0,5 м)."
Отсутствует красная метка на манометре по давлению буферного газа ГПУ-113.
"Отсутсвие разметки в зданиях Общества обозначающей зоны раскрытия дверей. Подавалось соответствующее обращение через Автоматизированную систему учета потенциальных происшествий №18432. Признаное не целесообразным, в связи с отсутствием возможности нанесения цветовых схем на ковровые покрытия в зданиях Общества.
Предлагается при реконструкции зданий предусмотреть установку гобо-проекторов для промышленной демаркационной разметки, позволяющей обозначить наиболее опасные места, при нахождении в которых возможно травмирование персонала."
Обледенение подхода к поз 4. 
занесен снегом подход к ПГ-6
скользкая поверхность поз 2 т.н 1,2
Отсутствует информационная табличка на АВО газа секция 22ВХ-11.
Отсутствует освещение на Е-8А
Доводчик двери арматурного блока ПОРД - сломан
Лед на подходах к БППП
Обломан шланг ОП-10 в ЗПА
Постороние предметы на ГФУ ( инструмент)
Сети внутриплощадочные, УТЕ площадки обслуживания занесены снегом.
На выходе из ЗППА неисправен осветительный прибор указания аварийного выхода.
Поз.39 отсутствует обозначение  на выключателе освещения.
Поз.109 посторонние предметы .
Поз.201 посторонние предметы.
Поз.кнс78 отсутствует обозначения ОЗ вентиля отопления.
Поз .КНС  78  отсутствует крепления штурвала на вентиле отопления.
ДКС 2/1 КХР Р1: неисправно запорное устройство двери шкафа управления.
Трудночитаемая табличка нумерации задвижки Г404
Не достаточное освещение в блок-боксе ДЭГа и метанола.
"Обледенение ступеней эвакуационной лестницы ""Слесарная БВП"". Риск травмирования работника при падении."
Разряжен газоанализатор СЕАН.
Облединение площадки входа в УПА.
БППП. Сломан доводчик двери в тамбуре основного входа
ЦРМ. Отсутствуют стрелки указывающие направление потока жидкости на дренажной линии разделителя Р-2/1.
ТКДиМ. Посторонние предметы  на ВХ-5
Отсутствует освещение в топочном отделении П-1/2
Наледь перед входом в блок-бокс насосной метанола
Ветром оборвана сигнальная лента ремонтного т/а № 122.
Слабое освещение в тамбуре ПЭБ
Не очищена от снега площадка эвакуационного выхода из котельной
Наледь на площадке перед входом в гараж БВП. Опасность падения с высоты роста.
Не горят светильники над Пожарными гидрантами ПГ-4, ПГ-5
Не выключен свет Насосной метанола в отсутствии персонала и проведения ремонтных работ.
При выполнении обхода основного и вспомогательного оборудования ДКС обнаруженно не надлежащее состояние теплоизоляции трубопровода дренаж УТО поз. 302.2
Пункт 2.1.6 Чек листа для слесаря по ремонту ТУ. Не посыпано песком пути передвижения от проходной до СЭБ.
Пункт 2.1.6 Чек листа для слесаря по ремонту ТУ. Наледь на путях передвижения к БВС. Существуют риски падения работника.
Неудовлетворительное состояние путей передвижения (скользко).
Пункт 2.2.12 Чек листа для слесаря по ремонту ТУ. Необходима заменить лампы в здании БВС 2 этаж.
Пункт 3.1.6 Чек листа для слесаря по ремонту ТУ. ЦРД. Насос Н-10-8 Подтеки масла.
Пункт 3.3.4 Чек листа для слесаря по ремонту ТУ. ЦРМ. Отсутствие изоляции на замененном участке линии ВМР на колонне К-1а.
Поврежден заземляющий кабель корпуса насоса Н-3/1 ЦРД.
В ЗПА КГС.116 основная линия ЗРА№116.2 шпильки фланцевых соединений имеют запас прочности по резьбе менее одного витка. 
Образование наледи на пути передвижения персонала ПОРД №3
"Обрыв участка ленты оградительной (1,5 метра) (желтый фон, красная надпись ""Осторожно Радиация""), предназначенная для ограждения мест с источниками ионизирующего излучения, при проведении подготовительных работ."
В шкафу в раздевалке каб. 346,  при проведении АПК 1 уровня выявлено беспорядочно расположенная СИЗ
На емкости Е 16-2 отсутствует бирка номера задвижки уровнемера.
На емкости Е 16-2 отсутствует бирка номера задвижки входа продукта М 7.1.
На блоке насосной ДЭГ и метанола образование свисающей наледи
Скользкая поверхность путей передвижения от лестничных площадок ТКДиМ.  
В ИТЦ ( поз.10, блок Б, 2й этаж). В коридоре, перегорели 5 ламп освещения ( на 3х плафонах) 
Скользкие пути передвижения по маршруту обхода.
Повреждена изоляция на входном трубопроводе ёмкости 48Е-1 склада масел.
На устройстве горелочном горизонтальном УГГ500-30-06 нечитаемая Схема Технологическая.
Снег на площадках обслуживания склада масел.
Наледь на подходах к БППП, проходной
Не достаточно освещение на ВХ3
Повреждены пломбы фланцев метанолопровода Блок бокса метанола
Высокакя температура в узле связи, возможен выход из строя оборудования
Отсутствует информационная табличка на ППА.
Недостаточная обработка территории ГП противогололёдными средствами.
Снежные перемёты на территории кгс. 307.
Снег на козырьках крыльца КПП.
Аварийная лестница АБК занесена снегом.
Лестница склада аварийного запаса жидкости глушения скважин заметена снегом.
Лестница и проходы на ППА заметены снегом. 
Пункт 2.1.6 Чек листа для слесаря по ремонту ТУ. Не посыпаны песком пути передвижения от Проходной до СЭБ. Существуют риски падения работников.
Пункт 2.1.6 Чек листа для слесаря по ремонту ТУ. Не посыпаны песком пути передвижения от СЭБ до БВС. Существуют риски падения работников.
Пункт 3.1.5 Чек листа для слесаря по ремонту ТУ. ЦРД. Низкий уровень масла в Н-10-7. Необходима доливка.
Пункт 3.1.5 Чек листа для слесаря по ремонту ТУ. ЦРМ. Низкий уровень масла в Н-10а-2. Необходима доливка.
Пункт 3.1.6 Чек листа для слесаря по ремонту ТУ. ЦРМ. Подтёки масла с редуктора насоса Н-10а-2.
Не достаточно освещение ВХ-2а второй этаж в ЦРДиМ (риск травмирования работника)
Отсутствует аварийное освещение в нассосной склада ГСМ.
Отсутствует антигололедное средство на подходе к зданию ПЭБ.
Сосульки на крыльце УОГ.
Снег на приводах кранов узла подключения второй очереди.
Поз.64 отсутствует освещение в Е-1
Поз.64 Не закреплена схема включения Е-1
Поз.64 Е-1 отсутствует знак держаться за поручни
Поз.64 С-1 отсутствует знак держаться за поручни
Недостаточное освещение в комнате приема пищи.
Не соответствие размеров в комплектах экипировки в шкафу ДПД
Сломана информационная табличка ш.кр. № 3-3 АВО газа 1 группы ДКС.
Не исправен дверной доводчик в арматурном блоке ПОРД-1/3.
ПЭБ ДКС, частично отсутствует аварийное освещение.
Свисание наледи с защитных козырьков входных площадок УОГа. Риск травмирования работника при падении наледи.
Занесен подход для обслуживания ГФУ.
Повреждена маркировка трубопровода по выходу сухого газа с ТКПГ 
ЦРМ, Р-10/6 отсутствуют пломбы на фланцевых соединениях.
ЗПА. Г-101.18 отсутствует рукоять для ручной перестановки крана
Заснежен пож выход со 2 этажа БППП
Б/б насосной метанола. Отсутствует маркировка направления движения жидкости на трубопроводах
ПОРМ. Отсутствует обозначение направления вращения штурвала задвижки в арматурном блоке П-1/1
БППП, аварийный выход 2й этаж, присутствует наледь на лестничной площадке. Возможно падение на скользкой поверхности.
Аварийный запас, недостаточное освещение, неисправна лампа освещения.
ЦРМ, посторонние предметы на коробе вытяжной вентиляции.
Не соответствуют показания на манометре РПД ГПУ-212
Наледь на крыше перед входом в БВП.
Посторонние предметы на ПОС 216.7.
"Отсутствует воздух в трубопроводах системы обогрева ОП ГПА 712"" 713""714."
снежные переметы при входе в мастерскую УТОБТДА
Мусор возле скважины 509.8.
Заснежены наружние жалюзи АВВ №1 (не полное открытие )в ЦРДиМ
Завален снегом пож.гидрант №8 около АВО газа, не открывается дверь 
Утечка по сальнику ЗРА на всасе Н7-1
Лед на выходе ТКДМ (лестница от Е-9)
Подтеки масла под кранамт ЗПА (Г103-6, Г103-8)
Не читаются таблички с инвентарными номерами
РММ. Заметен снегом пожарный щит.
РММ. На верстаке остатки стружки и мусора после работ.
Подтеки масла, скользкий пол возле Г-102 кгс( 109) ЗПА. Риск травмирования работника при падении. 
На лопостях  АВО газа №9.1 образовалась наледь. (при включение возможен разлет наледи.)
Зенесен вход/выход в насососную метанола.
Отсутствует красная метка на манометре с указанием рабочего давления на бортовых фильтрах ГПУ-111.
Посторонние предметы в помещении БОА ГПА № 917.
Пункт 2.1.6 Чек листа для слесаря по ремонту ТУ. Необходимо посыпать песком перед проходной в зоне высадки рабочего персонала.
Пункт 2.1.6 Чек листа для слесаря по ремонту ТУ. Необходимо посыпать песком маршрут от проходной до СЭБ. Существуют риски падения работников.
Пункт 3.1.3 Чек листа для слесаря по ремонту ТУ. ЦРМ. Утечка по штоку задвижки Д1 Емкости Е-12.
Пункт 3.1.5 Чек листа для слесаря по ремонту ТУ.ЦРМ. Необходима доливка масла в картер насоса Н-10а-1.
Пункт 3.3.1 Чек листа для слесаря по ремонту ТУ. ЦРМ. Арматурный блок Е-12. Подтёки на фланцевом соединении  Ду 50. Необходимо подтянуть гайки.
Занесены снегом подходы к поз 4
Сети внутриплощадочные, НДиМ занесены снегом входа.
Сети внутриплощадочные, площадки обслуживания Е-301/а,Е-308,Е-320 занесены снегом.
Снег и наледь на путях передвижения ГП
Загрязненный пол в районе С-3.1-4
Недостаточное освещение в тамбуре главного входа в ангар № 911
Подтеки масла на переходной площадке трубопроводов между А-1/4 и А-1/5 ЦПГ. Риск травмирования при падении во время передвижения по скользкому покрытию.
Поврежден заземляющий кабель корпуса АВВ блок-бокса ГСМ.
Не достаточное освещение в блок-боксе ДЭГа и метанола.
ГПУ 212 повреждена изоляция трубопровода горячего воздуха отбора на барьерный воздух.
Недостаточное освещение в венткамере ТКПГ
ТКДиМ. Подтеки жидкости в местах отбора проб хим.реагентов
Отсутствует маркировка ЗРА на обвязке ВХ-2/4
ПРМ. Не закреплен трубопровод общей линии подачи метанола на кусты газовых скважин
Наледь на путях передвижения от КПП до БППП. Существуют риски падения работников. 
Постороние предметы в раздевалке ПЭБ.
посторонние предметы в сборочном участке в мастерской УТОБТДА(ветошь)
Отсутствует стрелка разрешенного давления на манометре в теплоузле ЦРД.
Посторонние предметы на клемной коробке в ЦРМ, стойка КИП Н-8а1
Занесены снегом проходы к ПОРДиМ.
Занесен снегом проход к станции пожтушения.
"Отсутствует гайка крепления ""барашка"" на ВИ сепаратора С-1."
ЦРМ, Н-4А-1 - отсутствует заземление корпуса насоса.
ЦРМ, Н-4А-2 Отсутствует заземление корпуса насоса.
Не посыпаны песком пути передвижения от БВС до склада Смазок, существуют риски падения работников.
ЦРМ, Н-11-2 Отсутствует заземление корпуса насоса.
ЦРМ, Н-2А-2 Отсутствует заземление корпуса насоса.
Посторонние предметы на площадке обслуживания склада смазок. Необходимо занести бочки внутрь склада Смазок.
ЦРД, Н-14 Отсутствует заземление корпуса насоса.
Пункт 3.1.4 Чек листа. Отсутствует информационная табличка с данными по НВО и ГИ на Емкости Е-8а.
"Нечеткоая видимость направления вращения ,, ОТКР-ЗАКР"" штурвала задвижки № 119 в МКЦ-1."
Пункт 3.1.5 Чек листа для слесаря по ремонту ТУ. Низкий уровень масла в картере насоса Н-10-5. Неободима доливка.
Пункт 3.1.5 Чек листа для слесаря по ремонту ТУ.ЦРМ. Низкий уровень масла в картере насоса Н-10а-3. Необходима доливка.
Оторвана табличка нумерации КШ 9 в БМА  на ГПА 723.
Утрата противоскользящих свойств в результате значительного износа щетинистого покрытия в тамбуре центрального входа в здание СЭБ НБиБМ поз.30.
Нет освещения в отсеке маслоохладителей ГПА 427
Отсутствует лопата в ящике с пож.песком около Блок бокса метанола
Не достаточно освещение в блок боксе метанола (перегорел светильник)
Лед и снег на площадке перед блок боксом Метанола, возможно падение работника
"Отсутствует напрвление вращения и надписи ""откр""/""закр"" на штупвале задвижки по импулсного газа в ПРМ"
Табличка на Е-6А, не читаются надписи, повреждена осадками
Нависание сосулек с крыши БВП на пути передвижения персонала перед входом в венткамеру.
Скользкие пути подхода к площадке подогревателей газа. Опасность падения работников с высоты роста
АБК. Разболтано крепление кнопочного поста управления клапанами.
Пункт 2.2.1 Чек листа для слесаря по ремонту ТУ. Блок бокс метанола и ДЭГа. Неисправен доводчик двери.
Пункт 3.1.5 Чек листа для слесаря по ремонту ТУ. Низкий уровень масла в Н-4а-2.
Пункт 3.1.6 Чек листа для слесаря по ремонту ТУ. Подтёки масла на корпусе насоса Н-4-1.
Пос. Ямбург. Площадка ПАГЗ. На всей территории сильный гололед.
Пос. Ямбург. Площадка ПАГЗ. Заметены подходы, подъезды к посту дегазации.
Ослабло заземление на приборе измерения давления газа в сепараторе С1/7 УОГ.
Ослабло заземление на приборе измерения давления газа в сепараторе С1\16.
Наледь на площадке входа в ЦПГ.
Отсутствует направление вращения штурвала на кране Г-103.11 ЗПА.
Посторонние предметы возле емкости Е-1а ЦРМ.
Занесен проход к площадке распределения метанола.
Слабая фиксация хомута к опоре свечного трубопровода Ду80 Е-4 ЦРД.
После проведения ремонтных работ С1-1/1 не убраный инструмент мешает свободномому проходу. (на пути передвижения).
Теплоизоляция горячего трубопровода выхода с ПОРД №5 нарушена . (Возможно травмирование работника).
В ЦПГ на ТДА-9 отсутствуют фиксирующий хомут на линии подачи газа на свечу.
"Заснежен знак безопасности ""держись за перила"" у лестницы входа в АБК"
ЗПА, нумерация ЗРА устрела и не читаемая.
Низкое давление огнетушителя ОП-10 в отсеке компрессора ДКУ
Подтеки масла под краном Г102.6
Загрязненный пол в галлерее технологического корпуса
ГСМ насосная склада масел: отсутствует стрелка направления вращения на кожухе эл.двигателя насоса Н-3
Наледь на путях передвижения от БППП до БВП. Возможно падение работников
ТКДиМ. Отсутствует маркировка трубопровода на линии подачи метанола со склада метанола в емкость Е-4А
Неудовлетворительное состояние лакокрасочного покрытия опоры насоса Н-7А
Занесена снегом и покрыта наледью площадка обслуживания крана Г-91
ТКДиМ. Пропуск жидкости по штоку ЗРА Н-6/1
ЗПА. Неисправен манометр (не возвращается на ноль) на газовом шлейфе от КГС№408. 
Занесены пути передвижения снегом к склад ГСМ
Лед на площадке ГШ № 513.
Нарушено ЛКП на обвязке Р-1а.
Грязь на выходе в ЦПГ, выход 1.
Подтеки под Е-3а.
Заметена снегом остановка автотранспорта КАДС.
Снег на площадках ГШ № 513,514,509.
Отсутствует надпись ОЗ на задвижках обвязки Р-1.
Не горит лампочка над Н-5/1.
Отсутствует освещение в тамбуре КОС.
Наледь на площадке и лестнице входа в Насосную метанола. Опасность падения, получения травм
Насосы снега на площадках ППА.
Загрязненная поверхность на вентиляционном оборудовании ЦДМ.
Порвана вставка на выходе вентилятора ПЗВ ЦДМ.
Нечитаемая бирка на ЗРА насоса Н-4/3 в ЦДМ.
Подтеки масла на насосе Н-10/2 в ЦДМ.
Знак ограничения габаритов автотранспорта частично занесен снегом в районе узла А.
Поз.110  Аварийная емкость  ( 60Е-1/2 ) Отлетела схема подключения аварийной емкости.
Поз.16  Нарушена теплоизоляция на линии ФО ( 2 технологическая нитка ) вход 20ВХ-3.4
Поз.10 ( Парк расходных емкостей метанола ) посторонние предметы ведро с краской кисточки ветошь.
Отсутствует информационная табличка на входе в ТКРД(со стороны УПТ)
Дверь тамбур-шлюза ТКПГ плохо открывается-закрывается.
Сломана ручка двери блока автоматики ГПУ№511.
Наледь на прощадке обслуживания отсека двигателя ГПА №523.
Не закреплена защитная решетка на диффузоре АВО 23ВХ 2-1-2.
Открыт вентиляцион люк отсека нагнетателя ГПА№525.
Открыта створка окна ЗАПТА ГПА№521.
Постороние предметы(мусор) на прошадке обслуживания кр.№2.5 С-5 УОГ.
Упало давление (стрелка манометра находится на нуле красной шкалы) у огнетушителя марки ОП-4 под № 29, который установлен на пожарном щите Поз. 9 АЗС (площадка для слива автоцистерны).
Наледь на нижних ступеньках площадки обслуживания кр. 6 на ГПА 711.
свисание сосулек с козырька крыши мастерской УТОБТДА
Отсутствует гайка хомута крепления ТП к опоре разгрузочной линии Н-10а-5.
Скользкая повехность путей перемещения при выходах из ЦПГ.
Свисание наледи на козырьке входа в ЦРД
Лестничный марш со стороны АВО вход в ЦРД во льду
Отсутствие крышки на распределительной коробке сети рабочего освещения в 552|ТП-10.
Не хватает знаков безопасности согласно перечня в электроустановке в РУ-302.5
Обнаружена трещина на корпусе розетки конвектора обогрева ДЭС-9.
Пункт 2.1.6 Чек листа для слесаря по ремонту ТУ. Перед проходной необходимо посыпать песком зону высадки работников.
Пункт 2.1.6 Чек листа для слесаря по ремонту ТУ. Отсутствует антигололёдное покрытие подходов к маршрутным лестницам СЭБ.
Пункт 3.1.6 Чек листа для слесаря по ремонту ТУ. ЦРД. Загрязнения и подтеки у насоса Н-10-8. 
Пункт 3.4.1 Чек листа для слесаря по ремонту ТУ. ЦРМ. Арматурный блок К-1а. Просачивание ВМР через шток ЗРА. 
Пункт 3.4.1 Чек листа. ЦРД. Утечка по штоку на входной задвижке Ду80 Ру 16. Разделителя Р-2.2.
Пункт 3.1.5 Чек листа для слесаря по ремонту ТУ. Маслостанция. Низкий уровень масла в картере.
В цехе подготовки газа (ЦПГ) А1/1 шпильки фланцевых соединений имеют запас прочности по резьбе менее одного витка. 
Скольская поверхность возле входной/выходной группы УЗГ.
На козырьке входа УОГ образовались сосульки.
 ЦРДиМ не достаточно освещение в ВХ-2 второй этаж 
Нависание снега с крыши над площадкой пож. выхода из насосной метанола (риск травмирования персонала)
Наледь на площадке входной лестницы с торца базы ЛЭС, возможно падение работника.
Посторонние предметы на путях эвакуации с первого этажа базы ЛЭС.
БППП, отсуствует предупредительная разметка на ступенях.
"Не горит табличка ""ВЫХОД"" на дверью с пульта (аварийный выход)"
Отсутствуют подходы (занесены снегом) к аварийному выходу БППП
Забиты наледью жалюзи всаса приточной вентиляции ТКДМ
Сломан доводчик двери галереи БППП 
Лед и снег на степнях лестницы на крышу ТКПГ
Отсутствует штурвал КВД на манифольде скважины 512.6.
Слетел колпак с ЗЛТП скважины 503.2.
Образовалась наледь на ступенях лестничного марша аварийного выхода ТКРД и М  2-этах ( выход в сторону АВО газа). Существует опасность падения работника при передвижении по лестнице.
Тара из под краски за Е-7
Замазученность в проходе между насосной метанола и Е-7
Нарушена изоляция дренажной линии СВО № 915.
Сломана дверная ручка входной двери арматурного блока ПОРМ-1/1.
Не достаточное освещение в топочной ПОРМ-1/1.
Провисание защитного ограждения между 2 и 3 секциями АВО газа.
Свисание наледи с защитного козырька входной площадки УЗГ. Риск травмирования при падении наледи.
Обледенение дорожного полотна перед входом в УОГ. Риск травмирования при падении.
Обледенение дорожного полотна перед входом в блок-бокс ДЭГа и метанола. Риск травмирования работника при падении.
Провисание защитной решетки ВХ-2А/2 ЦРМ.
Не достаточное освещение на ВХ-3 ЦРДиМ.
Подтеки масла между Н-1/1 и Н-1/2 УОГа. Риск травмирования при падении во время перемещении по скользкому покрытию.
Надорвана мягкая вставка корпуса АВВ блок-бокса ДЭГа и метанола.
ПЭБ ДКС: разряжен аккумулятор переносного газоонализатора Драгер 3604.
В ТКПГ А-1/6 шпильки фланцевых соединений ЗРА на линии сброса НДЭГ имеют запас прочности по резьбе менее одного витка
ТКДиМ. Сорвано заземление корпуса насоса Н-1/1
Наледь на ступенях лестницы в БППП.
Наледь на ступенях лестницы ПОРДиМ.
ЗПА. ГШ №8. На отводе для установки манометра отсутствует заглушка. Манометр на поверке
"ПОРД. Знак пожарной безопасности ""Кнопка включения установок систем пожарной автоматики"" в неисправном состоянии (имеются дефекты)"
Недостаточное количество против гололёдных материалов на пути передвижения персонала, участок от КПП до АБК
Наледь на лестничной площадке входа в ЦПГ
ЦРМ, площадка обслуживания Н-4а/2, подтеки жидкости
Антигололедное состояние путей перемещения 
после балансировки, остались масляные пятна возле станка.
Около здания ППГ стоит пустая тара из под ЛКМ.
Здание УМВ. Дверь, входа №2 имеет неисправность.  Часть терморасширяющейся ленты (уплотнителя), отклеилась от полотна двери.
Наличие снега и наледи на входе в УПТИГ-1 очереди ДКС.
Не пригоден ручной инструмент в слесарном шкафу  УОГ для дальнейшего использования.
Посторониие предметы на стойке КИП в ПРМ ППА.
Теплоузел, повреждена изоляция подающего трубопровода ГВС.
"ПОЗ. 30, СЭБ кабинет мастера.
На стуле для посетителей не закреплено сиденье со съемной обивкой, возможно падение посетителей, работников при посадке. "
Пути передвижения работников по территории НБиБМ и АЗС ЗНГКМ не достаточно обработаны противоскользящими материалами, имеется риск травмирования работников при падении с высоты собственного роста. 
Снег на перилах входа в МКЦ-1.
Нарушено ЛКП площадки обслуживания ПРМ
Неисправен доводчик двери отсека нагнетателя на ГПА 726.
В ходе выполнения обхода основного и вспомогательного оборудования ДКС обнаружено отсутствие таблички на лестничном марше поз.301
В ходе выполнения обхода основного и вспомогательного оборудования ДКС обнаружено не надлежажее состояние изоляции кр.4р поз.302.7
База ЛЭС ЩСУ-4 в ПР отсутствует обозначение автоматического выключателя.
Поз.2 При входе в цех ( узел замера газа ) оторвана противоскользящая лента.
Поз.60  В помещении насосной отсутствует освещение ( перегорела лампа ).
Пункт 2.1.6 Чек листа для слесаря по ремонту ТУ. Наледь на лестничном марше проходной.
Пункт 2.1.6 Чек листа для слесаря по ремонту ТУ. Не посыпаны маршруты обхода от проходной до СЭБ и от СЭБ до БВС.
После текущего ремонта Адсорбера А-1, согласно графика ППР нарушена его ЛКП. 
После среднего ремонта Влагоотделителя ВО-2 (фильтр-сепаратор) , согласно графика ППР обнаружил,что нарушена его ЛКП. 
После среднего ремонта Фильтр БФ 2/2, согласно графика ППР обнаружил,что нарушена его ЛКП. 
Неисправно запорное устройство (замок) на двери №2 в ангаре ГПА № 912.
На лопостях АВО-газа №1/1 наледь. При включении возможен разлед льда.
В цехе подготовки газа на пути передвижения из пола выпирает препятствие. Возможно падение работника.
В ЗПА сломан доводчик входной двери в апаратную КИПиА.
После проведения работ по протяжки шлейфа кгс 106 возле крана Г-102 обнаружен розлив масла.
Сорвано заземления ЭКМ Н-10/5.
Пропуск по сальниковому уплотнению штока ЗРА № М101 в ЗПА
Не читаема табличка (затёрта) номерация ЗРА № М101 в ЗРА
Не читаема надпись направления вращения штурвала (открыто-закрыто) ЗРА № М-101
Отсутствует перильное ограждение лестничного марша(выход с ТКРД в сторону АВО-газа)
Поз. 324 пом. 140. Отсутствует сегмент фальш-пола после работ монтажной организации
Падение кабеля с кабельной полки в районе поз.315.
"Поз. 303. М2 АВО12.1. Упал плакат ""Заземлено"" из ветровой нагрузки от соседнего вентилятора."
Поз. 303. МЭО-3 АВО 19. Из-за ветра и мороза отклеилась изоляция на заземленном питающем кабеле. 
Отсутствует значок W08 на щите освещения мачты 69n 
ДЭС-8 поз.319. Нагрев вилки обогревателя в следствии ослабления контакта токоведущей части.
ДЭС-7 поз. 318. Неисправность электронных весов баллона системы АСПТ ДЭС
Поз. 330. 552ТП-11. Отсутствие информационной бирки на вводе кабеля 6 кВ (сорвало ветром).
УЗСП, загрезненные полы на Ф-1,2.
Отсутствуют таблички с нумерацией ЗРА на Н7А-2
Повреждено лакокрасочное покрытие на линии орошения К1/1
Забит дренаж Н2-2
Порвана мягкая вставка  В6-2 ТКПГ
Отсутствуют подходы к воздухосборникам (снег)
Отсутствует  указатель эвакуационного выхода в арматурном блоке ПОРД.
Наносы снега на стабилизаторах пластично-мерзных грунтов.
Наледь на крыльце здания ПЭБ.
Плохо читаемые таблички нумерации ЗРА М106.1, М107.2
Насосная склада масел: наледь на площадке обслуживания.
Образовалась наледь на дверном проеме аварийного выхода ТКПГ (выход в сторону АВО газа), в следствии чего  не закрывается дверь.
Не исправен замок блок-бокса ЭХЗ на КГС №221 УКПГ-2С
На КГС №214 УКПГ-2С упал кабель ЭХЗ с эстакады.
Территория ГТЭС-72  БВО на путь передвижения персонала отсутствует противогололедный реагент.
БОКиГФ №4 первичных средств пожаротушения не соответствует действительности.
Арматурный склад: инвентарный номер на углекислотном огнетушителе «ОУ-10» не соответствует нормам СПП.
На щите управления ИТП неисправна сигнальная лампа циркуляционного насоса №2. ПТЭЭП п.2.2.14
Занесены подходы снегом КНС
ГТЭС-48 ОРУ-110кВ, Т-1, шкаф дутья нанести диспетчерское наименование.
Посторонние предметы в ЦПГ у стены, между БТДА3 - БТДА4.
Не закреплена табличка назначения помещения б/б КИПиА.
Вход между ЦРД и ЦРМ неисправен доводчик двери
Оторвано ушко гаечного ключа
Постороние предметы (мусор)на площадке обслуживания АВОМД ГПУ№515.
В неувовлетворительном  состоянии табличка с номером ГПУ, на двери отсека АВОМН ГПУ№515.
АБК ЯРЭУ, каб.20 (ПЭТЛ). После ремонта в кабинете частично отсутствуют бирки с указанием номинального напряжения розеток.
Наледь на козырьках входов вУОГ ДКС.
Не стабильная работа доводчика двери т/а 615 ОН.
Недостаточное освещение в отсеке ОМА т/а 612.
"Не работает лампа аварийного освещения, технологический корпус, БА-10 выход в зону ""В"""
Перегоревшие лампы, позиции № 7,8,10. Технологический корпус.
Не закрыты изоляцией участки трубопроводов (выход с ГПА 713).
посторонние предметы возле заточного станка в мастерской УТОБТДА
Отсутствует фиксирующий хомут трубопровода Ду 50 к опоре в арматурном блока С-1/16 УОГ. 
Наледь на просечке переходной лестницы ЗПА к кранам Г-101.
Проход к дверям на склад красок загроможден пустой тарой.
Не достаточный уровень масла , отсутствует уплотнительное кольцо  термокармана темтературы воздуха после второй ступени ВК-2 в компрессорной воздуха КИП
Не горит светильник аварийного освещения А20 в Насосной метанола
Неплотное прилегание дверцы контейнера ТБО.
Неисправен доводчик противопожарной двери в Установку подготовки газа
Наледь на площадке эвакуационного выхода СЭБ из аппаратной АСУ. Опасность падения работников
УКПГ-1В здание КОС-30 поз.51, не работает лампа в светильнике освещения над входом в здание.
Недостаточное освещение в помещении ЗХД.
Пункт 2.1.6 Чек листа для слесаря по ремонту ТУ. Наледь на лестничном марше Проходной ГП-7.
Пункт 2.1.6 Чек листа для слесаря по ремонту ТУ. Не посыпаны песком маршруты обхода от Проходной до СЭБ.
Пункт 2.1.6 Чек листа для слесаря по ремонту ТУ. Наледь на лестничном марше УАЛКП.
Пункт 2.1.3 Чек листа для слесаря по ремонту ТУ. Нависание сосулек с козырька аварийного выхода СЭБ существуют риски падения на пути передвижения персонала. 
Пункт 2.1.3 Чек листа для слесаря по ремонту ТУ. Нависание сосулек с козырька УАЛКП существуют риски падения на пути передвижения персонала. 
Пункт 2.1.6 Чек листа для слесаря по ремонту ТУ. Наледь на лестничном марше Маслостанции.
Пункт 2.1.6 Чек листа для слесаря по ремонту ТУ. Наледь на лестничном марше БВС.
Пункт 2.1.6 Чек листа для слесаря по ремонту ТУ. Наледь на лестничном марше Служебно-эксплуатационного блока.
Пункт 3.1.5 Чек листа для слесаря по ремонту ТУ. Низкий уровень масла в картере насоса Н-10-5.
Пункт 3.1.5 Чек листа для слесаря по ремонту ТУ. Низкий уровень масла в картере насоса Н-10а-3.
Пункт 2.2.13 Чек листа для слесаря по ремонту ТУ. Просрочен срок использования каски работника.
Пункт 3.1.6 Чек листа для слесаря по ремонту ТУ. Подтеки масла на корпусе насоса Н-10-8.
Пункт 3.4.7 Чек листа для слесаря по ремонту ТУ. Нарушена целостность ЛКП ЗРА в арматурном блоке К-1а.
КГС-1 Провисание силового кабеля на эстакаде.
Поз.34 Наледь на ступенях и площадке маршевой лестницы. Опасность получения травмы при падении.
Поз.78 При осмотре эл. инструмента выявлен силовой удлинитель 220В имеющий повреждения изоляции кабеля.
Поз.79 Недостаточная освещённость в складском помещении.
Поз.39 На пути прохода к зданию СЭБ образовался гололёд. Опасность получения травмы в следствии проскальзывания. 
Заметены снегом эвакуационные выходы здания АБК п.9.18.
После работы спец. техники выявлен скользкий участок на пути передвижения здания ЛЭС и АБК МРУ
В мужском туалете здания АБК МРУ закончилось средство личной гигиены для мытья рук
Указатель открытия/закрытия ЗРА №5 на КОС-30 ГП-1В не читаем ввиду износа
Скользкая поверхность путей передвижения на выходах из ЦПГ.
На лестничной площадке из ЦПГ к АВО газа обледененная поверхность.
Занесены снегом проходы к Т-1
наледь на входе в блок - бокс насосной метанола
Пропуск жидкости по резьбовому соединению ЗРА на Е-2/1
Подтеки жидкости под Н-7А/1
Постороние предметы на площадке кранов Г201, Г203 ТКПГ (ведра, ветошь)
Лед на площадке по выходу с ТКДМ от Н4Б
Утечка воздуха КИП на клапане первой ступени редуцирования газа СН
Не достаточно освещение в арматурном блоке ПОРД (перегорела лампа)
Повреждено заземление насоса в ПРМ Н1-2
УРДиМ,на Н-304/1-3 износ и нечитаемая нумерация ЗРА. 
Недостаточное освещение в отсеках Т/А №314.
Подтёки масла в отсеке нагнетателя Т/А № 312.
Наледь на путях передвижения на подходе к ПЭБу.
Пыль на вентиляторах ВНГТУ № 911-917.
Отсутствуют наблички нумерации ЗРА Д1.1, Д1.2
"Наледь перед входом в ""БВП. Гараж. Стоянка"". Риск травмирования при падении на скользком покрытии."
Не исправен дверной доводчик в блок-боксе ДЭГа и метанола.
Обледенение ступеней эвакуационной лестницы ЦПГ. Риск травмирования при падении.
Не достаточное освещение в УОК.
Подтеки масла между Н-10/9 и Н-10/10 ЦРДиМ. Риск травмирования во время перемещения по скользкому покрытию.
ГПУ № 213: отсутствует освещение в пож.модуле.
Не указана направление рабочей среды в насосной МКЦ.
Подтеки масла в компрессорном отделении поз.22.1.2.
Здание УМВ. Рабочий инвентарь: Скол на ковше снегоуборочной лопаты. 
нарушена бирка о следующем осмотре на чайнике в комнате приема пищи.
Поврежден шланг огнетушителя ОП-10 №20.
На путях подхода к стеллажам аварийного запаса труб, находящейся на территории базы УМС, выступает арматура из дорожной плиты
Оборвана сигнальная лента ремонтного т/а № 122.
. Поз. 54. Упаковочный материал в помещении для стирки спец.одежды.
. Поз. 54. Посторонние предметы на шкафчиках в гардеробной слесарей по КИПиА и электромонтеров.
. Поз. 54а. Посторонние предметы в помещении.
Поз. 304а. Посторонний предмет (проволока).
Поз. 140. Отсутствует обозначение направления открыто-закрыто на вентиле.
. Поз. 6.0. Нарушено обозначение малозаметного препятствия.
. Поз. 324. Не закрыт лоток с кабелями.
Оторвалась информационная табличка на двери ОД на ГПА 725.
При движении со стороны АЦ к СОК, уличные лестничные марши не оборудованы перилами. Существует риск падения работников Общества и сторонних посетителей СОК.
Обнаружено неплотное закрывание двери в помещении АБК поз. 9.18
От шуруповерта оторвалась бирка с датой испытания
Отсутствует аптечка на месте проведения ГОР по наряду-допуску
"АЗС НБиБМ Поз.9 площадка для слива автоцистерны, пожарный щит.
Выявлены трещины на гибком шланге огнетушителя ОП-5 порядковый № 176."
На месте проведения газоопасных работ по н.д. №340 отсутствует огнетушитель
Наледь на ступенях входной лестницы поз. 82
Отсутствует суточный запас масла в компрессорной сжатого воздуха поз. 56
Не зафиксирована защитная крышка плунжеров насоса 50Н5-1
Не плотное прилегание двери тамбур-шлюза цеха осушки газа поз. 40
"Отсутствует надпись направления вращения ""Открыто-Закрыто"" на штурвале Ш.К. 22МК-21."
Пункт 2.1.6 Чек листа для слесаря по ремонту ТУ. Наледь на ступеньках лестничного марша СЭБ. Существуют риски падения работников.
Пункт 2.1.6 Чек листа для слесаря по ремонту ТУ. Наледь на ступеньках лестничного марша БВС. Существуют риски падения работников.
Пункт 2.1.5 Чек листа для слесаря по ремонту ТУ. Наносы снега по маршруту подхода к Маслостанции. 
Пункт 2.1.5 Чек листа для слесаря по ремонту ТУ. Наносы снега по маршруту подхода к зданию УАЛКП. 
Пункт 2.1.5 Чек листа для слесаря по ремонту ТУ. Наносы снега на лестничном марше входа в СЭБ. Необходимо очистить снег, чтобы исключить падения работников.
не зафиксирована лестница подъема на поз 31 
Отсутствует маркировка ЗРА на обвязке ВХ-2
Отсутствует нумерация на термоскважинах на территории склада метанола и ГСМ
Опасный снежный навес на козырьке входа/выхода ПРМ .
Разряжен газоанализатор СЕАН-Н
Подтеки жидкости возле Н-10/5 ЦРД
ТКДиМ. Утечка воздуха на клапане регуляторе подачи рефлюкса на колонну К-1/1
Повышеная температура и постороний звук с подшипника электродвигателя Н10-5
Снег по выходам ТКПГ, ТКДМ - затруднен проход
Ветром вырван доводчик двери арматурного блока ПОРД
Не горит освещение в тамбур шлюзе ТКПГ
Утечка по сальнику клапана орошения К1А
Забиты снегом и льдам жалюзи сваса приточной вентиляции ТКПГ
Сети внутриплощадочные, здание БВП, входа и площадки обслуживания занесены снегом.
ДКС КЦ-2. Помещение УПТГ не рабочая ручка двери.
ДКС КЦ-1. Нарушена изоляция СПУ.
ДКС КЦ-1. Отсутствует изоляция ёмкости трубопроводов ЕД-2.
КЦ-1. Нет информационной таблички МБН ГПА-115В.
Занесен подход к ПОРДиМ №1,2,3,4,5. 
Наледь на пути предвижения возле  Е*-8а.
Свисание сосулик с крыши ЦПГ.( Возможно падение сосулек и получение травмы работниками.)
Посторонние предметы на пути передвижения компресорной КИПиА
Подтеки масла возле аварийного запаса масла возле Е-4 ЦРД.
Расслоение полотна двери в галерее ЦПГ (риск получения травмы работника при падении)
Заедает язычек замка в ЗХД.
Разомкнут доводчик двери отсека двигателя Т/А № 313.
Занесены снегом аварийные выходы из ПЭБа .
Подтеки масла под насосом Н10А-2
ПЭБ ДКС: наледь на погодном козырьке над входом.
Засыпан снегом проход к зданию ПЭБ.
"Нет подсветки в аварийной табличке ""ВЫХОД"" на пульте ДКС."
Занесены снегом подходы к ГПА КЦ 1,2.
Занесены пути передвижения к ПЭБ
п.2.1.7 Чек-листа. ПОРДМ. Поврежденные информационные таблички на входе в цех, здание
переметы снега перед входом в мастерскую УТОБТДА
В ходе выполнения обхода оборудования ДКС обнаруженно провисание шумотеплоизоляции в отсеке Двигателя поз. 302.5
Неполной перечень наименований отходов на табличке контейнера МНО.
Занесены снегом площадки   обслуживания УП КЦ -2.
Снег на путях передвижения.
Загрязнение на поверхности пола в помещении приготовления моющего раствора(вода).
"На ППА отсутствует знак ""Держитесь за перила при передвижении""."
Посторонние предметы на ППА (металлолом).
Лестница склада аварийного запаса жидкости для глушения скважин заметена снегом.
Лестница аварийного выхода из АБК заметена снегом.
Лестница в блок-бокс ДЭГа/метанола заметена снегом.
Лестница в БВС заметена снегом.
Снежные перемёты на кустовой автодороге кгс 305.
Снежные перемёты на кустовой автодороге к кгс 304.
Пункт 2.1.5 Чек листа для слеасаря по ремонту ТУ. Наносы снега на лестничном марше аварийного выхода с СЭБ.
Пункт 2.1.5 Чек листа для слеасаря по ремонту ТУ. Наносы снега на путях передвижения с Проходной до СЭБ.
Пункт 2.1.5 Чек листа для слеасаря по ремонту ТУ. Наносы снега на лестничном марше УАЛКП.
Пункт 2.1.5 Чек листа для слеасаря по ремонту ТУ. Наносы снега на лестничном марше Маслостанции.
Пункт 2.1.6 Чек листа для слесаря по ремонту ТУ. Необходимо посыпать песком пути передвижения от СЭБ до БВС.
Пункт 2.1.6 Чек листа для слесаря по ремонту ТУ. Наледь на козырьках БВС.
Пункт 2.1.5 Чек листа для слеасаря по ремонту ТУ. Наносы снега на лестничном марше и площадке Склада Смазок.
Наледь на ступеньках основного входа в СЭБ. 
посторонние предметы на проходе поз 4
Снежный навес на крыше над входом в ТКДиМ со стороны Н-6
Отсутствует нумерация ЗРА на емкости Н-6/2
"В блок-боксе метанола на задвижке №11 отсутствует направление вращения штурвала ""О-З"""
Жидкость перед дверью входа в ТКДиМ со стороны Н-4. Возможно подскальзывание
Не открывается дверь пожгидранта ПГ-9 - завалена снегом
Лед на ступенях лестниц ПОРД и ПОРМ - возможно падение работников
Утечка по сальнику ЗРА ПОРД П1-2
Не достаточно освещение на ВХ-3, перегорела лампа
Сломалась ручка замка на двери в тамбур шлюз ТКПГ, не открывается дверь в ЦПГ
Наледь на площадке перед входом в ДЭС-1. Опасность падения с высоты роста, получения травм
Не очищены от снега подходы к трансформаторной подстанции 19ТП-11
Занесены снегом лестница и площадка эвакуационного выхода из котельной
БППП, неисправен доводчик на двери ( лестница на второй этаж).
Занесена снегом площадка обслуживания ЗРА, ГФУ.
Наледь на лестничной площадке БВП.
Свисание снежной шапки с козырька склада БВП.
Сорван заземляющий кабель ЭКМ в УЗГ.
Слетела крышка от атмосферных осадков на МКП скважины 502.4. 
Касание ПОС об элементы ЗРА на скважине 514.6.
Не работает светильник аварийного освещения на входе в ЦРД из ЦРМ у Р-1/1 (риск получения травмы работником)
Провисло ограждение рабочей части диффузора ВХ-3/1 (риск получения травмы работником)
Подтёки масла в отсеке маслоагрегатов Т/А № 324.
Низкое давление в огнетушителе ОП-8 на пульту управнения ГП,ДКС.
Отсутствует маховик на вентиле Д101.3
ГПА № 2256 Нарушена целостность корпуса прибора освещения БМА.
Сосульки на входе в БД ГПУ-213
п.2.1.6 чек-листа. ТКРДМ. Входные площадки и лестничные марши занесены снегом, присутствует наледь на ступенях
Свисающие сосульки на козырьке крыши над входом в МКЦ-2.
В ЦПГ сломан вентиль крана КРг10.6 , неисправен манометр на линии пластовой воды.
В ходе выполнения обхода оборудования ДКС обнаруженно не надлещащее состояние лакокрасочного покрытия ограждения двигателя поз.302.5
Частично занесены снегом предупреждающие таблички на входе в насосную склада масел ГСМ.
Отсутствует указатель направление движения потока на трубопроводе после ш/к 22МК-27.
Скв. 3027. Отсутствует одна скользящая опора под манифольдом.
На обвязке скважин 302-го куста отсутствуют лючки для проведения ЭПБ.
Пункт 2.1.3 Чек листа для слесаря по ремонту ТУ. Наледь на козырьках здания УАЛКП.
Пункт 2.1.3 Чек листа для слесаря по ремонту ТУ. Наносы снега на путях передвижения от СЭБ до БВС.
Пункт 2.1.5 Чек листа для слесаря по ремонту ТУ. Наносы снега на ступеньках Склада смазок, невозможно попасть внутрь склада.
Пункт 2.1.6 Чек листа для слесаря по ремонту ТУ. Наледь на ступеньках аварийного выхода СЭБ.
Пункт 2.1.6 Чек листа для слесаря по ремонту ТУ. Наледь на ступеньках лестничного марша Маслостанции.
После уборки спецтехникой скользкие пути передвижения по территории  Газового промысла
Наледь на подходах к БППП
Загрязнены входные/выходные колектора абсорберов
Ослаблен хомут крепления линии орошения К1/1
"Сети внутриплощадочные, площадки обслуживания в зоне ""В"" занесены снегом."
Повреждено  заземление В1-1 ПРМ
В ящике с пож песком около б/бокса метанола отсутствует лопата
Заснежены пути подхода к блок боксу насоса Н-13
Посторонние предметы на площадке выкатки двигателя № 917.
Занесен подход к площадке распределения метанола.
Подтеки масла возле Н-1/2.
Отсутствует фиксирующий хомут трубопровода Ду 50 к опоре в арматурном блока С-1/14 УОГ. 
Отсутствует фиксирующий хомут трубопровода Ду 80 к опоре подачи метанола на ППГ-8
Скольская поверхность центральной площади УКПГ.
ГПА № 223 БМА: частично отсутствует маркировка направление потока среды на трубопроводах.
Износилась черно-желтая сигнальная разметка в районе ПРМ
Гтэс-72, первый модуль,возле ГТУ-№2, рядом с вибрации, розетка, потеряла информативность,  указание напряжение 380В  
Гтэс-72, маршевая лестница к ПРУ, заметена снегом.
ГТЭС-72, БВГ №7 на отсекающем кране АТЭК, отсутствует заземление
Замело снегом эвакуационный выход.
Провисание наледи с крыши БТПГ.
Порвана мягкая (брезентовая) вставка в вентиляционном канале.
ГТЭС-48, ГТУ-1 перегорела лампа рабочего освещения под КШТ.
Поз.12  Поврежден шланг огнетушителя ОП-10 .
Поз.12  Наледь на ступеньках маршевой лестнице . Опасность получения травмы при падении.
Поз.110 Заметен снегом пожарный гидрант ПГ №-9.
Оторвалась табличка со схемой работы сепаратора С1-2 в УОГе.
Подтеки масла на корпусе насоса Н10а3
ГТЭС-15 Аварийные ворота №1-4 затруднен проход и проезд из-за снега
Нарушено ЛКП трубопроводов в ОН ГПУ №212
не убран инструмент с рабочего стола, грязная ветошь
Оборвана сигнальная лента ремонтного т/а № 122.
Антигололедное состояние подходов к маршевым лестницам неудовлетворительное.
Занесена снегом площадка входа в ЗПА
Занесен снегом ПГ-4
Б/Б топливораздаточной, отсутствует нумерация шарового крана линии дренажа Ф-3
Наносы снега на площадках обслуживания Т/А № 315.
Над окнами БВС висят сосульки. 
Наледь на ступеньках лестничного марша Проходной ГП-7,существуют риски падения работников.
Наледь на ступеньках лестничного марша Служебно-эксплуатационного блока ГП-7,существуют риски падения работников.
Вышла из строя уличная система освещения площадки обслуживания БВС.
Обнаружил дефекты накидных ключей ключей в инструментальном ящике дежурного слесаря ТУ ЦПГ.
скользкие полы поз 1
Отсутсвует заземление корпуса насоса Н3-1 блок-бокса насосной ДЭГ и метанола
"Наличие наледи, снега на лестничной площадке ""уровень земли-ЦРД-ЦРМ-крыша"""
Пути перемещения к входам (лестничным площадкам) ЦРД, ЦПГ занесены снегом.
Пути передвижения транспорта по территории УКПГ-4 занесены снегом.
ЗАнесены снегом проходы у кранам Г-501, Г-502 на гитаре
Не работает часть освещения на ЗПА
Нарушена пломбировка фланцевых соединений на линии подачи метанола на кусты газовых скважин
В шкафу аварийного запаса блок-бокса метанола и ГСМ имеется аптечка с истекшим сроком годности
Посторонние предметы на ВХ-4(вёдра)
Нумерация ЗРА Е4/E8 не соответствует технологической схеме.
Наледь на здании и козырьках БВП.
Лед на подходах к БППП
Неисправность замка тамбур-шлюза ЦДМ.
Подтеки масла под Н10-10
Неисправность доводчика в БВП.
Повреждены пломбы фланцевого соединения метанолопровода в блок боксе ДЭГа и Метанола
Порвана вставка на выходе вентилятора В-1А-ЦДМ.
Сломан доводчик двери арматурного блока ПОРД (около П1-3)
Загрязненность пола под насосом Н10А(2) в ЦДМ.
Над выходом из ТКПГ (от БТДА № 9) с крыши свисает глыба льда - возможно падение на работников
Не очищен от снега подъезд к пожарному гидранту ПГ-2.
Нет направления вращения на вентиляторе В.1.1. в БПТПГ
Неисправен концевой выключатель двери отсека двигателя ГПА 414
Сети внутриплощадочные, проходы и площадки обслуживания на П-601/1,2 занесены снегом.
Свисание льда и снега с крыши над площадкой эвако. выхода со второго этажа БВП
Снег и наледь на площадке и ступенях эвако.выхода со второго этажа БВП
Надорвана мягкая вставка корпуса АВВ ПОРД №2
"Наледь перед входом в ""БВП. Гараж. Возможно получение травмы при падении на скользком покрытии. "
Поврежден заземляющий кабель корпуса АВВ УПТ.
Занесен снегом проход в щетовую КИПиА ЗПА
В УПТ НС 1,1 шпильки фланцевых соединений имеют запас прочности по резьбе менее одного витка. 
Нарушена нумерация ш/к 37-1 согласно утвержденной технологической схемы.
"Отсутствует надпись направления вращения ""Открыто-Закрыто"" на штурвале углового вентиля М102.2"
Отсутствие крепежного хомута на дренажном трубопроводе Р-1/2 возле задвижки К-205/2.
Повреждены таблички нумерации запорной арматуры на уровнемерных колонках разделителей Р-1х.
Затруднен проход работников к насосной хоз. пожарного водоснабжения и к скважинам из-за снега.
В связи с обильными снежными осадками заметены снегом все аварийные выходы здания АБК МРУ, а также остановка для ТС (посадки/высадки работников МРУ).
В процессе проверки путей передвижения работников в зданиях, сооружениях и помещениях на территории базы УМС, при входе в здание АБК МРУ, выявлено ослабление крепления ручки входной двери.
Фрагменты остатков бытового мусора возле контейнера ТБО.
База ЛЭС РММ помещение монтеров ЭХЗ ненадежное крепление розетки.
АГРС Промбаза ЩСУ 3 наличие снега, наледи на лестничной площадке.
База ЛЭС АБК помещение ЩСУ 2 наличие пыли на поверхности шкафов.
Наносы снега на стабилизаторах пластично-мерзлых грунтов.
БАза ЛЭС РММ помещение электромонтеров провисание створки пластикового окна.
Занесены снегом подходы к БТА  на КЦ-2.
База ЛЭС РММ наличие посторонних предметов после ремонтных работ.
Поз.120 Занесён снегом проход к ресиверам азотной станции.
Поз.80 Недостаточная освещённость помещения склада.
РММ на сверлильном станке обнаружены подтеки масла. 
База ЛЭС помещение ЩСУ 4 у входа гололед.
Поз.34 В мужском туалете гардеробной отсутствует туалетная бумага.
Замазученность на корпусе углового вентиля м-103
"БППП 2 этаж эваккуационный выход не горит табло "" ВЫХОД"""
УЗГ занесена снегом площадка обслуживания крана Г-5Х
Затруднены подходы (подъезды) к стеллажам аварийного запаса на территории базы ЛЭС.
Занесены снегом пути передвижения на складе ГСМ.
В ходе выполнения обхода оборудования ДКС обнаруженно ослабление крепежа люк-лаза шахты выхлопа гпа 212
В ходе выполнения обхода оборудования ДКС обнаруженно плохочитаемое обозначение напраления вращения крыльчатки двигателя ВОТ-2  ГПА214
Отсутствуют информационные таблички на складе ГСМ.
пос. Ямбург. Площадка ПАГЗ. Заметены подходы, подъезды к ПАГЗам 841,701, посту дегазации. 
пос. Ямбург. Площадка ПАГЗ. Наледь на ступенях при входе в операторную ПАГЗов 701, 841.
пос. Ямбург. Площадка ПАГЗ. В помещении для водителей, на двери с внутренней стороны ,оторвана ручка.
Указатель открытия-закрытия запорной арматуры № 3 в ИТП нечитаем из-за воздействия высоких температур.      
