Message
Пункт 2.1.3 Чек листа для слесаря по ремонту ТУ. Наледь и сосульки на козырьке УАЛКП.
Пункт 2.1.5 Чек листа для слесаря по ремонту ТУ. Наносы снега на лестничном марше основного входа в СЭБ. 
Пункт 3.4.4 Чек листа для слесаря по ремонту ТУ. На фланцевом соединении входной задвижки насоса Н-7а-1, у одной шпильки нету витков,необходимо разогнать резьбу и оставить по 2 витка с каждой стороны шпильки.
Пункт 2.2.6 Чек листа для слесаря по ремонту ТУ. Загрязнения поверхности пола в компрессорной КИП под компрессорами ВК-1,ВК-2.
Пункт 2.1.5 Чек листа для слесаря по ремонту ТУ. Наносы снега на лестничном марше Склада Смазок ГП-7. 
Сломана рукоятка снеговой лопаты
заметены пути подхода в мастерскую УТОБТДА
Низкое давление в огнетушителе ОП-10 №53 ТКДМ
Утечка воздуха КИП по клапану уровень Р2/2
Повреждено заземление метрана - давление на зану В в ПРМ
Не достоверны показания разряжения по П1А/2, забилась трубка на прибор
Наледь на площадке перед входом в мастерскую Электромонтеров и Слесаря ТУ.
Лед на лестнице выхода  ТКДМ в сторону АВО 
Не посыпана песком дорожка вдоль ПЗБ
Скользкие пути подхода к КНС-3. Опасность падения работников.
На входе в здание УПГ наледь.
Перегорела лампа освещения в ЗАПТИГ ГПА 223
Не достаточно освещение в ВХ-4  ЦРДиМ (риск травмирования работника )
Занесены снегом подходы к крановым узлам ГПА № 911,912,913,914.
Открыты технологические окна на скважине 504.7.
Неплотное прилегание скользящей опоры на метанольной линии скважины 513.5.
Повреждена схема включения емкости Е-9 в насосной метанола.
Постороние предметы в под Р-1/4 в ЦПГ -1.
п.2.1.5. ППА. Площадки обслуживания кранов ППА занесены снегом
Поз.18 При осмотре выявлено недопустимые повреждения поводка заземления эл. двигателя вентилятора в приточной вент. камере П-2.
На путях к эвакуационному выходу образовалась наледь покрытая снегом. 
Неудовлетворительно освещение здание ППГ, арматурный блок
Нарушена пломба входа на УТЕ.
пос. Ямбург. Площадка ПАГЗ. На всей территории сильный гололед. 
АБК ЦЭС, бытовка, неисправность лампы рабочего освещения.  
"Некорректно функционирует доводчик двери выхода в зону ""В"", с насосной метанола."
Подходы и лестничные марши здания ЦЭиОСО после пурги заметены снегом.
Информационная табличка на П-201-1 плохо читаема
Наледь, снежные шапки на козырьках кровли ТКРД и М со стороны АВО газа. Существует опасность падения ледяных глыб и снега с высоты.
ГФУ заненсена снегом площадка обслуживания ЗРА
Отсутствует освещение в тамбуре главного входа в ангар № 913
Эвакуационный выход холодного склада мастерской УТО БТДА заставлен транспортировочными подставками от СПЧ
Заметен снегом подход и входная группа блок-бокса ДПД. Наледь на  дверном проеме в б/б ДПД, в следствии чего затруднено открытие двери.
Низкий уровень жидкого мыла в дозаторе умывальника.
Посторонние предметы в районе ГПУ-16 ст.№ 312.
"Не выполняется очистка от снега тротуара вдоль северного торца здания инженерного корпуса в п.Ямбург и далее в направлении общ.43 (очищается только проезд для автомобилей, при этом работники, передвигающиеся в направлении ИК - общ.43, 44, НФЖК-5 и обратно, вынуждены передвигаться по проезжей части вместе с автомобилями, что создает повышенную опасность наезда на пешехода, особенно в условиях зимней скользкости и недостаточной видимости в плохую погоду). Данный тротуар имеет твердое покрытие и указан на ""Схеме опасных мест (зон) передвижения по территории п.Ямбург"" как подлежащий механизированной уборке от снега путь передвижения работников. Необходимо организовать регулярную снегоочистку указанного пути передвижения работников на всем его протяжении, в том числе исключив устройство на нем снегонакопителя."
В подсобном помещении болтается розетка к которой подключают стиральную машину.
Снег на приводах кранов АВО газа КЦ-1.
Наносы снега на площадках обслуживания ППА.
Наносы снега на лестничном марше аварийного выхода СЭБ.
Наледь на путях передвижения с Проходной до СЭБ.
Пункт 2.2.3 Чек листа для слесаря по ремонту ТУ. Посторонние предметы на крыше ЦРДиМ (Строительные леса).
Пункт 2.1.6 Чек листа для слесаря по ремонту. Наледь на путях передвижения от СЭБ до БВС. Существуют риски падения работников.
Ослаб хомут на трубопроводе выкида насоса Н10А-2
Утечка воздуха на прибор КИП в ШТА ГПА №221
Сломаны перила на площадке обслуживания скв. 3032.
Сломаны перила на площадке обслуживания скв. 3036.
Наносы снега на площадке металлолома ГП-7
Занесен снегом подход к аварийной лестнице БВС.
Занесен снегом подход к аварийной лестнице СЭБ.
Занесен снегом подход к маслостанции.
Посторонние предметы на площадке обслуживания склада смазок ГП.
Посторонние предметы на пути прохода к БВС.
Посторонние предметы на холодном складе БВС.
Недостаточное освещение в складе смазок ГП
Недостаточное освещение в сушилке БВС 2 этаж.
Наледь на козырьке столовой СЭБ.
обледенение лестницы в ТКДиМ со стороны и УПТ
обледенение лестницы вход в ТКДиМ со стороны и АВА газ
Поз. 18 В приточной вент камере П-2 на проходе разлив антифриза. 
Поз.4  Заметен снегом пожарный гидрант (№11).
Поз.4 Под цехом первичной сепарации посторонние предметы (ведро с краской, канистра, кисточки).
Лед на подходах к БППП, проходной
Утечка по сальнику на ПОРМ П1А-2
Порвана мягкая вставка на В1-2 ПОРД
Повреждены пломбы калитки склада метанола
Сломан раструб на шланге огнетушителя ОП-10 в ЗПА
Скользкая площадка и лестница перед входом в КНС-1
Перед входом в Водонасосную гололед. Опасность падения получения травм
Сети внутриплощадочные, узел подключения к ДКС занесен снегом.
нарушено лкп на трубопроводе  слива масла в МБН ГПУ-215
Скользкая поверхность возле вход в УОГ.
Занесен подход к площадки приема метанола.
Образование наледи на просечки лестницы БППП.
На лопостях АВО-газа 8,1 образовалось наледь. При включении возможен разлет льда, получение травмы.
Постороние предметы на пути передвижения возле Н-1/2 УОГ.
Снег и наледь на ступенях и площадке пож.выхода со второго этажа ЦРДиМ со стороны УПТ (риск травмирования работника при падении)
Испорчен знак безопасности на трубопроводе (ПРМ)
Посторонние предметы (огнетушитель) на 2-ом этаже возле Е4а ТКРДиМ
Неисправно запорное устройство на входной двери в СВО ГПА № 915.
Наличие наледи на путях передвижения,лодходы к маршрутным лестницам в ЦПГ-1,ЦПГ-2,ЗПА.
Обледенение путей подхода к мастерской УТОБТДА
Подтеки  жидкости на полу в ТКРД возле емкости Е-11, сользкий пол.
На пути передвижения от домов на Глазунова до здания ИТЦ-1 отсутствует посыпка песком, что в сложившихся погодных условиях (гололед) может привести к падению и травмированию работников. У крыльцов самих домов и у крыльца здания ИТЦ-1 песок насыпан, спасибо работникам УЭВП. Имеется в виду его отсутствие именно на пути следования работников от домов до лаборатории.
ослабло крепление рукоятки лопаты.
Ветром оборвана сигнальная лента ремонтного т/а №122.
Занесена снегом площадка обслуживания Г-519
Неудовлетворительное антигололедное состояние путей передвижения.
В спортзале и на сцене концертного зала не работают лампы аварийного освещения .
Гололед по следованию маршрута обходов ДКС.
Здание УМВ. Пути передвижения по маршруту следования персонала к зданию находятся в состоянии гололеда,  отсутсвует противоскользящий материал (песок).
Гололед на тротуаре от здания почты до перекрестка перед Инженерным корпусом.
Образование сосулек на карнизе возле входа в РММ.
Наледь на лестнице наполнительного отделения поз. 22.16 и перед входом на станцию МКДС-100К поз. 22.1.1, 22.1.2, может привести к падению и получению травмы. 
На КИП ГАЗ-15 №1 на КГС №132 УКПГ-1С отсутствует крышка.
В корпусе Г на лестнице перед турникетами не закреплено ковровое покрытие, данный факт затрудняет спуск по лестнице и создает травмоопасную ситуацию..
"Обнаружены масляные пятна на копии поручения ""О допуске к самостоятельной работе работников на ножовочном станке"", закрепленной возле станка."
Не актуализирована информация по ОТ в помещении МРУ на ГП-2В (поз. 78).
Cнег наледь на козырьке аврийного выхода из ПЭБа .
Отсутствует нумерация кранов на фильтрах топливного газа ГПУ №211
Постороннии предметы возле насоса Н-401-1
Не посыпан песком проход к БВП. Риск падения работника.
Не посыпан песком проход к УАЛКП. Риск падения работника.
Наледь на лестнице входа в УАЛКП. Риск падения работника.
Наледь на ступенях запасного выхода со 2 этажа БППП
Посторонние предметы в здании УАЛКП. Инструменты.
Посторонние предметы на площадке складирования металлолома.
На время перерыва оставлена включенной в розетку 220в УШМ в слесарной мастерской БВС.
Пункт 2.1.3 Чек листа для слесаря по ремонту ТУ. Наледь и сосульки на козырьке УАЛКП.
Пункт 2.1.3 Чек листа для слесаря по ремонту ТУ. Наледь на площадке обслуживания и ступеньках УАЛКП.
Пункт 2.1.3 Чек листа для слесаря по ремонту ТУ. Наледь на площадке обслуживания и ступеньках БВС.
Не закрыта крышка в контейнере ТСО около ЦРДиМ.
Пункт 2.2.3 Чек листа для слесаря по ремонту ТУ. Посторонние предметы возле Р-2.2 в ЦРД 2 этаж.
Пункт 2.2.3 Чек листа для слесаря по ремонту ТУ. Посторонние предметы возле дежурного верстака в ЦРД 1 этаж.
Недостаточное освещение в складе красок ГП.
Занесен снегом проход к УОК.
Не посыпан песком проход от проходной к складу ГСМ. Риск падения работника.
Наледь на лестнице входа в БВС.
Посторонние предметы на площадке обслуживания Т-1/1.
Посторонние предметы около К-1/а ЦРДиМ.
Наледь на площадке обслуживания К-1/А.  
Посторонние предметы на площадке обслуживания К-1А. 
Скользкая поверхность. На уличной площадке ПОРДиМ обледенение поверхности.
Наледь на пути прохода от ЦРДиМ к БВП. Риск падения работника.
Скользкая поверхность. Обледенение лестничных площадок на выходах из ЦПГ.
Низкий уровень масла в маслобаке маслостанции.
Посторонние предметы у входа ЦРДиМ со сторона АВО.
Занесена снегом лестница прохода к ППА.
После завершения работы не убрано рабочее место верстак в БВС.
Наледь на пути к проходной ГП.
Наледь на лестнице входа в БВС. риск падения работника
Наледь на пути прохода от СЭБ к БВП. Риск падения работника.
Наледь на лестнице входа в склад ГСМ. Риск падения работника.
Обледенение на лестницах входа - выхода в ТКДиМ(4 шт). Есть риск падения работников
гитара. Г-502 отсутствует рукоять для ручной перестановки крана
Технологическая схема А-1/8 содержит неточности. отсутствует ссылка на  нормативный источник
Повреждена рукоять лопаты для очистки снега на КОС-30 ГП-1С
Вынужденное нарушение работниками Общества ПДД при переходе дороги между АЦ и СОК в г. Новый Уренгой, в связи с подтоплением пешеходного перехода осенью, летом и весной. 
Наледь на лестнице входа в склад смазок. Риск падения работника.
Наледь на пути прохода от проходной к складу ГСМ. Риск падения работника.
Посторонние предметы на пути прохода к БВС.
Наледь на площадке обслуживания РВС. Риск падения работника.
Посторонние предметы около насосов Н-4А ЦРДиМ.
Загрезнены полы в компрессорной ЦРДиМ.
С целью исключения риска падения работников на скользкой поверхности в зимнее время, предлагаю рассмотреть возможность замены (где это необходимо) коврового или иного покрытия (на одно более широкое или на два более узких, но размещенных рядом с поручнями) на лестницах прилегающих к зданиям Общества (на некоторых лестницах нет возможности одновременно держаться за поручень и при этом идти по покрытию, размещенному на данной лестнице).  
п.3.4.2. Сети внутриплощадочные. Повреждены бирки на задвижках Г518, Г519
На подходах к проходной - лед
Отсутствует нумерация на ЗРА Т1А
Открыт шкаф с Конг Примой
Нарушена теплоизоляция линии по ВМР на П1А-2 (т-ра более 100*С)
Отсутствует бирка с измеряемым параметром на ТСМ Н4-3 (температура пошипника)
Наледь на площадке эвакуационного выхода из трансформаторной подстанции 19ТП-11.
Неудовлетворительное санитпрное состояние гардеробной первый этаж СЭБ
Отсутствует освещение в тамбуре выхода из Установки подготовки газа. 
Скользкие пути подхода к Котельной.
нет таблички знака место стоянки подьемных механизмов в УПТИГ
На территорий УКПГ-9 по маршруту обхода недостаточное антигололедное обработка.
На козырьке входа ЦРМ образовались сосульки.
На ЭКМ Н-1/1 сорвано заземление.
Слабая фиксация хомута к опоре свечного трубопровода Ду80 Р-1а ЦРМ
Подтеки масла возле Н-1/2.
Скользкие ступеньки входа на МКЦ-2
Забита фильтрующая сетка дренажного лотка насоса Н-3а/1,2 в ЦРДиМ
ДКС КЦ-1, КЦ-2 ледяной наст внутрицеховых проездов.
ДКС КЦ-1. Отсутствует площадка обслуживания запорной арматуры для закачки масла на ГПА КЦ-2. В районе НКЦ.
Мусор под технологической ниткой №1 АР-01
Снег и наледь на козырьках УПТИГиУГ и свисание их с крыш.
Нарушена целостность распределительной коробки.
Обледенение на путях передвижения персонала на объекте КАДС.
В мастерской УТО БТДА с крыши свисают ледяные наросты - сосульки.
Пыль на вентиляционном оборудовании, БППП П-7
Плохо закреплён защитный козырёк на входе в блок СВО ГПА №-911.
РП-37 Отсутствует обозначение выключателя наружного освещения.
Поз 5.1 П-2 Нарушено ЛКП ЗРА
Поз. 31. Нарушена целостность шланга на огнетушителе.
Поз. 9. Отсутствует бирка заземление
Поз. 190. Отсутствует бирка на кабеле.
Недостаточно обработана противоскользящим материалом (песком) рабочая зона. Возможность подскальзывания и падения работников.
Таблички об ответственных за пожарную безопасность объектов выполнены с нарушением.
УЗГ занесена снегом площадка обслуживания Г-1Х, Г-2Х
скользкая поверхность на подходе к поз 31
Посторонние предметы на проходе поз 4.
Снег и наледь на козырьках над выходами с ГПА №№223-226
Наледь на ступенях лестниц входа в ПЭБ.
Здание БВП со стороны входа в слесарное помещение обнаружил на лестнице наледь .
"В подвале корпуса ""В"" у эвакуационного выхода допускается хранение горючих материалов"
Посторонние предметы,ветош в отсеке нагнетателя Т/А № 313 .
Не закреплен шланг и раструб на огнетушителе в насосной метанола
Наледь на крыльце входа в общежитие 606.
Наледь на проходе ко входу в общежитие 606 2В со стороны КСК. 
В ПРМ на манометре отсутствует красная метка указывающее рабочее давление в метанолопроводе 955 куста
Недостаточное покрытие противогололедными средствами прохода к пожарному гидранту №75 на территории Базы Геофизиков
Емкость Е-16.1. На запорной арматуре нечитаемая табличка (нумерация №Д1 ). 
Наледь при входе в лабораторию. Возможно падение сотрудников, травмирование.
Емкость Е-16.1. На запорной арматуре нечитаемая табличка (нумерация №Д2). 
Выявлено на полу скопление песка в коридорах и кабинетах здания АБК поз. 9.18  
Площадка маслохозяйства. Затруднен подход (занесло снегом) к извещателю пожарному ручному ИПР 9
Площадка маслохозяйства. Затруднен подход/подъезд (занесло снегом) к пожарному гидранту ПГ-12
Помещение маслохозяйства. В результате оттепели образовалась наледь, свисание сосулек над входом в цех
При осмотре слесарного инструмента поз.82 обнаружен гаечный ключ с трещиной. 
На перилах тоннельной лестницы поз.4 обнаружены заусенцы. Высокая вероятность получения пореза.
Образовалась наледь на ступенях маршевой лестницы поз.41. Высокая вероятность получения травмы.
Нарушено лакокрасочное покрытие трубопровода в УПТ
Заметены снегом пути подъезда к пожарному гидранту ПГ-6
Наледь на лестнице и площадке перед входом в СЭБ со стороны комнаты приема пищи
Сети внутриплощадочные, наледь и снег на площадках обслуживания  П-601/1,2.
подтеки масла на фильтре закачки масла в МБД ГПУ 214
Утечка по сальнику ЗРА на линии метанол с ТКДМ на склад
Ослаб хомут крепления коллектора по выходу с Н10 , вибрация трубы
Подтеки масла под гидроакомуляторами маслостанции ЗПА
Лед на подходах к БППП
С козырька выхода ПРМ ЗПА свисает ледяная глыба, возможно падение на работников
Нарушено ЛКП фланца трубопровода на входе насоса Н-8/1
Отсутствует красная метка на манометре с указанием рабочего давления на перетоке К-1а
Нарушен элемент заземления КР-1 УЗГ. 
Свисание снега с крыши на входе в Склад БВП.
Нарушена целостность ЛКП на импульсных линиях А-1.
Обнаружены куски металлолома на площадке обслуживания С-1.
Отсутствует бирка на приборе КИП с указанием измеряемых параметров в БПГ 1 очереди ДКС.
Отсутствует бирка на приборе КИП с указанием измеряемых параметров в ПТПГ-30 2 очереди ДКС.
Наличие снега и наледи на входе в УПТИГ-1 очереди ДКС.
Заснежен пож.выход насосной подачи метанола на УППГ ( риск травмирования работника )
ДКС КЦ-1 ПЭБ. Помещение вент. камера В - 4 посторонние преметы.
Наледь на путях передвижения от Проходной ГП-7 до СЭБ.
Наледь и снег на путях передвижения от СЭБ до БВС.
Пункт 2.1.3 Чек листа для слесаря по ремонту ТУ. Наледь на козырьке УАЛКП.
Пункт 2.2.3 Чек листа для слесаря по ремонту ТУ. Посторонние предметы по маршруту обхода в ЦРМ возле Н-10а насосов.
Пункт 2.1.5 Чек листа для слесаря по ремонту ТУ. Наносы снега на подходе к лестничному маршу Маслостанции ГП-7.
"Повреждена эвакуационная табличка ""Выход"" на двери № 1 в ангаре ГПА № 911."
п.2.1.6. чек-листа. НДМ. Входные площадки занесены снегом, наледь на ступенях входных лестниц
Открепилось обозначение заземления насосов, ЭД Н-3А-1, Н-3А-2, Н-3А-3
Недостаточное освещение,арматурный блок печей подогрева газа.
Ослаблен хомут на трубопроводе подачи топливного газа для СВО в блоке УПТИиУГ.  
П.Г №22 открыты  двери
КГС № 22 отсутствует бирка тех.номера на буферной задвижки 
П.Г №23 бровка снега после уборки снегоуборочной техники 
Занесен снегом подход к ПГ-7
Примерзание двери холодного склада мастерской УТОБТДА
Снег наледь на площадках обслуживания Т/А № 312 .
База ЛЭС в ходе осмотра выявлена диэлектрическая отвертка с нарушением целостности изоляции.
База ЛЭС в контейнере для утилизации пластиковой тары обнаружена бумага.
База ЛЭС по маршруту обхода выявлено провисание кабеля на эстакаде.
РММ базы ЛЭС перед входной дверью ворот наличие наледи.
После уборки снега бульдозером возле АБК из дорожной плиты торчит металлический прут.
Здание 2.13в. В коридоре перегорела лампа дневного света
Изношен хозяйственный инвентарь (веники) в БППП
Не обозначены категории пожарной опасности и классы зон на дверях ГПА-721.
Отсутствует обозначение Открыто-Закрыто на штурвалах кранов в БПТПГ КЦ №2
ДКС. Здание ТДА. Мусор после ремонтных работ возле ТДА №8
ДКС. Здание ТДА. Отсутствует бирка на шаровом кране К24-7 ТДА №7
Наледь на переходе вдоль ЗПА (вход на маслостанцию) - возможно падение работников
Скользкий натоптанный снег на нижних ступенях входа в установку подготовки газа со стороны зоны В.
Нарушено ЛКП на трубопроводе выыхода газа в БН ГПУ-211
Наледь на площадке эвакуационного выхода из котельной
Сети внутриплощадочные, входа в здание УРДиМ занесены снегом.
Утечка по сальнику ЗРА линия загрузки рефлюкса К1А
Подтеки рефлюкса около К1А
Не горит освещение в топочном отделении П1-2 (перегорела лампа)
Повреждены пломбы калитки склада метанола
При выполнении обхода технологического оборудования ДКС обнаруженны не закрытые лючки для УЗТ на изоляции трубопроводов  поз. 302.5
При выполнении обхода основного и вспомогательного оборудования ДКС обнаруженно не надлежащее ЛКП на фланцах трубопроводов обвязки ОСМ
ЦПГ тамбур-шлюз не горит Аварийное освещение
Отсутствует гайка на угловике 312 шлейфа.
Занесена площадка гребенки метанола.
Отсутствует красная метка на манометре с указанием рабочего давления на коллекторе осушеного газа.
Наледь на стекле манометра давления газа на ГФУ. (не видны показания)
Не достаточно освещение на Пульту, перегорели лампы над столом 
Земетены снегом ящики с пож.песком  между блок боксами Метанола и ГСМ, отсутствует доступ
Порвана мягкая вставка приточной вентиляции ТКПГ
Лед на выходе с проходной ГП
Наличие снега на козырьке входа в цех ЦПГ-1 со стороны ВХ.
Отсутсвует на своем месте в Узле Связи углекислотный огнетушитель
Пункт 2.1.5 Чек листа для слесаря по ремонту ТУ. Наносы снега на путях передвижения от проходной ГП-7 до служебно-эксплуатационного блока.
Пункт 2.1.5 Чек листа для слесаря по ремонту ТУ. Наносы снега на путях передвижения от служебно-эксплуатационного блока до блока вспомогательных служб.
Пункт 2.1.3 Чек листа  слесаря по ремонту ТУ. Снежная шапка на козырьке Проходной ГП-7.
Пункт 2.2.3 Чек листа для слесаря по ремонту ТУ. Посторонние предметы в ЦРМ возле насоса Н-4а-2. 
Пункт 2.1.5 Чек листа для слесаря по ремонту ТУ. Наносы снега и наледи на лестничном марше УАЛКП. 
Занесены снегом пути передвижения и подходы к площадкам обслуживания ГПА № 911-917. 
Наледь на пути прохода от БВС к УПТ.
Наледь на пути прохода от ЦПГ к маслостанции.
Наледь на пути прохода от ЦПГ к ППА.
Посторонние предметы на пути прохода к БВС.
Занесена снегом лестница прохода в склад смазок.
Занесен снегом проход к аварийной лестнице БВП.
Занесен снегом проход к аварийной лестнице БВС.
Посторонние предметы на пути прохода к ППА.
После завершения работы не убрано рабочее место, верстак БВС 1 этаж, стружка и ветошь.
Занесена снегом лестница прохода в парк ГСМ.
Занесен снегом проход к емкости Е-16/2 парк ГСМ.
Занесен снегом проход к емкости Е-3/1 парк ГСМ.
Недостаточное освещение АР-02 5т.н.
В мастерской УТО БТДА посторонние предметы в инструментальном шкафу. 
Нарушено ЛКП на трубопроводе выхода воды от Н-6/2
Пыль на поверхности вентиляционного оборудования (П2-1,П1-2)
Нарушено ЛКП перил на площадке обслуживания ГПА №-912.
Наледь на площадках обслуживания ГПА№621.
Посторонние предметы в отсеке двигателя ГПА №623.
Наледь на лопастях ВАВО газа КЦ-1.
Посторонние предметы в ОН ГПУ ст.№211
Тугое вращение штурвала КВД на манифольде скважины 505.7.
Наледь на крыльце перед БВП.
Лед на крыше крыльца БВП.
Не читаемы указатели направления вращения штурвала на скважине 508.3.  
Мусор на дороге КГС 503, возле скважины 503.8.
Нависание сосулек с крыши Водонасосной. Опасность травмирования работников
Скользкая лестница и площадка перед входом в ВНС.
Подтеки масла под фильтром насоса Н-1
Отсутствует барашекна вентиле системы смазки нагнетателя ГПУ-221
На путях передвижения оператора ГРС сугробы снега и наледь.
Занесен снегом центральный вход в ЦРД
ЦПГ, посторонние предметы на площадке модуля А-1/1
Наносы снега на лестничном марше запасного выхода СЭБ.
Наносы снега на лестничном марше склада Смазок.
Посторонние предметы на площадке обслуживания склада Смазок.
Не посыпаны антигололедным покрытием пути подходов к маршрутным лестницам БВС.
Не посыпаны антигололедным покрытием пути подходов к маршрутным лестницам СЭБ.
Наледь на козырьке здания УАЛКП.
Посторонние предметы в помещении ПКУ.
занесен снегом подход к ПГ-13
поз 1 место установоки оп 35 находиться не согласно схемы
ГТЭС-48, БПТГ, Отсек технологический Тамбур №3, перегорел светильник рабочего освещения. 
Наледь на лесничных маршах путей передвижения
Засыпан снегом эвакуационный выход, гололедица. Возможно падение сотрудника.
Наледь перед входом в ПЭБ
Сети внутриплощадочные, снег и наледь на входах в здание УПГ.
В учебном классе мастерской УТО БТДА находятся стулья требующие ремонта
Отсутствие рукоятки на напильнике в инструментальном шкафу мастерской УТОБТДА
в сборочном  участке мастерской УТОБТДА лежит промасленная ветошь
посторонние предметы на эвакуационных путях холодного склада
Обнаружена течь трубы отопления в здании ИТЦ-1, комнате приема пищи. В результате вышеописанной течи появилась вероятность получения травм работниками по причине скользкого пола.  
Не работает лампа аварийного освещения
Наледь, свисание сосулей  на лестничном марше аварийного выхода ТКРД и М  2-ой этаж. Возможно падение работника на скользкой поверхности ступеней, падение сосулей с высоты.
Утечка  по фланцевому соединению Ду 32, выход ВМР с кубовой части  А-1/4.
Заснежены подходные пути к сухотрубу ЦРДиМ со стороны АВО газа
Снег,наледь на площадке обслуживания крана № 36 .
Неисправен доводчик двери (тех. корпус,галерея)
Не исправен замок на входных дверях в ангар ГПА №-915.
"Ограждающий забор в зоне ""В"", торчит арматура, восстановить, закрепить."
поз №71 мусорный бак не закрыт крышкой 
поз №71 на верстаке мусор 
КГС №11 на площадке обслуживания обтирочная ветошь 
КГС №12 на задвижке не просматривается обозначение открыто-закрыто
поз №71 из за снега затруднен подход к мусорному баку
Площадка обслуживания БЕ-501-1, БЕ-501-2 заснежена 
Заметены снегом подходы к ГПА
На задавочной линии скв. 3074 отсутствует защитный колпак.
Подъездные пути к ППА недостаточно обработаны противогололёдными средствами.
Поврежден заземляющий проводник на датчике давления масла смазки двигателя на ГПУ-114
Наледь на ступеньках при входе в РММ.
Прорыв трубопровода возле здания Геологической службы.
"БППП пульт разряжен газоанализатор ""КОЛИОН"""
Не очищены от снега подходы к Котельной
Посторонние предметы на пути прохода к БВС.
В насосной метанола не приведено в порядок рабочее место по завершении рабочего дня
Посторонние предметы в холодном складе БВС 1 этаж.
Скользкие пути подхода к складу красок БВП
Не включается лампа освещения в раздевалке БВС 2 этаж.
Наносы снега на проходе к пандусу ДКС.
Посторонние предметы около пандуса ДКС.
После завершения работы не убран верстак слесаря в БВС.
Занесен снегом проход к аварийной лестнице БВС.
Не посыпан песком проход от СЭБ к БВП. Риск падения работника.
Не посыпан песком проход от БВС к РВС. Риск падения работника.
Занесен снегом проход к маслостанции.
Занесена снегом лестница прохода к ППА.
Занесен снегом проход к складу металлолома ГП.
Посторонние предметы на складе металлолома ГП.
Занесен снегом проход от столовой до проходной ГП. 
Наледь на крыльце входа в УПТИГ.
Наледь на крыльце входа в УПТИГ.
Пункт 2.2.4 Чек листа для слесаря по ремонту ТУ. При выходе с БВС на полу лежат лом, кувалда прямо на проходе.Существуют риски падения работников.
Пункт 2.1.2 Чек листа для слесаря по ремонту ТУ. Посторонние предметы на площадке перед БВС. (Трубы, обрезки)
Пункт 2.1.7 Чек листа для слесаря по ремонту ТУ. Отсутствует информационная табличка Служебно-эксплуатационного блока ГП-7.
Пункт 3.3.6 Чек листа для слесаря по ремонту ТУ. Нарушена целостность ЛКП обвязки трубопроводов арматурного блока Н-7а насосов.
Пункт 4.1 Чек листа для слесаря по ремонту ТУ. ЦПГ. Обнаружен дефект ручного инструмента в дежурном ящике слесаря по ремонту ТУ.
Пункт 4.1 Чек листа для слесаря по ремонту ТУ. УОГ. Обнаружен дефект ручного инструмента в дежурном ящике слесаря по ремонту ТУ.
Посторонние предметы возле насоса Н-1 (ветошь)
Занесена снегом площадка обслуживания крана № 36 ДКС. 
ЦРД свисание наледи с козырька лестничной площадки выхода к Е-8а
ЦРМ, подтеки жидкости рядом с Н-2а/1
Недостаточное количество против гололёдных материалов на пути передвижения персонала, участок от КПП до ЦРД.
скользкие полы поз 1
Посторонние предметы на площадке нагнетателя ГПА № 725
Не соответствуют уставки по блокировкам насоса Н - 4/1 в ТКРД нормам технологического регламента.
"Сети внутриплощадочные, зона ""В"" лестничные переходы и площадки обслуживания занесены снегом."
Выявлено подклинивание замка входной двери кабинета №7 здания АБК МРУ поз. 9.18
Отсутствует песок в антигололедном ящике в здании ЛЭС
"ЦЭС ЯПС ЭВС.
Блок теплоснабжения.
Нарушена целостность металлорукова распределительной коробки."
"ЦЭС ЯПС ЭВС.
Насосная водяного пожаротушения.
Деформированы перила лестничного марша подъема к емкости запаса воды."
"ЦЭС ЯПС ЭВС.
Станция насосной водяного пожаротушения.
Не обозначено назначение выключателя перед входом в насосную."
"ЦЭС ЯПС ЭВС.
Станция насосной водяного пожаротушения.
На входной двери информационные таблички и знаки безопасности не соответствую категории проекта"
"ЦЭС ЯПС ЭВС.
Станция насосной водяного пожаротушения.
На перилах лестничного марша отсутствует знак ""держаться за перила"""
Подтёки масла у насоса Н10а-1
Наличие посторонних предметов (ветошь, мусор) в отсеке СВО ГПА №-913.
Снежные наносы при входе в лабораторию. Мешают движению.
Вышел из строя замок двери ИТП. ( заклинила личинка замка ).
Не достаточно освещение в галерее ЦРДиМ
Порывом ветра сорвало информационную табличку с регистрационным номером ёмкости Е-8а
Нависание льда над ступенями пож.выхода со второго этажа ЦРДиМ в сторону АВО газа
Наледь на ступенях пож.выхода со второго этажа ЦРДиМ в сторону АВО газа (риск травмирования работника при падении)
На доводчике двери, вход в операторную слетела лапка доводчика
перемёты снега перед входом в мастерскую УТОБТДА
Пулт ДКС. Не горит лампа аварийного освещения 
Свисание сосулек над выходом холодного склада
Наледь на лопастях ВАВО газа КЦ-2.
Повреждена информационная табличка на датчике (температура тела крана 6) ГПА-126
отсутствует указатель-табличка открывания  (от себя-на себя) двери на входе в БПП
АБК ЗПС ЭВС. Каб.22 (ПЭТЛ). На офисном стуле РС.01 обнаружено разрушение сварочного шва.
Образование наледи на площадке рем. зоны АГРС.
Посторонние предметы в помещении поз. №13. АГРС.
Отсутствует стрелка направления движения газа . поз. №1. БРГ. АГРС.
Отсутствует освещения в тамбуре УПТИГа 1 очереди ДКС.
База ЛЭС РММ недостаточно освещения в складе КИПиА.
База УЭМПГиГРС мастерская отсутствует уличное освещение в ночное время суток в следствии некорректной работы фотореле наружного освещения. 
РММ базы ЛЭС в помещении ЩСУ-2 выявлена аптечка не соответствующая сроку годности.
Мастерская УТОБТДА недостаточное освещение рабочей зоны в РММ.
РММ базы ЛЭС заметен снегом пожарный щит и пути подхода к нему.
"АГРС ""Промбаза"" не включается выключатель внутреннего освещения блок-бокса КИПиА."
снег наледь на площадках обслуживания Т/А № 311 .
Вход в ПЭБ. Образовалась наледь на перилах после оттепели.
ПЭБ. Мастерская КИП. Замечание по состоянию хозинвентаря. Расшаталась ручка снегоуборочной лопаты
Неисправен доводчик на двери в ОД ГПА №223.
Подтеки масла в насосной масла возле насоса Н-5
Территория ГП-с пульта управления не выключается АВО 21/1
б/б насосной метанола самопроизольно отключаеся В1/1
ТКПГ- недостаточно освещенности возле арматурного блока А1/1
ТКРДи М аврийная лестница со стороны Н6/1-6-наледь
Стелаж для транспортировки контейнера отбора пробы газа-неисправен
"АБК 2 этаж не горит табло ""ВЫХОД"""
Занесен снегом подьезд к ПГ-9
Пункт 2.1.3 Чек листа для слесаря по ремонту ТУ. Наледь и свисание сосулек с крыши УАЛКП.
Пункт 2.1.3 Чек листа для слесаря по ремонту ТУ. Наледь и свисание сосулек с крыш УПТ.
Пункт 3.1.5 Чек листа для слесаря по ремонту ТУ. Маслостанция. Необходима доливка масла в картер.
Пункт 2.1.5 Чек листа для слесаря по ремонту ТУ. Наносы снега на лестничном марше Проходной ГП-7.
Пункт 2.1.5 Чек листа для слесаря по ремонту ТУ. Наносы снега на лестничном марше СЭБ ГП-7.
Пункт 2.1.5 Чек листа для слесаря по ремонту ТУ. Наносы снега на путях передвижения работников от Проходной до СЭБ.
Наледь над входом в БППП.
БППП-отсутствует прямая связь(телефонная) с пожарной ПЧ-2
Территория ГП-путь следования от проходной до БППП занесен снегом,отсутствует противогололедная обработка песком
Загрязнения и пыль на поверхности вентиляционного оборудования в ангаре ГПА № 917.
Подход к ПГ-2 занесён снегом
обледенение подходов поз 2 т.н 1,2 холодное укрытие сепараторов
ЦРД 1й этаж. Неисправна лампа освещения в районе Т-3/2
ЦРД 2й этаж, неисправен шланг подачи огнетушащего вещества ОП-8 №31
Занесен снегом вход в здание БППП со стороны хим. лаборатории
ЩО-2, 2 этаж. Не соответствие графического наименования (номинала)  автоматических выключателей в схеме и в натуре. ПТЭЭП 1.8.4.
УПГ, грязные полы по маршруту обхода.
Поз.45 На ступеньках маршевой лестницы и площадке наледь. Опасность получения травмы работником при проскальзывании. 
Поз.18 Запасной выход РУ-5 Нависание снега и наледи с козырька лестничной площадки. Опасность получение травмы при падении на работника.
ДКС КЦ-1 ГПА-111В, 112B заметены подходы снегом к кранам обвязки ЦБН.
Поз.12 Приточная вент камера. Не работает светильник аварийного освещения.
ДКС КЦ-1. Пыль на КШТ ГПА - 116В.
База ЛЭС Теплоузел Плохо закреплен заземляющий проводник на преобразователе расхода Метран 300Пр
База ЛЭС Теплоузел Отсутствует маркировочная бирка на контрольном кабеле
Перегорела лампа осещения в торце технологического корпуса 
Занесены снегом площадки обслуживания ПГ-30 КЦ-1.
Заметены подходы и лестничная площадка поз.86 Вероятность поскользнуться.
"поз.20 приточная вент. камера,  сломана дверная ручка. Вероятность замыкания двери и невозможности открывания ее из внутренней части помещения.
"
поз.33. Ослаблен крепеж перилл перехода между 1-2 этажами. Вероятность нарушения целостности конструкции, что в свою очередь может привести к получению травмы.
В слесарной мастерской обнаружена защитная каска с истекшим сроком годности. 
Работник сторонней организации передвигавшийся по территории ГП, нес каску в руке.
Наледь на ступеньках перед входом в БВП.
Не горят лампы освещения
Нарушена маркировка трубопровода на в ходе ТДА №-2.
ГПА №724 в ОМА недостаточно освещения. 
Скользкие пути передвижения по территрии промысла после уборки спецтехникой 
Занесена снегом площадка перед входом в котельную
Недостаточное освещение на терретории ГП
Посторонние предметы на полу в гараже БВП (инструмент, ветошь)
Скользкая площадка перед входом в трансформаторную подстанцию 19ТП-11
Занесены снегом подходы к заглубленным емкостям склада ГСМ ДКС.
В комнате для курения частично отсутствует освещение.
Место высадки персонала у КПП недостаточно обработано противогололёдными средствами.
Обнаружен провис кабеля в ОД ГПА-125
Отсутствует стрелка указатель напрваления потока жидкости системы охлаждения ВК -1,2
Неисправное освещение в отсеке нагнетателя ГПУ №214.
Наледь на козырьке крыльца БВП.
Касание ПОС элементов ЗРА скважины 507.7.
Покрыты инеем (нечитаемы) номера кранов на узле подключения 2оч. ДКС. 
Посторонние предметы возле скважины 502.1.
Выступ из-под земли металлического элемента возле манифольда скважины 503.8.
Ржавчина на струбцине заземления зацепления к пожарной машине КЦ-1
Наледь на маршруте обхода КЦ-1 ДКС.
Занесен снегом подход к МКУ 611.
Недостаточное освещение в отсеке двигателя т/а 615.
ТКРДиМ- пропуск по вентелю на пробоотборнике после БФ-2А(линия ВМР)
ТКПГ- А1/2 частично  нарушена опломбировка подача импульсного газа на краны Г201,203
Компрессорная воздуха КИПа -посторонние предметы после ремонта ВК-1
Территория ГП-занесен снегом подход к площадке обслуживания Т-3/1,2,3
ПРМ-наледь на лестнице при входе
Не горит световое табло ВЫХОД 2 этаж БППП в сторону ЗХД.
Пункт 2.1.5 Чек листа для слесаря по ремонту ТУ. Наносы снега на путях передвижения от Проходной до СЭБ.
Пункт 2.1.5 Чек листа для слесаря по ремонту ТУ. Наносы снега на путях передвижения от СЭБ до БВС.
Пункт 2.1.5 Чек листа для слесаря по ремонту ТУ. Наносы снега на лестничном марше СЭБ.
Пункт 2.1.5 Чек листа для слесаря по ремонту ТУ. Наносы снега на подходе к аварийной лестнице БВС.
Пункт 2.1.5 Чек листа для слесаря по ремонту ТУ. Наносы снега на подходе к аварийной лестнице СЭБ.
Пункт 2.1.5 Чек листа для слесаря по ремонту ТУ. Наледь на ступеньках лестничного марша Проходной ГП-7.
Отсутствие надписи открыто-закрыто на ЗРА пропарочной линии ЦПГ. 
БППП-тепловой узел пропус по по соединению на манометрической сборке
При выполнении обхода основного и вспомогательного оборудования ДКС обнаруженно не надлежащее сотояние ЛКП на трубопровадах в отсеке АВГМС-560 поз.302.5
При выполнении обхода основного и вспомогательного оборудования ДКС обнаружен лёд на козырьках световой и звуковой сигнализации поз. 302.5 
"Требуется обработка подходов к маршрутным лестницам антигололёдными средствами. 
 "
ЦРД не горит Аварийное освещение около Р=1/2
ЦРД ВХ-2 не достаточное освещение
Территория ГП- частично нарушено крепление заземления для пож.машины ПГ-10
Снег на площадке обслуживания БЕ-501-1, БЕ-501-2
занесены подходы к пг-12
Недостаточное количество против гололёдных материалов на пути передвижения персонала, участок от КПП до ЦРД.
ЦРД, недостаточное количество песка в пожарном ящике №1
Наносы снега по пути передвижения от проходной ГП до склада ГСМ.
Наносы снега по пути передвижения от СЭБ к БВП.
Наносы снега по пути передвижения от БВС к ЦРДиМ.
Наносы снега по пути передвижения от ЦРДиМ до установки ПОРМ.
Посторонние предметы на пути передвижения к БВС.
Наледь на маршевой лестнице ПОРД. Риск падения работника.
Наледь на лестнице прохода к ППА. Риск падения работника.
Наледь по пути передвижения от остановки вахтового транспорта до проходной ГП. Риск падения работника.
Занесен снегом проход от СЭБ к БВП.
Посторонние предметы на площадке входа в склад масел ГП.
Посторонние предметы на площадке входа в склад красок.
Посторонние предметы на холодном складе БВС 1 этаж.
Занесен снегом проход к маслостанции.
Оставлена включенной в сеть 220в УШМ после завершения работы в БВС.
Недостаточное освещениев инструментальном складе БВС 2 этаж. 
УОГ. Помещение приточной системы вентиляции №2. Теплоузел. Утечка по резьбовому соединению манометра.
УОГ. Помещение приточной системы вентиляции №2. Термометр биметаллический. Отсутствует бирка с обозначением измеряемого параметра.
П 65. Не идентифицированный смотанный кабель
"Поз. 4.0. На огнетушителе не удалена бирка о проведении старого ТО.
Бирка о проведении нового ТО в присутствует."
Поз. 4.0 На ящике с песком нарушена целостность обозначений
Территория ГТЭС-72 возле основного входа в маслоаппаратную образовалась наледь.
Поз. 161. Выцветший знак на двери входа.
Машзал №3 не исправен замок на дверце ПК №14 и ПК№15 : не возможно оперативно открыть дверь ПК с помощью ключа, не обходимо установить ручку.
Склад пропана у огнетушителя ОУ-10 №541 бирка с отметкой о проверки пожарного средства утратила информативность. 
Поз. 161. Нечитаемая бирка.
Сети внутриплощадочные, УТЕ площадка для приема метанола и ДЕГа занесена снегом.
Поз. 320. Отсутствует табличка с ответственными за пожарную безопасность.
В кабинете №7 здания АБК МРУ отсутствует обозначение номинального напряжения розетки
Погнута ножка офисного стула в комнате выдачи заданий здания АБК МРУ
Заполнена мусором уличные урна
Наледь на площадках обслуживания ГПА №611.
Снег перед входом в УОГ
Светильники №№ 4, 16, 17 12ВЛО-19 находятся в нерабочем состоянии.
п. Новозаполярный - отсутствует освещение модуля №1 блок В.
"Отсутствует крышка КИП  на скв.№1 КГС №2В УКПК-2В
"
Не исправно запирающее устройство на дверце СКЗ №219
г. Новый Уренгой, зд. АЦ, корп. Г 2 этаж в одной из кабин женского туалета  частично отсутствует свет.
Отсутствует маркировка на масленом фильтре №-1, компрессора ГПА №-917. 
Таёжная 29а общ. №1.ИТП. Нарушена целостность изоляции трубопровода отопления.
Снег наледь на площадке обслуживания крана № 37.
Заметены снегом подходы к отсекам ГПА КЦ №1
На входе  КПП ГТЭС-24 недостаточная освещенность в темное время суток, увеличен риск падения работников во время  пешего передвижения.
Харвутинский купол УКЗ №3. Обледенение подходов к станции.
Харвутинский купол УКЗ №1.Ттерритория станции заметена снегом. Обледеневшие подходы в станцию.
Харвутинский купол УКЗ №2.Территория станции заметена снегом. Обледеневшие подходы в станцию.
Харвутинский купол УКЗ №6.Территория станции заметена снегом. Обледеневшие подходы в станцию.
Харвутинский купол УКЗ №4. Территория станции заметена снегом. Обледеневшие подходы в станцию.
Харвутинский купол УКЗ №6.Территория станции заметена снегом. Обледеневшие подходы в станцию.
Харвутинский купол УКЗ №7. Обледенение подходов к станции.
Харвутинский купол УКЗ №8. Обледенение подходов к станции.
Харвутинский купол УКЗ №10. Обледенение подходов к станции.
Харвутинский купол УКЗ №9. Территория станции заметена снегом. Обледеневшие подходы в станцию.
Харвутинский купол УКЗ №11. Территория станции заметена снегом. Обледеневшие подходы в станцию.
Харвутинский купол УКЗ №13. Территория станции заметена снегом. Обледеневшие подходы в станцию.
Харвутинский купол УКЗ №12. Территория станции заметена снегом. Обледеневшие подходы в станцию.
Харвутинский купол УКЗ №14 Въездные ворота занесены снегом. Обледенение подходов к станции.
Харвутинский купол УКЗ №15 Въездные ворота занесены снегом. Обледенение подходов к станции.
Харвутинский купол УКЗ №17 Въездные ворота занесены снегом. Обледенение подходов к станции.
Харвутинский купол УКЗ №16 Въездные ворота занесены снегом. Обледенение подходов к станции.
Харвутинский купол УКЗ №18 Въездные ворота занесены снегом. Обледенение подходов к станции.
Харвутинский купол УКЗ №20 Территория станции заметена снегом. Обледеневшие подходы в станцию.
Харвутинский купол УКЗ №22. Обледенение подходов к станции.
Харвутинский купол УКЗ №21. Обледенение подходов к станции.
Заснежены пути подхода к вертикальной пожарной лестнице на крышу БВП
Харвутинский купол УКЗ №19 Территория станции заметена снегом. Обледеневшие подходы в станцию.
Харвутинский купол УКЗ №23 Территория станции заметена снегом. Обледеневшие подходы в станцию.
Заснежены пути подхода к сухотрубу БППП
РММ (санузел). Отсутствие жидкого мыла и моющих средств 
Заснежены пути подхода к пожарной лестнице на крышу УОГ
РММ (кабинет холодильщиков). Уплотнительные резинки окна обледенели, после проветривания окно закрывается не плотно. 
Посторонние предметы по маршруту обхода (ведро и ветошь) в насосной метанола
В слесарнрй мастерской п.324 обнаружен молоток со сломаной рукояткой.
"При обходе оборудования было обнаружен незакрытый лючёк для ""УТЗ"" трубопровода СГУ в районе п.302-3 "
После чистки снега спецтехникой образовались скользкие участки проходных путей к АБК
Запасной выход РММ. На путях передвижения отсутствует антиголлоледное покрытие (скользкая поверхность)
Курилка на территории РММ. Из деревянной скамьи торчит гвоздь, риск получения травмы. 
Обледеневшие ступени подъёма на пандус с контейнерами. Риск падения человека
Посторонние предметы на путях передвижения в рабочей зоне РММ
Поз.92 В КНС не работает вытяжной вентилятор удаления канализационных испарений.
Поз.78 На ЩР-8 отсутствует обозначение и знак безопасности.
Поз.69 Свисание снега и наледи с козырька над входом в ДЭС-2. Опасность получения травмы при падении на работника.
Занесен снегом запасной выход с ПЭБА.
Сварочный пост ЦВСиОС ЯПС ЭВС. Последняя дата ежеквартального осмотра огнетушителя ОП-5 № 37 находящемся в сварочном посту, датирована 4-ым кварталом 2022 года.
Мусор воз ёмкости пробкоулавливателя Е-1.
поз.84 (основной компрессор) не заземлён датчик температуры воздуха в помещении
поз.84 (дожимной компрессор) не закреплён огнетушитель
поз 84. посторонние предметы на полу
поз.84 на шкафу управления посторонние предметы
поз.84 слетела крышка с кабельного короба
поз.84 (дожимной компрессор) отвалилось заземляющий проводник от ресивера
"Территория ГП-снежная ""шапка"" над входом КТП АВО газа ДКС"
ТКРДиМ -возле К1А 1этаж отсутствует переходной трап над трубопроводами
УПТ- пропуск по сальниковому уплотнению СН-2
Территория ГП- отсутствует подход к заливной горловине Е-6А
Занесены подходы к ГПУ -211-215
снежные заносы на путях передвижения по маршруту обхода 
ЦРД в-2/2 повреждена мягкая вставка
Пункт 2.1.5 Чек листа для слесаря по ремонту ТУ. Заметён снегом подход к Маслостанции ГП-7.
Пункт 2.1.5 Чек листа для слесаря по ремонту ТУ. Наледь на ступеньках лестничного марша Маслостанции ГП-7.
Пункт 2.1.5 Чек листа для слесаря по ремонту ТУ. Наносы снега на площадке обслуживания Склада Смазок.
Пункт 2.2.12 Чек листа для слесаря по ремонту ТУ. Не работает освещение Н-10а-5, Н-10а-4 насосов.
Пункт 2.2.3 Чек листа для слесаря по ремонту ТУ. Посторонние предметы возле насоса Н-5-4 в ЦРД. 
Пункт 2.2.6 Чек листа для слесаря по ремонту ТУ. Загрязнённость пола возле насосов Н-5-4 в ЦРД. 
Образование наледи на подходе к лестничной площадки входа в здание БППП
Блок-бокс насосной метанола, отсутствует нумерация ЗРА №79 согласно утверждённой технологической схемы
ТКРДиМ-арматурный блок №1 ослаб крепежный хамут опоры линии подачи рефлюкса
ТКРДиМ-ВХ2А/1 ослабла ограничительная сетка диффузара на вентиляторе
ТКПГ- переходная галлерея не горит осветительная лампа
Повреждена изоляция на трубопроводе дренажа с СВО ГПА № 917.
Снег на площадке обслуживания РИГ-501
посторонние предметы на проходе поз 31
Наледь и снег на козырьке входа в РММ.
ДКС. Вход в ПЭБ. Открыт короб с трассой кондиционера. Крышка короба лежит внизу на снегу.
Хомут на трубопроводе подаче воздуха в аэротенк 1 линии очистки имеет многочисленные следы коррозии 
ДКС УОГ. Заметен снегом подход к приточной венткамере №2. Отсутствует возможность производства работ по техническому обслуживанию оборудования вентсистемы и теплоузла УОГ
ДКС УОГ. Заметены снегом таблички с указанием места подключения аппаратов сварочных, расположенные за зданием УОГ.
Табличка с диспетчерским наименование аэротенка КОС-30 ГП-1В плохо читается ввиду износа
"ДКС ПЭБ. Венткамера. Посторонние предметы на воздушном центральном кондиционере ВЦК ""Сахара-С"""
ДКС Маслохозяйство. После уборки снега спецтехникой затруднен подъезд и подход к пожарному гидранту ПГ-12
ДКС ГПА917. Образовались сосульки на козырьке при входе в ангар ГПА
В корпусе Г, на лестничном марше перед турникетом незафиксировано ковровое покрытие (справа, по ходу движения в сторону лифта) стороны по отношению . Данный факт увеличивает риск травмирования работника при перемещении. 
Недостаточное антигололедное покрытие по маршруту от проходной до БППП.
не очищены от снега пути подхода к ППГ
В сборочном участке мастерской УТО БТДА лежит промасленная ветошь.
В мастерской УТО БТДА на деревянных трапах торчат гвозди
Наличие наледи на ступеньках площадок обслуживание СВО ГПА № 911-917.
"Гостиница ""Ямбург"", теплоузел. Отсутствует бирка на шаровых кранах №3,7. "
База МТСиК. Заметен снегом проход к пожарному гидранту №3.
Заметены снегом подходы к отсекам ГПА КЦ №2
Въездные ворота УМС засыпаны снегом, доступ на территорию ограничен.
Наледь перед входными воротами тёплого склада (риск падения работника).
Сломан дверной механизм закрытия двери УОГ.
Посторонние предметы на проходных путях в УМС
АГРС Промбаза. Наледь на маршевой лестнице УКЗ.
АГРС Промбаза. Сосульки б/б КИПиА
Металлическая стружка возле сверлильного станка в РММ
Заснежен проход к гребенке распределения метанола.
Пыль на вентиляционном оборудовании ГПА №222
Не посыпан песком проход от остановки вахтового транспорта до проходной ГП.
Наносы снега на пути передвижения от проходной ГП к СЭБ.
Повреждена информационная табличка на датчике (давления топливного газа) на ГПА-126
Наносы снега на пути прохода от СЭБ до БВС.
Наносы снега на пути прохода от СЭБ до БВП.
Наносы снега на пути прохода от БВС к ЦРДиМ.
Загрезнена грунбукса насоса Н-4а-4 в ЦРДиМ.
Посторонние предметы на площадке обслуживания Н-4а-2 в ЦРДиМ.
Посторонние предметы на площадке обслуживания К-1А в ЦРДиМ.
Загрезняны полы около К-1А ЦРДиМ.
Загрезняны полы в компрессорной ЦРДиМ.
Посторонние предметы около ВК-1 в компрессорной ЦРДиМ.
ДКС КЦ-1 заметены снегом проходы и площадки обслуживания ПТГ
ДКС КЦ-2 заметены снегом проходы и площадки обслуживания ПТГ
Посторонние предметы на площадке обслуживания А-1/1 в ЦПГ.
Аккумуляторная ПЭБ, отсутствие ограждения сливных приямков.
13ТП-20, неисправное запирающее устройство ЩО. 
Наледь на ступеньках лестницы выхода из ЦПГ со стороны АВО ГП.
Шапка снега на козырьке венткамеры ПЭБ
Занесен снегом проход из ЦПГ к АВО ГП.
ЗХД, отсутствие защитного заземления на броне кабеля
Неисправное освещение теплоузла БППП
Отсутствует табличка нумерации ЗРА (Г411.1)
Покрыты снегом (нечитаемы) номера кранов на узле подключения ДКС-2оч.
Поз. 6 УПГСН заметены снегом подходы к запорно-регулирующей арматуре.
Занесён снегом подъезд к площадке автозаправщика.
Малый уровень в МБД ГПУ-213
Б/б редуцирования ложное срабатывание датчика ДТХ-24
ТКРДиМ ВХ-4 плохо открываются жалюзи
ТКПГ-возле А1/9 на опоре плохо видно обозначение припятствий
Территория ГП-аврийный вход ЗППА плохо работает даводчик двери
"ПРМ- В1/2 частично нарушена герметичность ""мягкой""вставки"
Пункт 2.1.5 Чек листа для слесаря по ремонту ТУ. Наносы снега на лестничном марше Служебно-эксплуатационного блока (СЭБ) ГП-7.
Пункт 2.1.5 Чек листа для слесаря по ремонту ТУ. Наносы снега на лестничном марше Склада смазок ГП-7. 
Пункт 2.1.5 Чек листа для слесаря по ремонту ТУ. Наносы снега на путях передвижения от Проходной до СЭБ.
Пункт 2.1.7 Чек листа для слесаря по ремонту ТУ. Возле УАЛКП, натянута струбцина на уровне 1,5 м . Отсутствует предупреждающий знак.
Пункт 2.2.13 Чек листа для слесаря по ремонту ТУ. Обнаружен дефект на полукувалде. Трещина на рукоятке. 
Пункт 3.1.5 Чек листа для слесаря по ремонту ТУ. Маслостанция ГП-7. Низкий уровень масла.
