Message
ТКРДиМ- арматурный блок К1/2 повреждено заземление клапана уровня Р2/1(рефлюкса)
ПОРДиМ П1/1-недостаточно освещенности в печном отделении
ЦПГ, наличие талой воды, в районе арматурного блока А-2/1.
ЦПГ, мерцание фонарей освещения на выходе в сторону ВХ.
Наличие снега и наледи на козырьках и свисание их с крыши УПТИГиУГ.
Постороннии предметы возле Ф-401-1
скользкие полы поз 2 т.н 3,4
ЦРД в районе Т-3/3, скопление талой воды на путях передвижения персонала, возможно падение на скользкой поверхности
Недостаточное количество против гололёдных материалов, наружная территория перед КПП
УКЗ ПК-172 Анерьяха. Наличие снега и наледи на козырьке (риск падения наледи со снегом на работника).  Снег перед входом на станцию. Заметены ворота
Обход станций. УКЗ ПК-70 Анерьяха. Снег перед входом на станцию. Заметены ворота
Установка катодной защиты ПК-352 Елец. Наличие снега и наледи на козырьке (риск падения наледи со снегом на работника). Снег и наледь перед входом на станцию.
УКЗ ПК-172. Наличие снега и наледи на козырьке (риск падения наледи со снегом на работника).  Снег перед входом на станцию.
Обход станций. УКЗ ПК-92 Елец. Наличие снега и наледи на подъёмных ступеньках и пандусе (риск получения травмы работника при падении). Отсутствие уличного освещения над входом в станцию.
Установка катодной защиты 719 куст Тула. Наличие снега и наледи на козырьке (риск падения наледи со снегом на работника при потеплении).  Заметены входные двери.
УКЗ ПК-141. Обледенение подходных ступенек, снег перед входной дверью (риск падения работника).
"УКЗ ПК-108 Тула. Наличие снега и наледи на козырьке (риск падения наледи со снегом на работника при потеплении).  Снег перед входом на станцию.
"
Обход станций. УКЗ ПК-31 Тула. Наличие снега и наледи на козырьке (риск падения наледи со снегом на работника).  Снег перед входом на станцию
"Установка катодной защиты  ГРС ""Аэропорт"". Заметены снегом входные ворота к станции.
"
в мастерской УТОБТДА на проходах вдоль токарных станков наличие на полу металической стружки
переметы снега на путях передвижения к мастерской УТОБТДА
Светильники №№ 1, 4 3ВЛО-9 находятся в нерабочем состоянии.
Наледь у откатных ворот цеха СМУ , возможно травмирование работников
Ослаблены губки на слесарных тисках, находящиеся в цеху СМУ.
УРДиМ, посторонние предметы возле К401/1 ( ветошь, полубочки).
Отсутствует защитная крышка кнопки корректировки нулевого значения на датчиках перепада давления на С-1/3, С-1/5
"п.12 50Е-3№1
Отсутствует обозначение ЗА"
"поз.12 50Е-3 №4
не закреплена табличка "
"п.12 50Е-3№2
Отсутствует обозначение ЗА"
"поз.12 50Е-3№1
отсутствует схема включения "
"поз.13 50Е-1№1 
отсутствует обозначение ЗА"
"поз.13 50Е-1№2
отсутствует обозначение ЗА"
поз.13 отсутствует обозначение ЗА
поз.13 отсутствует обозначение ЗА
поз.17 посторонние предметы 
поз.17 отсутствует обозначение ЗА
поз.64 нет знака держаться за поручни к УР 
поз.64 С-1 нет знака держаться за поручни 
Отсутствует стопорный болт на штурвале кр.№-26 УОГ.
поз.64 нет обозначение УР
поз.64 Е-1, нет знака держаться за поручни 
поз.64 площадка ЗА, нет знака держаться за поручни 
поз.64 площадка ЗА, нет знака держаться за поручни 
На табличке ответственного за пожарную безопасность в УКЗ АГРС Промбаза выцвела фамилия ответственного и телефонные номера.
База ЛЭС2. Место складирования металлолома, торчащая арматура вблизи от проезжей части.
Повреждёна изоляция кабеля на тепловой пушке
У монтеров по ЗПТ выявлен диэлектрический инструмент, необходимый отправить на проверку.
Заметен пожарный щит №2 РММ
Не надежное крепление защитного кожуха выключателя внутреннего освещения на складе КИПиА
Въезд Промбаза ЛЭС. Искривление шлагбаума при подъёме (риск задевания опоры в вертикальном положении)
ТП СУЭМР (ЛЭС2). Отсутствует красная стрелка на манометре ТП
Обледенение лестничного марша центрального входа ЛЭС.
ГПА №713 Посторонние предметы на площадке обслуживания ОН.
"ЦЭС ЯПС ЭВС.
Станция насосной водяного пожаротушения.
Место заземления пожарных машин не обозначено, не зачищено до листа."
"ЦЭС ЯПС ЭВС
Станция насосной водяного пожаротушения
Течь капельная по резьбовому соединению термометра теплоузла, на линии обогрева резервуара запаса воды №1"
"ЦЭС ЯПС ЭВС
Станция насосной водяного пожаротушения
Не обозначено место для размещения плакатов и табличек на стене здания"
"ЦЭС ЯПС ЭВС
Станция насосной водяного пожаротушения
Размещенная табличка с данными об испытаниях тали не позволяет прочесть с нее данные."
"ЦЭС ЯПС ЭВС
ДЭС -500
Не закрыта крышка ёмкости дренажа"
Наледь на площадках обслуживания ГПА №622.
Снег и наледь на путях передвижения
поз.4 10Р1/5 на датчике перепада давления не хватает одного крепёжного болта
поз.4 10Р1/6 отсутствует информационная табличка на датчике перепада давления
В мастерской УТО БТДА на проходах вдоль токарных станков наличие на полу металлической стружки  
Не включается вытяжной вентилятор отсека нагнетателя на Т/А №114.
Замело снегом лестницу на входном крыльце.
Сломана ручка двери в отсек двигателя ГПУ №215
Наносы снега по пути передвижения от вахтового транспорта к проходной ГП.
Разбросан инструмент после окончания работ на ППГСН.
Гололедное состояние путей передвижения КЦ-1 
На трубопроводах под переходной галереей БППП-ЦРДиМ свисание наледи над проезжей частью
Наносы снега на стабилизаторах пластично-мерзлых грунтов на УП ДКС.
ТКРДиМ ОП-35 №12-плохо закрепленно колесо для передвижения огнетушителя
Территория ГП-занесен снего подьезд к ПГ№9
Территория ГП-КОНГ-ПРИМА2М плохо работает обогрев
ТКПК-аварийный вход, со стороны Г-516 наледь на козырьке
ТКРДиМ ВХ-4 посторонние предметы
Б/б насосной метанола-пропуск по сальниковому уплотнению З.А№2
Территория ГП- периметральное ограждение(ворота) вход в ЗППА сломан крепеж
БППП  комната приема пищи -забит дренаж рукомойника(раковина)
ЦСГ, не правильные показания технического манометра коллектора нового фонда.
ВПС, нарушена изоляция факельного крана Ф-23.
ЦСГр, частично отсутствует нумерация ЗРА С -1р/1-5.
ЦРМ, наледь на маршевых лестницах.
ЦРМ, отсутствуют таблички направления движения при эвакуации. 
ЦРМ, отсутствует пломба ПК - 20. 
ЦСГ-3, наледь на лестничных площадках.
Неисправен доводчик входных дверей в помещении Насосной Маслохозяйства ДКС. 
Занесен снегом подход к ПГ-21
Отсутствует антигололёдное покрытие подходов к маршрутным лестницам. 
Постороние вещи на регистре отопления в слесарной мастерской
Занесен снегом проход к пожарной лестнице БВС.
Занесен снегом проход к лестнице склада смазок..
Занесен снегом проход к пожарной лестнице СЭБ.
Занесен снегом проход к лестнице входа в склад красок ГП.
Посторонние предметы в холодном складе БВС.
Сломан доводчик двери блока СВО на ГПА 916.
Занесен снегом проход к переходной лестнице от УПТ к ЦРДиМ.
УРДиМ, возле Н-308/2 посторонние предметы (ветошь,слесарный инструмент.
Не закрыт контейнер ТСО со стороны ЦРДиМ.
Наличие посторонних предметов в отсеке ВХ-5 ЦРДиМ.
Наличие посторонних предметов в отсеке ВХ-4 ЦРДиМ.
Забит дренаж насоса Н-6-3 в ЦРДиМ
Посторонние предметы на площадке обслуживания Н-10-9 ЦРДиМ.
Наносы снега на пути передвижения к ПОРД.
Наносы снега на пути входа в ПРГСН.
УП КЦ №1. Заносы снега вокруг термо стабилезатора грунта.  
Не посыпан песком переход от СЭБ до БВП.
Наносы снега на пути прохода от КНС ГП к БВС со стороны РВС.
Примерзание двери эвакуационного выхода холодного склада мастерской УТОБТДА
ДКС КЦ-2. ГПА126В засорились фильтра БВМФ.
ДКС КЦ-1. ГПА-113В открыты дефлекторы ангара.
ДКС КЦ-1. ГПА-116В нарушено ЛКП коллекторов газа ЦБН.
ДКС КЦ-1. Заметены подходы снегом к зданию ЗАПТГ ГПА-117В. ГПА-118В.
Красная метка на манометре (давление топливного газа вход УПТИГ-1) смещена от регламентированного значения
ДКС КЦ-1. ГПА-118В загрязнены фильтра БМВФ.
Посторонние предметы на стойке КИП П-1/2 (УПТ)
Наледь на ступеньках входа в ЦРМ со стороны УПТ. Риск падения работника.
Наледь на ступеньках входа в ПОРМ. Риск падения работника.
"Не закреплена информационная табличка ""держитесь за поручни"" на лестнице входа в ЦРДиМ во стороны АВО."
Наносы снега по пути прохода в маслостанцию от ЦПГ.
Наледь на ступеньках лестницы входа в маслостанцию.
"Открепилась информационная табличка ""держитесь за поручни"" на лестнице входа м маслостанцию."
Посторонние предметы на полу около А-1-1 в ЦПГ.
Наледь на ступеньках входа в УОГ со стороны ППА.
ДЭС-1. Скопление снега на лестничной площадке (затруднен вход на станцию)
Проходные пути посыпанные песком от РММ частично замело.
На входе в курилку РММ скользкая металлическая (гладкая) поверхность. Эффект скольжения увеличивается, если на подошве снег. Риск падения человека и получения травмы.
Наледь на ступеньках входа в БПТиГ.
Скопление мусора на проходных путях ремонтной зоны после распаковки трансформатора
В шкафах для просушки СИЗ скопление пыли на решётке выхода подогретого воздуха с нагревательных элементов. Существует риск возгорания пыли от нагревательных элементов.
Разбит корпус вилки на чайнике в кабинете слесарей-сантехников, существует риск поражения электрическим током.
При осмотре инструмента общего пользования у слесарей сантехников, выявлен молоток с треснутой рукояткой.
Пункт 2.1.3 Чек листа для слесаря по ремонту ТУ. Наледь и сосульки на козырьке УАЛКП.
Пункт 2.1.5 Чек листа для слесаря по ремонту ТУ. Наледь на ступеньках проходной.
Пункт 2.1.5 Чек листа для слесаря по ремонту ТУ. Наледь на ступеньках пожарной лестницы здания СЭБ.
Пункт 2.1.5 Чек листа для слесаря по ремонту ТУ. Наледь на ступеньках главного входа в служебно-эксплуатационный блок.
Пункт 2.1.5 Чек листа для слесаря по ремонту ТУ. Наносы снега по маршруту передвижения от проходной до СЭБ.
Пункт 2.1.5 Чек листа для слесаря по ремонту ТУ. Наносы снега по маршруту передвижения от СЭБ до БВС.
Пункт 2.1.5 Чек листа для слесаря по ремонту ТУ. Наледь на ступеньках Блока вспомогательных служб. Существуют риски падения работников.
Наносы снега по пути передвижения от Проходной к складу ГСМ.
Наносы снега на пути передвижения от БВС к ЦРДиМ.
Образование наледи на пути передвижения от КНС ГП к РВС. Риск падения работника.
Обледенение перил лестничного входа в ЦРДиМ.
Обледенение перил лестничного входа в УПТ.
Промаслянная ветошь возле сверлильного станка в РММ
Обледенение ступенек лестницы выхода ПРГСН. Риск падения работника. 
Снежный навес на козырьке зпасного входа в АБК 2 этаж.
Недостаточный уровень охлаждающей жидкости в бачке SO-3 торцевого уплотнения Н-8-1 ЦРДиМ.
Занесен лестничный марш ППА и подход к этому лестничному маршу. 
Пункт 2.1.5 Чек листа для слесаря по ремонту ТУ. ППА. Занесен снегом подход к шаровому крану Г-102. 
Пункт 2.1.5 Чек листа для слесаря по ремонту ТУ. ППА. Занесена снегом поверхность шарового крана Г-102. Невозможность обслуживания.
Пункт 2.1.5 Чек листа для слесаря по ремонту ТУ. ППА. Занесена снегом поверхность шарового крана Г-101. Невозможность обслуживания.
Пункт 2.1.5 Чек листа для слесаря по ремонту ТУ. ППА. Занесен снегом подход к шаровому крану Г-101.
Пункт 3.1.5 Чек листа для слесаря по ремонту ТУ. Маслостанция. Низкий уровень масла в маслобаке.
Пункт 2.1.6 Чек листа для слесаря по ремонту ТУ. Отсутствует антигололёдное покрытие на путях передвижения от СЭБ до БВС.
Пункт 2.1.6 Чек листа для слесаря по ремонту ТУ. Отсутствует антигололёдное покрытие на путях передвижения от Проходной до СЭБ.
Пункт 2.1.5 Чек листа для слесаря по ремонту ТУ.  Занесен снегом подход к лестничному маршу БВС ГП-7.
Пункт 2.1.5 Чек листа для слесаря по ремонту ТУ.  Занесен снегом подход к лестничному маршу СЭБ ГП-7.
Пункт 2.1.5 Чек листа для слесаря по ремонту ТУ.  Занесен снегом подход к лестничному маршу Проходной ГП-7.
поз.8 свисание снега и наледи с козырька крыши
поз.3 тн.№2  засыпан снегом датчик загазованности GA№8 (конденсат)
поз.14 после работы снегоуборочной техники подход к ящику с песком затруднён
Поз.34 В кабинете фельдшера не работает вытяжная вентиляция из помещении хранения лекарственных средств.
Поз.27 Снег и наледь на ступеньках маршевой лестницы.
Склад КИПиА. Выпирающие предметы на второй полке стеллажа
Заметены снегом подходы к ГПА-16, ГПУ-16
Занесен снегом пожарный выход АБК
Наледь на проходных путях к территории ГРС
наледь на проходных путях к станции катодной защиты Промбазы
Отсутствует антигололедное покрытие на путях передвижения от ДЭС
Нет прохода на зону входа шлейфов. Занесено снегом.
ПОРДиМ П1А/2 плохо закрывается дверь( вход в печное отделение)
Территория ГП-частично нарушена опломбировка ворот№2 склада ГСМ
ТКПГ А1/6 второй ярус -недостаточно освещенности
Территория ГП-плохо открываются ворота( путь следования на ГФУ)
Занесен ПГ-16
ЦРД, негерметично сальниковое уплотнение штока ЗРА №104.2, выход Н-7/2
Оторвалась табличка с нумерацией КШ на фильтре уплотнения нагнетателя в БМА  ГПА 724.
Наличие видимых повреждений резинового шланга на огнетушителе ОП-8 в укрытии УПТИиУГ.
Территория ГП-Е-10 обрасла инием атмосфеная свеча
ПОРДиМ пложадка обслуживанич приборов КИПа иЗ,А занесена снегом
Скользкое покрытие к маршрутным лестницам входа в цех , возможность падения и травмирование работника
скользкие полы поз 2 т.н 1,2 холодное укрытие
Обледенение по пути передвижения от КПП до ДКС. Риск падения работника. 
Отсутствует освещение склада ЭХЗ
Сугробом ограничен доступ к входу склада краски
Нестабильная работа трассоискателя, сильное нагревание корпуса при зарядке оборудования.
Хранение инвентаря РММ. Трещина на черенке совковой лопаты
Засыпаны снегом подходные пути к КНС
Наледь на вентиляционных дефлекторах КНС
Обход СКЗ. Установка катодной защиты ПК-31 Тула. Заметен подход к станции, доступ в станцию ограничен
УКЗ ПК-141 Тула. Наледь на перилах и маршевой лестнице станции
Обход СКЗ. Установка катодной защиты ПК-108 Тула. Заметен подход к станции, доступ в станцию ограничен
УКЗ Куст-719 Тула. Отсутствие наружного освещения. Примерзла входная дверь в станцию
Выявлены пассатижи (2шт) с поврежденной изоляцией рукоятки у монтеров по ЗПТ
Склад ЭХЗ. Поврежден наконечник одного из медносульфатных электродов сравнения (подтекает медный купорос)
Кабинет электромехаников. Сбито обозначение розетки 220В
Из инструментов общего пользования выявлена дрель с поврежденным кабелем
Сломан доводчик двери входа в технолотический корпус            
Обнаружен скользкий участок возле остановки вахтового транспорта МРУ
Не горит лампа аварийного освещения в насосной.
Лестница склада аварийного запаса жидкости глушения скважин заметена снегом.
Лестница аварийного выхода из АБК заметена снегом.
Лестница на ППА и проходы между кранами заметены снегом.
Наледь на лестнице центрального входа в БППП
Не обработана поверхность антигололёдным покрытием. Проход к операторной АГРС. АГРС.
Не очищена от снега площадка кранов №54,№55. АГРС.
Отсутствует табличка с нумерацией К5. поз.№13. АГРС. 
Наличие видимых повреждений резинового шланга на огнетушителе ОП-10 в Поз. 22.11. 
Засыпаны снегом подходные пути к ресиверу Р-1.
Отсутствует антигололёдное покрытие на путях передвижения от Проходной до Поз.22.8.
Во временные промежутки, когда происходит наиболее массовое передвижение людей на (с) работу, существует вероятность падения и получения травмы на лестнице центрального входа (корп.В), так как по центру лестница оснащена ковровым покрытием, а слева и справа нет. 
В мастерской УТО БТДА посторонние предметы в инструментальном шкафу. 
переметы снега перед входом в мастерскую УТОБТДА
Наледь  на ступенях трапа ангара ГПА № 911 входа №1
Недостаточно освещения в МКЦ №2. 
ЦРД ВХ-2 не достаточное освещение 2-го этажа
Обнаружено нахождение дикого животного (песец) на прилегающей территории административного здания вахта-80 ВЗИС СРТ.
Наносы снега на пути прохода в РВС со стороны БВС.
Наледь на ступеньках и периллах маршевой лестницы входа в РВС. Риск падения работника.
Занесены снегом входные ворота ГП №3.
Занесены снегом входные ворота ГП №5.
Обнаружена неисправность замка входной двери центрального входа Административное здание Вахта-80 ВЗИС СРТ, Необходима замена/ремонт замка.
Занесен снегом подход к контейнеру складирования металлолома, склад металлолома ГП.
Посторонние предметы на складе металлолома ГП. 
Занесен снегом подход к пандусу ДКС.
Занесен снегом проход к площадке хранения за БВП.
Посторонние предметы на площадке хранения за БВП.
Отсутствуют таблички с номерами кранов АВО газа 2-ой очереди ДКС ( №1.1,1.2,1.3)
Аппараты воздушного охлаждения (поз.16). Занесены снегом площадки обслуживания.
Посторонние предметы в б/боксе метанола.
Поз.4 (Цех первичной сепарации) Занесено снегом место заправки пожарной техники.
Аварийные емкости (поз.110) , площадки обслуживания занесены снегом.
УРДиМ, грязные полы АР-401/1,К401/1.
"Отсутствует защитная крышка кнопки корректировки ""нулевого значения"" на датчиках перепада давления на С-1/14, С-1/15"
Наледь, сосульки на крыше здания МКЦ-1
"Отсутствует информационная табличка на входе в МХЦ КЦ №2 ""Работать в каске"""
Не достаточное освещение в ОА ГПА №724
Занесен снегом переход от ППА к УП к ДКС.
Наледь на крыше ЦДиМ.
Посторонние предметы на ВХ-3.
Мигает лампочка в ПРМ.
Мусор в ЦПГ.
Нарушено ЛПК на аентилях отбора импульсного газа КЦ-1, КЦ-2.
БППП-ослабла конструкция перильных ограждений лестничного марша между 1 и 2этажами
Территория ГП- площадка обслуживания емкосим одаранта (наледь,снег)
ГТЭС-48. ПУТ. Перегорела лампа освещения.
ТКРДиМ- Н10А/1 пропуск жидкости по плужеру
ТКПГ-посторонний шум от ветра огнезагродительного шибера
ТКРДиМ- забит дренаж Н10/5
Наличие снега на козырьках ГПА и СВО.
ТКРДиМ поврежден раструб на линии подачи порошка возле Р-1А
ТКРДиМ 2этаж возле К1А-ПК№9 повреждено скло на ящике
"Компрессорная воздуха КИПа после ремонта ВК-1 на ""обкатке""-пропуск воздуха по крышке ВК"
Отвалы снега на путях подхода к дверям УОГа.
нарушена пломба опечатано пожарного крана 3 поз 2
Нарушена маркировка согласно технологическим схемам на Ф-401-1
На поверхности вентиляционного оборудования пыль и загрязненность.
Выявлено подклинивание доводчика входной двери здания АБК МРУ поз. 9.18
"По маршруту обхода на базе МТСиК от котельной ""Термакс"" до водозаборной скважины на путях передвижения образовалась наледь. Возможно падение работников."
После завершения работы не убрано рабочее место в слесарной мастерской БВС.
База МТСиК. Лестница аварийного выхода из АБК заметена снегом.
УРДиМ,грязные полы на АР-401/2,К-401/2.
МСЧ, теплоузел. Отсутствует бирка на приборе КИП с указанием измеряемых параметров (Т2).
КГС №115 на площадке обслуживания скв.№01 посторонние предметы 
КГС №115 скв.№03 на КВД нет пробки 
ПОЗ №83 на лестничной площадке снег 
КГС № 116 на задвижки отсутствует таблички с тех.номером
П.Г №22 не плотно закрыты двери
затруднен подход к мусорному контейнеру из за снега 
Наледь,снег на перильном ограждении площадки обслуживания воздухосборников(УВС)
От РММ до АБК заметены пешие дорожки, местами к подходам АБК лед
Ограничен доступ к складу электромонтеров (снег и входной двери). Подход к складу частично во льду
На нижней полке в складе электромонтеров торчат кабельные лотки. При плохой освещенности имеется вероятность споткнуться
На проходных путях РММ скрутки кабеля и часть демонтированного оборудования
Доступ к складу с хранением противопожарных средств занесен снегом, местами к подходным путям лед
Центральный вход в АБК. Свисание сосулек с козырька. Риск получения травмы
Уличный пожарный щит №1 РММ в снегу, подход местами ограничен
Разлита вода в холле АБК возле принтера
Кабинет мастеров КИПиА. На одной из розеток отпало обозначение 220В
Кабинет электромехаников, стул со сломанной ножкой, риск падения человека
Разбит уличный ртутный градусник возле курилки РММ
Замерз замок на въездных воротах на территорию УМС. Доступ ограничен
Свисание снега со льдом УКЗ Промбазы
Наносы снега на кабелях отходящих от Установки катодной защиты Промбазы
Наносы снега со льдом на поручнях и ступеньках к помещению хранения аварийно-спасательного формирования
В ремонтной мастерской масляные пятна на верстаке и полу возле тисков
Занесены снегом пожарные выходы ЦРМ со стороны АВО газа
не очищены от снега пути подхода к УТЕ
Недостаточное освещение в блоке СВО ГПА №917.
Склад ЭХЗ. Стремяка с нестабильной опорой (риск падения работника)
ГПА №723 Наледь на козырьках ОД, ОН,
Дефект раструба огнетушителя ОП-8 в электромастерской.
Не закрыта дверь в венткамере ЦДиМ
Посторонние предметы  на лестчиной площадке  эл. мастерской.
Не герметично сальниковое уплотнение штока задвижки №78 в МХЦ КЦ-1.
Занесены снегом площадки обслуживания СПУ топливного газа.
подтеки масла под Н2.2
поз.3а  заметены снегом подходы к АВО
поз.79 отсутствует пломба на счётчике газа (топливный газ на ГФУ)
Затруднено вращение штурвалов запорной арматуры на УТЕ.
Поз.75 Свисание снега с козырька над маршевой лестницей входа в ППУ-6кВ. Опасность получении травмы при падении на работника.
"Поз.79 На розетке отсутствует маркировка номинального напряжения ""220В"". "
Снег на площадке ПТПГ-30-1,2
Захламленость в слесарной мастерской В РД.
"""Красная метка"" на манометре (давление на орошение С-1/3) смещена от регламентированного значения"
Наледь на входе насосной склада масел.
"Нарушена целостность эвакуационной таблички ""Выход"" в укрытии ГПА №-913."
УОК -плохо открывается вентиляционное окно(шибер)
Б/Б ГСМ-нарушена опломбировка наЗ,А№3,4
ТКРДиМ -забит пробоотборник на Н-16(линия ВМР)
Б/Б редуцирования газа с/н- недостаточно освещенности
Площадка обслуживания ДЭС№2 -наледь
"Компрессорная воздуха КИПа -на ВК№! отсуствует табличка на щите управления""НЕ ВКЛЮЧАТЬ"""
Оторвалось крепление доводчика двери ОД на ГПА 724.
"ТКПГ-возле А1/3(опора) отслоилось обозначение""припятствий"""
ПОРДиМ П1а/1 арматурный блок- не исправен манометр на линии воздуха КИПа
Загрязненная поверхность станины Н-404-2
Скользкие полы на подходе к поз 4
Дверь на входе в тамур-шлюз ЦПГ не закрывается.
Не соответствие нормам показаний технологического режима показаний средств КИПиА на ППА
АБК ЦЭС НУ. Заметен центральный вход в здание (проход затруднен), с козьрька свисает снег.
КСК. Отсутствует диспетчерское наименование щита ЩС-21.
Наледь на маршруте подхода к МКЦ-2 ДКС.
Недостаточное освещенме в отсеке двигателя на т/а 625.
Поврежден знак направления потока среды на трубопроводе ДУ 1000 КЦ-2.
Пункт 2.1.5 Чек листа для слесаря по ремонту ТУ. Наносы снега на путях передвижения  от проходной до СЭБ.
Пункт 2.1.5 Чек листа для слесаря по ремонту ТУ. Наносы снега на путях передвижения  от СЭБ до БВС.
Пункт 2.1.5 Чек листа для слесаря по ремонту ТУ. Наледь на ступеньках лестничного марша Проходной.
Пункт 2.1.5 Чек листа для слесаря по ремонту ТУ. Наледь на ступеньках лестничного марша СЭБ.
Пункт 2.1.5 Чек листа для слесаря по ремонту ТУ. Наледь на ступеньках аварийной лестницы СЭБ.
Неисправен козырёк навеса над аварийным входом со второго этажа в сторону профилактория
"Глыбы льда и снежные ""карнизы"" под переходной дорожкой при выходе с первого этажа АБК ф. УТТиСТ ЗНГКМ в сторону профилактория"
При выполнении обхода основного и вспомогательного оборудования ДКС обнаруженна не корректная работа доводчика двери  в тамбуре ГПА №211
Сосульки высота более 1 метра в районе дорожки к тепловому пункту Профилактория
При выполнении обхода основного и вспомогательного оборудования ДКС обнаруженно не соответствие указателя направления потока рабочей среды поз. 302.3 АВГМС-560
Отсутствует маркировка трубопроводов dy50, dy80 на обвязке вакуумных насосов Н-6.
"не горит аварийный ""ВЫХОД"" с помещения пульта ГП"
"13:40 обнаружено нахождение дикого животного (писец) кормящегося возле мусорного контейнера, расположенного за 2 модулем между корпусами 2А и 2В.
13:55 обнаружено нахождение диких животных (две лисы) на прилегающей территории административного здания вахта-80 ВЗИС СРТ."
Пункт 3.1.5 Чек листа для слесаря по ремонту ТУ. Низкий уровень масла в маслобаке Маслостанции ГП-7.
Пункт 2.1.3 Чек листа для слесаря по ремонту ТУ. Наледь на козырьке здания УАЛКП. 
Пункт 2.2.3 Чек листа для слесаря по ремонту ТУ. Посторонние предметы на площадке обслуживания БВС.
Пункт 2.2.1 Чек листа для слесаря по ремонту ТУ. Неисправность доводчика двери между цехами ЦРД и ЦРМ 1 этаж.
Посторонние предметы в б/б ПРГСН
Пункт 2.1.5 Чек листа для слесаря по ремонту ТУ. Наносы снега на площадке обслуживания Склада смазок.
Пункт 2.1.5 Чек листа для слесаря по ремонту ТУ. Наносы снега на площадке обслуживания УАЛКП.
Пункт 2.1.5 Чек листа для слесаря по ремонту ТУ. Не посыпано песком маршрут на подходе к Складу смазок.
Пункт 2.1.5 Чек листа для слесаря по ремонту ТУ. Не посыпано песком маршрут на подходе к УАЛКП.
Пункт 4.1 Чек листа для слесаря по ремонту ТУ. При выдаче текстильного стропа для монтажных работ обнаружил дефект стропа. 
Пункт 2.1.3 Чек листа для слесаря по ремонту ТУ. Наледь на козырьке здания БВС (со стороны РВС)
Пункт 2.1.6 Чек листа для слесаря по ремонту ТУ. Не посыпано песком пути обхода от УАЛКП до ЦРДиМ.
Пункт 2.2.6 Чек листа для слесаря по ремонту ТУ. Загрязненность маслом пола в Компрессорной КИП. Риск падения.
Пункт 4.1. Чек листа для слесаря по ремонту ТУ. При плановом ТО дежурного ящика слесаря по ремонту ТУ. Обнаружен дефект ряда рожковых ключей.
Пункт 2.1.6 Чек листа для слесаря по ремнту ТУ. Необходимо покрыть антигололедным покрытием подходы к маршрутным лестницам Проходной ГП-7.
Пункт 2.1.6 Чек листа для слесаря по ремнту ТУ. Необходимо покрыть антигололедным покрытием подходы к маршрутным лестницам СЭБ.
Пункт 2.1.6 Чек листа для слесаря по ремнту ТУ. Необходимо покрыть антигололедным покрытием подходы к маршрутным лестницам БВС.
Пункт 2.1.6 Чек листа для слесаря по ремнту ТУ. Необходимо покрыть антигололедным покрытием подходы к маршрутным лестницам Маслостанции.
Пункт 3.2.3 Чек листа для слесаря по ремонту ТУ. При установке крышки утилизатора на ГПА 722 не хватает шпилек для крепления крышки.
Пункт 3.3.4 Чек листа для слесаря по ремонту ТУ. Необходимо восстановить изоляцию в арматурном блоке Темплообмеников Т-1-1,Т-1-2.
Пункт 2.2.13 Чек листа для слесаря по ремонту ТУ. При работе обнаружил дефект защитных очков у коллеги.
Пункт 2.2.5 Чек листа для слесаря по ремонту ТУ. Наледь и большие ледяные наросты на печи П-1-3 в УПТ.
Пункт 2.1.6 Чек листа для слесаря по ремнту ТУ. Наледь на ступеньках аварийной лестницы служебно эксплуатационного блока.
Наледь и свисающий снег на козырьке дверей блока СВО ГПА №916
п.2.2.1 Неисправен доводчик двери отсека маслоагрегатов.
Недостаточное освещение в тамбуре ПЭБА.
Аварийный выход АБК. Заметен подход, наледь на лестнице и перилах
УКПГ 3, Установка катодной защиты, наличие пыли на станциях 1,2,3,4
УКПГ 3 ДКС, Установка катодной защиты, наличие пыли на станциях д1,д2,д3,д4
ГРС «Аэропорт» наледь на лестничном марше к станции, отсутствие наружного освещения
Металлическая стружка возле сверлильного станка, местами следы масляных пятен
Кабинет мастеров ЭХЗ. Трещина на корпусе розетки 220В, слышны звуки искрения при включении вилки
База ЛЭС2. Аварийный выход АБК. Заметен выход
Наледь перед воротами холодного склада, сосульки и снежная шапка над входом
Замерз замок в холодный склад, доступ в помещение ограничен
Осколки стекла на проходных путях холодного склада, посторонние предметы в виде непригодной окожушки трубопровода
Подъём на пандус открытого хранения, отлетел предупреждающий знак «Держитесь за поручень»
Подъём на пандус открытого хранения, наледь перед входом вагон-склада
При чистке снега спецтехникой, сломан предупреждающий знак «Скользкая поверхность»
Не сработало освещение мачты в тёмное время суток
Перед проведением тренировки по ДПД, выявлен огнетушитель со сломанным раструбом
Перед проведением тренировки по ДПД, выявлена пожарная каска с нестабильной фиксацией (креплением) на подбородке
Недостаточное освещение в КНС
Плохо читаема дата утверждения однолинейной схемы электроснабжения ПР1
Заметены подходу к ГПУ-16, ГПА-16.
поз.16 (АВО)  выцвела информационная табличка на датчике загазованности GA6 (метан)
"поз.16 (АВО) отсутствует информационная табличка  ""температура после секции 20ВХ1/1"""
"ЗППА-перегорела световая табличка""ВЫХОД"""
Галлерея БППП-плохо открывается дверь(образование инея на жалюзи венткамеры,воздух берется из галлереи)
ТКРДиМ -налепание инея на жалюзи ВХ-2
Территория ГП-подход к площадке обслуживания Г-516 снег и наледь
Территория ГП- снег на лотках кабельного канала возле аварийного входа в БППП
ДЭС№1,2,3- ложное срабатывание на открытие входной двери
Б/Б насосной метанола Н3/2-  пропуск по сальниковому уплотнению
ТКПГ В1/2- вибрация при работе
Снег на площадке ПТПГ-30-3,4
ЦПГ, повреждены информационные таблички ЗРА уровне мерных колонок А-1/1-3. 
ЦПГ, отсутствует козырек (не восстановлен после работы службы КИП ) у входа в цех 2-го этажа, в районе Т-2х, Т-3х. 
Недостаточное освещенме в отсеке двигателя ГПА №712.
ЦПГр, частично отсутствуют таблички обозначения ЗРА А-1р/1.
ЦПГр, отсутствует таблички обозначения ЗРА  Р-1р/3.
Повреждена информационная табличка на датчике (давление воздуха после РДВ) на ГПУ-112
Отсутствует табличка с номером ЗРА №157 в ЦДиМ.
"Отсутствует указатель направления движения штурвала ""О-З"" ЗРА№190 в ЦДиМ."
Заметена снегом площадка обслуживания шлейфа №509 на ППА.
Отсутствует табличка с номером ЗРА№23 в ЦДиМ.
Наледь на крыше ПОРД.
Занесён снегом подход к площадке обслуживания кранов №-36, 36а, 36р.
ТКРДиМ Н7А/2-задевает(дрибезжит) ограничительный кожух вала
Территория ГП слежавшийся песок в пож,ящиках между б/б насосной метаноло и ГСМ
Занесены снегом подходы к ПГ-6
В блок-боксе ДКУ (п.304б) плохо читаемо обозначение кнопки аварийного останова компрессора.
Набои снега на ступенях леснечного марша входа в ПЭБ (п.324).
ЦСГ-3, отсутствует освещение В районе ФС – 1, ФС – 2.
ЦСГ-3, не актуальные данные на схемах включения ЕВД – 1-5.
Нарушено лакокрасочное покрытие фланцевого соединения на регуляторегаза в блок-боксе АВГМС т/а 216
Снег на площадке обслуживания БЕ-501-1, БЕ-501-2
ДКС ПЭБ. Наледь на перилах при входе в ПЭБ
ДКС УОГ. Посторонние предметы на шкафе пожарного крана возле к.206
ДКС ПЭБ. Замело снегом кнопку отключения приточной вентиляции и её табличку.
ДКС ПЭБ. Замело снегом извещатель пожарный ручной при входе в ПЭБ.
"ЯГТЭС.
На выходе из третьего модуля в сторону четвертого модуля, большая наледь."
"ЯГТЭС.
Замело проходы на склад ГСМ, каре скалда ГСМ."
"ЯГТЭС.
Не прочищен проход к узелу управления КПП."
"При входе в котельную ""Термакс"" образовалась наледь."
"Открепилась информационная табличка ""держитесь за поручни"" на лестнице 2 этажа АБК ЦЭС. "
Перестал греть один радиатор отопления в каб. №8 здания АБК МРУ
Образование наледи на ступенях лестницы центрального входа здания АБК МРУ поз 9.18.
Посторонние предметы у Н-8/2 (вёдра, ключи, перчатки).
ПОРД №5 не достаточное освещение в топочной части
Отвертка комбинированная из комплекта инструментов КОС-75 ГП-3С имеет дефект рукояти
В ходе выполнения обхода основного и вспомоготельного оборудования ДКС обнаруженна наледь на козырьке при входе в тамбур ГПА 212 со сторы кранового узла
У вентиля №1 системы отопления РЧВ поз. 48 ГП-1С при открытии прокручивается маховик
В ходе выполнения обхода основного и вспомоготельного оборудования ДКС обнаружен конструктивный дефект замка двери вход в тёплый склад поз.351 ( заедание внутреннего механизма )
подтёки масла у насоса Н10а/3
"Пришла в негодность табличка ""Загазованность 2-й порог"" на площадке БОУ п.1 АГРС БК2/70"
Стерлась надпись на маркировочной бирке контрольного кабеля на площадке укрытия РВС п.24 АГРС
На информационной табличке УКЗ №1В.КУ5 указан не актуальный номер телефона ответственных за техническое состояние.
"Воздушная линия 6кВ ""55ВЛ-29"" оп.№29 плохо читаемая информация охранной зоны ВЛ-6кВ."
Занесены снегом площадки обслуживания ГПА №123
Не закреплён противоскользящий коврик в тамбуре п.14 
Утечка жидкости в смесителе на 1-м этаже поз.82 РСБ
Нарушено лакокрасочное покрытие пожарного ящика с песком поз.43
Наледь на пути передвижения  от остановки вахтового транспорта до проходной ГП. Риск падения работника.
"Оборвана информационная табличка ""Опечатано"" на ПК4 поз.43"
Низкое давление в огнетушителя ОП-10 в ПК-4 поз.43
Заметён снегом подход к поз.86 
Наледь на пути передвижения  от проходной ГП к СЭБ. Риск падения работника.
Наледь на пути передвижения  от проходной ГП к БППП. Риск падения работника.
Наледь на пути передвижения  от проходной ГП к блок боксу метанола. Риск падения работника.
Отсутствует подход к пожарному сухотрубу и пожарной лестнице
Наносы снега на пути передвижения от СЭБ к БВП. 
Наледь на пути передвижения от БВП к БППП. Риск падения работника.
Не закрыт лючок в теплоизоляции трубопровода поз.40
Наледь на пути передвижения  от УАЛКП к БППП. Риск падения работника.
Наледь на ступеньках и периллах маршевой лестницы входа в БППП со стороны УАЛКП. Риск падения работника.
Наледь на ступеньках аварийной лестницы БППП. Риск падения работника.
Занесен снегом проход к воздухосборникам компрессорной ЦРДиМ.
Занесен снегом проход к АВО газа  ГП № ВХ1-1№1,2.
Занесен снегом проход к АВО газа  ГП № ВХ1-2№5,6.
Занесен снегом проход к АВО газа  ГП № ВХ1-3№9,10.
Занесен снегом проход к АВО газа  ГП № ВХ1-2№7,8.
Не корректно работает доводчик двери галереи БППП.
Посторонние предметы на площадке обслуживания Н-6 ЦРДиМ.
После завершения работы не убран инструментн в шкаф дежурного слесаря на верстаке в ЦРДиМ.
 Наносы снега на путяи передвижения  от остановки вахтового транспорта до проходной ГП
Наносы снега на пути передвижения от БВП к БППП 
Наносы снега на пути передвижения от УПТ к ЦРДиМ. 
Не исправен доводчик двери проходной ГП.
Посторонние предметы в отсеке ВХ-2 ЦРДиМ.
Не работает доводчик двери ВХ-2 ЦРДиМ.
Посторонние предметы в противопожарном ящике с песком ЦРМ.
Занесен снегом проход к емкости Е-10А ЦРДиМ.
"Занесен снегом проход к АВО газа  ДКС первой очереди №1.2; 2.2."
"Занесен снегом проход к АВО газа  ДКС первой очереди №3.2; 4.2."
Занесен снегом проход к емкости сбора жидкости и механических примесей ДКС Е-1.1.
Станция катодной защиты №16. Стерт знак заземления. Требуется замена диэлектрического коврика
Станция катодной защиты «15км». Наносы коррозии заземления станции №1
Занесен снегом проход к емкости сбора жидкости и механических примесей ДКС Е-1.2.
СКЗ №14. Отсутствие наружного освещения
Станция катодной защиты №21. Плохо работает запирающий механизм станции
Не корректно работает доводчик двери УОК.
Станция катодной защиты №19. Плохой контакт анодной линии. Выцвела маркировка кабеля анодной линии
Плохая освещенность уличного складирования металлолома на СУЭМР. Существует риск получения травм работниками при выполнении работ на данном участке в темное время суток
Скользкая поверхность у входа в материальный склад
"Занесен снегом проход к АВО газа  ДКС первой очереди №1.2; 2.2."
Оставлен молоток на шкафу для переодевания, риск получения травмы в случае падения молотка на персонал
На тележке с песком для посыпания дорожек, сломано крепление колеса на оси. Существует риск получения травм персонала при перемещении тележки
Отсутствует освещение на лестничных переходах через трубопроводы на ГРС, опасность получения травм работниками при выполнении обходов территории в темное время суток
"Занесен снегом проход к АВО газа  ДКС первой очереди №1.3; 2.3."
На проходных путях, перед кабинетом мастера скопился хлам в виде не сортированной макулатуры
Порывом ветра выведен из строя доводчик двери в слесарной мастерской
Наледь перед входными воротами тёплого склада (риск падения работника), въездные ворота покрыты слоем льда и ограничены для открытия
Обледенение подхода к зданию ЦЭиОСО.
"Занесен снегом проход к АВО газа  ДКС первой очереди №1.3; 2.3."
Наледь на козырьках отсека двигателя ГПА № 724. Риск падения на работника.
Наледь на козырьках отсека двигателя ГПА № 712. Риск падения на работника.
В складе БВС обнаружена лопата  для уборки снега с поврежденным черенком. Риск травмирования работника.
Наледь на пути передвижения от остановки вахтового транспорта к проходной ГП. Риск падения работника.
Наносы снега на пути передвижения от СЭБ к БВП. 
Наледь на пути передвижения  от проходной ГП к блок боксу ГСМ. Риск падения работника.
Наносы снега на пути передвижения  от УАЛКП к БППП. Риск падения работника.
Наледь на ступеньках и периллах маршевой лестницы входа в БППП. Риск падения работника.
Наносы снега по пути передвижения от РВС к ЦРМ.
Не исправен работает доводчик двери ЦРДиМ.
Наледь на ступеньках лестницы входа в БППП со стороны УАЛКП. Риск падения на работника.
Наледь на ступеньках и периллах лестницы входа в столовую со стороны проходной. Риск падения работника.
Пункт 2.1.5 Чек листа для слесаря по ремонту ТУ. Наледь на ступеньках лестничного марша Служебно-эксплуатационного блока. 
Пункт 2.1.5 Чек листа для слесаря по ремонту ТУ. Наледь на ступеньках лестничного марша Блока вспомогательных служб. 
Пункт 2.1.5 Чек листа для слесаря по ремонту ТУ. Наледь на ступеньках лестничного марша Проходной ГП-7. 
Пункт 2.2.7 Чек листа для слесаря по ремонту ТУ. Неустойчивое положение перильных ограждений на проходной.
Пункт 3.4.1 Чек листа для слесаря по ремонту ТУ. Нарушена герметичность сальникового уплотнения ЗКЛ Г-1 в ПОРД П-1/2.
Пункт 2.1.3 Чек листа для слесаря по ремонту ТУ. Наледь и снежные шапки на козырьке БВС.
Занесены снегом ворота ГП № 2.
При работе с автокраном обнаружен дефект металлического стропа.
Пункт 2.1.5 Чек листа для слесаря по ремонту ТУ. Наносы снега по маршруту обхода от Проходной до СЭБ.
Пункт 2.1.5 Чек листа для слесаря по ремонту ТУ. Наносы снега по маршруту обхода от СЭБ до БВС.
Пункт 2.1.3 Чек листа для слесаря по ремонту ТУ. На козырьке аварийного выхода СЭБ снежная шапка,существуют риски падения по маршруту обхода работников.
Загрязнённость пола в ОД ГПА №211
Покрыты инеем предупредительные таблички на входе в МКЦ-1. 
п.2.2.12. Отсек БМА. Отсутствует элемент крепления плафона освещения.
Разливы жидкости возле насоса Н4-2.
Не достаточное освещение в ОД ГПА № 722
нарушена пломба сизод в технологическом корпусе
Наличие загрязнённости пола в помещении азотной установки.
Посторонние предметы П-1/2 (УПТ)
В КУП - низкое давление сжатого воздуха в баллоне №4.
В УРМ, на насосе Н-2а/1, пропуск по фланцевому соединению. 
На АВО газа посторонний шум при работе вентилятора №22/2( задевают лопасти о диффузор).
Стрелка сигнализации на электроконтактном манометре давления в системе отопления (УПТИГ-1) смещена от регламентированного значения
На дренажной емкости Е-1 ( в районе ПРМ), ослаблено натяжение растяжек свечного трубопровода.
На дренажной ёмкости Е-10 ослаблена затяжка шпилек на люке.
Обледенение ступеней лестницы Узла подключения ДКС. Возможно падение работников
Занесeны снегом подходы К ГПА, КЦ №1. 
Снег на площадке обслуживания Е-502-1, Е-502-2
Сломан доводчик в переходной галерее ТКПГ.
Посторонние предметы на ВХ-2а.
"Венткамера ПЭБ, отсутствие маркировки ""Открыто-Закрыто"" на ЗРА №14"
Венктамера ПЭБ, не окрашен маховик на вентиле №25
Венткамера ПЭБ, посторонние предметы, вблизи вентилятора В-2 размещен металлический ящик
Венткамера ПЭБ, отсутствие маховиков на дренажных вентилях №23,24,14
"Теплоузел БППП, отсутствие маркировки ""Открыто-Закрыто"" на вентилях №14, 15"
Теплоузел БППП, следы подтекания под вентилем №14.
Теплоузел БППП, нарушение теплоизоляции под манометрами Т1, Т2
ЗХД, Неокрашенные ЗРА №5, 8
"МКЦ ДКС 1 очереди, отсутствие маркировки ""Открыто-Закрыто"" на ЗРА №11,9,5"
МКЦ ДКС 1 очереди, неокрашенные штурвалы на части ЗРА
Теплоузел БППП, посторонние предметы (стул, мусор)
Теплоузел блок-бокса РГСН, постороние предметы (лопата, ударный ключ)
"Теплоузел БВС, отсутствие маркировки ""Открыто-Закрыто"" на части ЗРА"
Теплоузел УОК, посторонние предметы (лопата, сигнальная лента)
"УПТ, Отсутствие маркировки ""Открыто-закрыто"" на части ЗРА"
"Насосная хоз.-пожарного водоснабжения. Порывом ветра снесло табличку ""Ответственный за пожарную безопасность здания""."
Отсутствует табличка на контейнере бытовых отходов
п.1.8 Нет пломбы на ПК 66.
Примерзание эвакуационного выхода мастерской УТОБТДА
Недостаточное освещение в насосной маслохозяйства.
Заедание и тугое открытие двери в БОА ГПА№917.
Поз.37. Снег на оборудовании , наледь на лестнице.
Поз. 4.1. Отсутствует раструб на огнетушителе в РУ-4.1.
Поз.9. Не закрыт кабельный лоток.
Посторонние предметы в РУ -9.
Поз.10. Не закрыты шкафы управления горелками.
ДЭС-1 наледь на крыше
На поз. 2.13в неисправен замок входной двери, вход-выход из здания возможен только через эвакуационный выход. Учитывая низкую температуру наружного воздуха,  возникает опасность промерзания труб отопления в случае распахивания дверей порывами ветра .  В случае пожарной тревоги возможна эвакуация только через один выход.
Пункт 2.1.3 Чек листа для слесаря по ремонту ТУ. Наледь и свисание с крыш сосулек на здании УАЛКП.
Пункт 2.1.3 Чек листа для слесаря по ремонту ТУ. Наледь и свисание с крыш сосулек на здании БВС.
Пункт 2.1.3 Чек листа для слесаря по ремонту ТУ. Наледь и свисание с крыш сосулек на здании СЭБ.
Пункт 2.1.3 Чек листа для слесаря по ремонту ТУ. Наледь и свисание с крыш сосулек на Проходной ГП.
Пункт 2.1.5 Чек листа для слесаря по ремонту ТУ. Наледь на ступеньках и подходе к Проходной ГП. Риск падения работников.
Пункт 2.1.5 Чек листа для слесаря по ремонту ТУ. Наледь на ступеньках и подходе к лестничному маршу СЭБ. Риск падения работников.
Пункт 2.1.5 Чек листа для слесаря по ремонту ТУ. Наледь на ступеньках и подходе к лестничному маршу БВС. Риск падения работников.
Пункт 2.1.5 Чек листа для слесаря по ремонту ТУ. Наледь на ступеньках и подходе к лестничному маршу Складу смазок. Риск падения работников.
Пункт 2.1.5 Чек листа для слесаря по ремонту ТУ. Наледь на ступеньках и подходе к лестничному маршу Шаровых кранов Г-101 на ППА. Риск падения работников.
Пункт 2.1.5 Чек листа для слесаря по ремонту ТУ. Наледь на ступеньках и подходе к лестничному маршу Шаровых кранов Г-102 на ППА. Риск падения работников.
Пункт 2.1.5 Чек листа для слесаря по ремонту ТУ. Наледь на ступеньках и подходе к лестничному маршу Маслостанции. Риск падения работников.
Посторонние предметы на пути прохода к БВС.
Низкий уровень охлаждающей жидкости в бочке СО Н-4-2 ЦРДиМ.
Загрезнена грунбукса насоса Н-4а-4 ЦРДиМ.
Наледь на пути передвижения  от остановки вахтового транспорта до проходной ГП. Риск падения работника.
Наледь на пути передвижения  от проходной СЭБ к БВП. Риск падения работника.
Наледь на пути передвижения  от проходной ГП к блок боксу метанола. Риск падения работника.
"Наледь на пути передвижения  от проходной ГП к складу ГСМ. Риск падения работника.
"
Наледь на пути передвижения от БВП к БППП.
Подтеки масла в насосной склада масел.
Занесены снегом ворота входа  ГП №3.
"Наледь на пути передвижения  от УАЛКП к БППП. Риск падения работника.
"
Наледь на ступеньках и периллах маршевой лестницы входа в УПТ. Риск падения работника.
Наледь на козырьке лестницы входа в УПТ. Риск падения на работника.
Занесен снегом проход к РВС со стороны БВС.
Наледь на ступеньках и периллах маршевой лестницы входа в РВС. Риск падения работника.
Наледь на козырьке лестницы входа в РВС. Риск падения на работника.
Наносы снега на проходе к ДЭС-1.
Забит дренажный трубопровод Н-4а-2 ЦРДиМ.
Задуло снегом уличный пожарный щит №2, доступ ограничен
Скопление снега на козырьке входа в РММ, при потеплении имеется риск скатывания снега на работников
Остатки металлической стружки, ветоши на столе слесарной мастерской
Гололед на маршрутах обхода электромонтёра
Порывом ветра сдуло крышки мусорных контейнеров
Сан узел РММ, разлита вода на полу
После уборки снега спецтехникой, на путях передвижения обнаружены торчащие металлические предметы (арматура)
Пыль на вентиляционном оборудовании П2/1
Отсутствуют пломбы на СППК насосов метанола Н1-32 и Н1-33.
Мастерская КИПиА (ПЭБ) - перегорел светильник в помещение
Соульки на над водной площадкой в здание маслохозяйства ДКС.
Неисправно освещение в 13ТП-22
Неисправно освещение в 13ТП-21
Неисправно освещение в 13ТП-20
Наледь на ступеньках и подходе к лестнице ДКС-3. Риск падения работников. 
Образование гололеда на пути маршрута обхода слесаря по КИПиА. Риск падения работника
КЦ-1 ПТГ площадки обслуживания заметены снегом
Разьитое зеркало в сан узле БВП.
На дверях ДЭС, АЭС не читаемы знаки автоматического включения, установленного образца.
Посторонние предметы в помещении электромастерской. 
Занесены снегом площадки обслуживания кранов на Т/А №124.
Отсутствует маркировка трубопровода буферного газа в укрытии ГПА №-912.
Посторонние предметы у Н-5а (ЦРД)
ТКРДиМ Е-4- не заболчен люк
ТКПГ А1/2- просрочен ТСМ
ТКРДиМ Е-5а не соответствует нормативу колличество витков на шпильках люка
Венткамера ТКПГ В1/1- самопроизвольное останавливание
Компрессоная воздуха КИПа- пропуск по дренажному вентелю на В1/4
ТКРДиМ ослаблен крепежно(ограничительный) хамут на выкидном коллекторе из Н10/3-10
Некорректные показания на манометре (давление теплоносителя в системе отопления) в тепловом узле УП ДКС
Территория ГП-площадка обслуживания Г№90 (ЕП-1) занесена снегом и наледь
Территория ГП- помещение столовой-ложное срабатывание датчика ИП212
Занесeны снегом подходы к ГПА, КЦ №2
Посторонние предметы на площадке двигателя ГПА № 711
Территория ГП Т-1А неисправен манометр на линии трубного пространства
Снег на площадке обслуживания П-201-1,П-201-2
АБК,БВС переходная лестница- наледь 
БППП-частично не работает аварийное освещение в операторной
не выставлена уставка по предупредительному ЭКМ,нарушена пломба
Образование наледи перед входом в СЭБ
Свисание с крыши АБК снега и наледи.
Ослабло крепление доводчика двери мастерской УТОБТДА
"После отбора проб масла на ГПА №915 возле МБК 
остались промасленные пятна."
Б/Б насосная метанола не достаточное освещение
Наросты льда на входной лестнице. Возможно падение сотрудников.
поз.14 снег на оборудовании, наледь на лестнице
поз.8 снег на площадке обслуживания
ГТЭС-48. НТиМ. Помещение 104. Необходимо обновить табличку ответственных за пожарную безопасность
Подходы к АБК заметены пешие дорожки, лёд на проходных путях
Пандус открытого хранения, снег и лёд перед вагон-складами
Обход станций, УКПГ 2В СКЗ№2, наносы коррозии на болтовом соединении заземления
Обход станций, УКПГ 2В СКЗ№4, наносы коррозии на болтовом соединении заземления
Посторонние предметы на проходных путях рабочей зоны УМС
УМС, выявлен строп с видимыми механическими повреждениями
УМС, Удлинитель с поврежденным кабелем (был пережат дверью)
Склад КИПиА, посторонние предметы на проходных путях (приборы)
Склад КИПиА, частично перегорели лампы, плохая видимость
Склад слесарей-сантехников. Лопаты на проходных путях
Наледь на подходных путях к КНС
Наледь на вентиляционных дефлекторах КНС
Не убран инструмент в КНС
Не исправно запорное устройство между переходом в РММ
Заметен подход к складу противопожарных средств (доступ ограничен)
Переносной электрический обогреватель на проходных путях эвакуационного выхода АБК
Наносы снега со льдом на поручнях и ступеньках к помещению хранения аварийно-спасательного формирования
Центральный вход в АБК. Свисание сосулек с козырька. Риск получения травмы
В помещении санузла отсутствует освещение, требуется замена лампы
УКЗ АГРС «Промбаза» наледь на перилах и маршевой лестница станции
Подтёки масла у насоса Н10а/1
УКЗ АГРС «Промбаза» отсутствует наружное освещение
РММ, отключена световая индикация эвакуационной таблички «Выход»
Раздевалка ЭХЗ. Подтекает батарея
В ходе обхода и осмотра запирающих устройств выявлен неисправный замок в щите освещения.
Выявлено нарушение в работе подъемного механизма шлагбаума.
Выявлен повышенный шум и вибрация при работе вытяжного вентилятора РММ теплоузла.
По маршруту обхода гололед и наледь.
В помещении санузла отсутствует освещение .
В РММ обнаружены остатки оплетки проводов,кабеля, мусора после ремонтных работ.
В помещении КНС недостаточно освещения.
На маршруте обхода на лестничной площадке помещения ЩСУ-3 образование наледи.
На маршруте обхода в снегу выявлены торчащие предметы в виде арматуры.
База ЛЭС у складских помещений выявлен светильник ВЗГ с разболтанными крепежными элементами.
"В АБК отсутствует световая индикация эвакуационной таблички ""ВЫХОД"" ."
Подтеки масла в ОМА ГПА №223
п.2.2.8 Нет освещения по КШТ ГПА 715.
Не читаемые бирки обозначения насосов Н1-1-Н1-5.
Загрязнен пол в Компрессорной ЦРДиМ.
Загрезнение и пыль на поверхности радиатора обогрева БВС инструментальный склад.
