Message
Загрезнение и пыль на поверхности батарей обогрева БВС раздевалка 2 этаж.
Посторонние предметы на радиаторе обогрева в сварочном посту БВС.
Наледь на ступеньках и периллах проходной ГП. Риск падения работников.
Наносы снега по пути передвижения от СЭБ к БВС.
Наносы снега на пути передвижения к аварийной лестнице СЭБ.
Наносы снега на пути передвижения к аварийной лестнице БВС.
Наносы снега на пути передвижения от ЦРДиМ к АВО газа ГП.
Наносы снега на пути передвижения от ЦПГ к маслостанции.
Наносы снега на пути передвижения к ППА.
Занесен снегом подход к шаровому крану Г-101-705 ППА. .
Занесен снегом подход к шаровому крану Г-101-709 ППА. 
Занесена снегом поверхность шарового крана Г-102-718 ППА. Невозможность обслуживания.
Занесен снегом подход к шаровому крану Г-103-720 ППА. 
Капельная утечка по сальниковому уплотнению входной задвижки насоса Н-5-4 ЦРДиМ.
Повреждена мягкая вставка вентилятора В-2-2 ЦРДиМ
Загрезнение и пыль на поверхности батареи обогрева ЦРДиМ 1 этаж около К-1А.
Загрезнение и пыль на поверхности батареи обогрева ЦРДиМ 2 этаж около Н-6.
Недостаточное освещение в отсеке нагнетателя на Т/А №125.
Недостаточное освещение рабочего места в мастерской КИП(БППП)1этаж
ТКРДиМ ВХ2/А-дверь в межцеховке отошла обшивка затрудняет движению
ТКРДиМ Н10/10 пропуск по заглушке на выкидной линии
УОК-плохо открываетсч входная дверь
"ПОРДиМ арматурный блок П1А/2- В2/1 нарушена герметичность ""мягкой"" вставки"
БППП- место для курения сменного персонала-плохая работа вытяжной вентиляции
ТКРДиМ ВХ/5 отслоилась изоляция стены 
Территория ГП маслостанция наледь при входев помещение
БППП- поврежден провод на микрофоне системы оповещения ДПД
Территория ГП -наледь возле проходной
Занесён снегом подход к крановому узлу №-1.
Повреждена информационная табличка на входе ГПА №713
Обнаружен провис защитного металлорукава кабеля ЭКМ (давление в системе отопления) в МКЦ-1
ЗППА-неисправен манометр(показывает некорректные) показания на факельной линии
ТКРДиМ на месте ремонта Н6/5 порвана ограничительная лента(частично отсутствует)
ЦПГ, отсутствуют обозначения направления вращения ЗРА (открыто/закрыто) арматурного блока Р-1/1-4 .
ЦСГ, отсутствуют предупреждающие таблички на линиях азота.
ЦПГ, наледь на площадках, лестницах в сторону ВХ.
ЦПГр, отсутствуют предупреждающие таблички на линиях азота.
ЦПГ, отсутствуют предупреждающие таблички на линиях азота.
Ослабло крепление ручки двери вход в насосную с СЭБа
Наледь перед входом в ПЭБ ДКС
Отсутствует антигололедное покрытие по маршруту обхода от ПЭБ к насосной маслохозяйства
Произведена уборка снега на территории УППГ спецтехникой. Образовалась наледь на путях передвижения по УППГ. Риск падения и травмирования персонала при передвижении.
При обходе было обнаружено обледенение вертикальной лестницы площадки обслуживания фильтр сепаратора. Риск падения с лестницы и получения травмы.
Посторонние предметы (ветошь) в насосной метанола
Посторонние предметы в ОН ГПА-16 ст. №223
Посторонние предметы возле ПОС507.1
Слетел защитный колпак с ЗРА №13 (м/к) скв.504.1
Не читаемы направления вращения штурвалов ЗРА скважины 511.1
Неплотное прилегание скользящей опоры под ЗЛТП скв.514.4
Заснежена лестница крыльца БВП.
На пути технологического прохода в слесарной мастерской РММ стоит электрический воздушный компрессор.
Посторонние предметы на полу в слесарной мастерской (уголок)
На лестничной площадке вход в маслостанцию повреждена табличка (держаться за поручни)
Низкий уровень масла в картере компрессора ВК-2
В слесарной мастерской над верстаком не работает освещение.
В помещении лаборатории физической химии обнаружена стеклянная лабораторная посуда со сколом, о которую работники в процессе выполнения анализов могут травмироваться.
На козырьке над ступеньками главного входа в здание ИТЦ-1 обнаружено нависание снежной шапки, которая падая может травмировать входящих/выходящих людей.
Отсутствуют бирки с номерами трех ходовых кранов в ТП РММ согласно схемы обвязки теплоузла
Нарушена целостность заземляющего проводника КИПиА в ТП АБК
ГРС, наледь на путях передвижения обходного маршрута
Снег с наледью над входом в курилку на территории РММ
Установка катодной защиты ПК-31. Наледь на маршевой лестнице, вход в станцию засыпан снегом, доступ ограничен
Установка катодной защиты ПК-31. Плохой контакт анодной линии
Металлическая стружка возле сверлильного станка
Масляные пятна в ремонтной зоне слесарной мастерской
После распаковки компрессора в РММ, образовалось скопление мусора в рабочей зоне
Сломан черенок лопаты после чистки снега (острые зазубрины на рукояти)
Склад краски. Обледенение на подходных путях, снег перед входом (доступ ограничен)
Склад краски. Нестабильная работа замка входной двери (доступ затруднен)
СКЗ№2. Посторонние предметы на входе. Отсутствует наружное освещение. Доступ в станцию ограничен из-за снега, снежная шапка над входом в станцию, на первых двух ступенях подъема лёд.
АГРС, неисправна лампа светильника ВЗГ
Повышенный шум и вибрация работы вытяжного вентилятора ЩСУ-1
УКПГ-7 Станция катодной защиты №2, плохо работает запирающий механизм дверцы шкафа
п. Наледь перед входом ГПА 723.
Не читаемые бирки обозначений ЗРА на ППГСН.
Б/Б насосная метанола не достаточное освещение
наледь на ступенях БПП
ТКРДиМ БФ/1,3 пропуск по пропарочной линии
Территория ГП- занесены подходы к пускателчм АВО
УПТ НС4-пропуск по сальниковому уплотнению
Загрязнение и пыль на поверхности вентиляционного оборудования П-1 ПВ(ЦРД)
Повреждена пломба на регулировочном винте уставок ДМ-2010 (давление масла выход Н-1 маслонасосная)
Нарушена целостность изоляции трубопровода после кр.№-6 ГПА №-914.
Территория ГП-не ограждено сигнальной лентой место работы ППУ
Территория ГП- плозохие подьездные пути и пути следования(обхода) на ГГУ
ТКРДИМ- аварийный вход со стороны Н4Б/1,2 на на снегозадерживающем козырьке наледь
"ЗППА- лестничный марш плохо виднеется обозначение""припятствий"""
БППП узел связи ГП- пропуск воды на соединении отопительной батареи
Неисправен доводчик на двери отсека нагнетателя Т/А №114.
Отсутствует антигололедное покрытие у пожарного выхода из БППП.
Наледь на лестнице перед центральным входом в БППП.
Мусор в арматурном блоке А-1/9 ЦПГ.
Ослабло крепление доводчика двери ОД ГПА №722. 
УОГ Н1/4- пропуск по плунжеру и нет проходимости по дренажу
Склад ГСМ дыхательные клапана на Е2/1,2 занесены снегом
Постороннии предметы в коридоре первого этажа СЭБ
Скользкая поверхность путей передвижения к БППП
Не достаточное освещение в ОН ГПА №722
На полу в помещении мастерской МРУ обнаружены потеки масла под токарном станком САМАТ
В слесарной мастерской РММ хранится сломанный стул.
ГПА №624. Неисправен доводчик двери ОД.
поз №75 не почищенная от снега лестничная площадка 
поз №72 не плотно закрыты гаражные ворота 
П.Г №22 бровка снега после работы снегоуборочной техники 
КГС №115 на въездных воротах плохо закреплена табличка 
КГС №115 на задвижке сорвана табличка с тех.номером 
поз №72 в тепло узле перегорела лампочка 
В здании Инженерного корпуса в кабинете № 146 батарея отопления в холодном состоянии, отсутствует отопления помещения.
Посторонние предметы в ОН ГПА 726.
Не достаточное освещение площадки обслуживания уравнемерной колонки К1/2. ЦРД.
В грунтовой лаборатории, в правой половине здания не уходит вода из раковины по сливу. Нет возможности помыть лабораторную посуду и руки.
поз.19 (20Р3/1) утратил информативность указатель направления вращения (открыто-закрыто), на штурвале запорной арматуры. 
поз.19 (20Р3/1) посторонние предметы на площадке обслуживания
поз.19 (20Р3/1) отсутствует датчик температуры (ТБ)  и  не заглушен термокарман 
Не работает вентиляция в лаборатории.
От РММ до АБК заметены пешие дорожки, местами к подходам АБК лед
Установка катодной защиты ПК-141. Заметен подход к станции (доступ ограниен)
Установка катодной защиты ПК-141. Оборван заземляющий проводник дверцы шкафа станции
Установка катодной защиты ПК-108. Наледь со снегом на площадке перед входом в установку
Установка катодной защиты ПК-31. Заметен подход к станции (доступ ограниен), отсутствие наружного освещения
Установка катодной защиты ПК-31. Искрит розетка на станции №1
Установка катодной защиты ПК719К. Заметен подход к станции (доступ ограниен), Лед на маршевой лестнице и перилах
Установка катодной защиты ПК719К. Требуется замена однолинейной схемы (попала влага)
Установка катодной защиты ПК719К. Обрыв вязки отходящего от станции кабеля. При сильном порыве ветра возможен обрыв линии
От порыва ветра под уличной системой оповещения отлетел знак «системы оповещения»
АБК, в санузле подтекает сифон под раковиной (мокрый пол)
Перед разгрузкой оборудования кран-балкой обнаружен строп полотенце с сильным надрывом
После чистки снега спецтехникой, образовалась наледь у входа материального склада (риск падения человека)
Оставлена банка с краской в слесарной мастерской
Раздевалка слесарей-сантехников. Хранение непригодной спецодежды (куртки)
Шкаф хранения слесарного инструмента. Выявлена отвертка с разбитой ручкой
Моргает уличное освещение РММ над центральным входом
Слесарная мастерская, не убран на место паяльник, грязная поверхность рабочей зоны
Загрезнение и пыль на поверхности батареи обогрева БВС раздевалка 2 этаж.
Загрезнение и пыль на поверхности батарей обогрева склада смазок.
Посторонние предметы на полу в складе смазок.
УРДиМ посторонние предметы на площадке обслуживания К401-1.
Наледь на пути передвижения  от проходной ГП к СЭБ. Риск падения работника.
Наледь на пути передвижения  от проходной ГП к БППП. Риск падения работника.
Наледь на пути передвижения  от проходной ГП к БСВ. Риск падения работника.
Наледь на пути передвижения  от проходной ГП к СЭБ. Риск падения работника.
Наледь на пути передвижения  от СЭБ к БВП. Риск падения работника.
Наледь на ступеньках и перилах лестничного марша СЭБ. Риск падения работника.
Наледь на ступеньках и подходе к лестничному маршу склада смазок. Риск падения работника.
Наледь и свисание с крыш сосулек на здании СЭБ.
Наносы снега на пути передвижения от СЭБ к блок боксу ГСМ.
Неисправность доводчика двери в операторную.
Недостаточный уровень масла в лубрикаторе компрессора ВК-1 в компрессорной ЦРДиМ.
Посторонние предметы в компрессорной ЦРДиМ.
Гололедица на подходах к ПЭБ
Повышенный шум и вибрация при работе вентилятора П-1/1 ЦПГ.
Загрезнение короба вытяжной вентиляции вентилятора ВВ-4-1, ВВ-4-2 ЦПГ.
Загрезнение короба вытяжной вентиляции вентилятора ВВ-1-1, ВВ-1-2 ЦПГ.
Наносы снега на пути передвижения от ЦПГ к АВО газа ГП. 
Наносы снега на пути передвижения от ЦПГ к маслостанции. 
Наледь на ступеньках лестницы входа в маслостанцию.
Занесен снегом подход к шаровому и крану Г-101-701 ППА. 
Занесена снегом поверхность шарового крана Г-102-706 ППА. Невозможность обслуживания.
Занесена снегом поверхность шарового крана Г-102-715 ППА. Невозможность обслуживания.
Занесена снегом поверхность шарового крана Г-102-716 ППА. Невозможность обслуживания.
Занесен снегом подход к шаровому и крану Г-103-719 ППА. 
Занесен снегом подход к шаровому и крану Г-101-717 ППА. 
Перегорели лампы освещения на ППА.
Занесен снегом подход к шаровому и крану Г-101-719 ППА. 
После завершения работы не убрано рабочее место верстак в БВС.
Отсутствует нумерация кр.№-27.
"БППП-перегорела лампана правления""ВЫХОД"""
ТКРДиМ- свищ на пропарочной линии (за Е-4 вход с улицы-у стены)
РВС-нарушено заземление на шланге (заправки ППУ идр.емкостей)
Территория ГП -ПГ№5 отсутствует передник с Ду76 на Ду66
"Территория ГП- возле Г-506 коллектор ""сухого газа"" поврежден репер направления "
Территория ГП- АВО газа 24/1 вибрация диффузора при работе вентилятора
КОНГ- ПРИМА 2М -пропуск по соединению на продувочном коллекторе
нарушена пломба входа в УТЕ
ТКРДиМ ВХ2А- налепание инея на жалюзи
ТКПГ-тамбур шлюз сломана ручка(механизм открывани двери)
Территория ГП-Е8А открыт люк емкости
ТКРДиМ -пропуск по штоку клапана КР4б
ТКРДиМ -ослабла петля на двери межцеховки ВХ-2(провисание двери)
РВС- образовалась наледь возле входа в помещение
Повреждена информационная табличка на датчике (давление воздуха ТН) ГПА-125
Посторонние предметы на полу в УОГ, возле С-1/5.
Снег на площадке обслуживания БЕ-501-1, БЕ-501-2
Территория ГП- при пропарке БФ1/1,3 в Е8а по систете соединительных дренажей пар попадает в печное отделение ПОРДиМ(выделение конденсата на горелках)
Покрыты инеем (нечитаемы) предупредительные таблички на входе в УПТИГ.
Наледь на площадке обслуживания ПТПГ--30/4
Посторонние предметы в гардеробной операторов.
Запретить курение в рабочее время и в неположенных местах (стоянка возле корпуса А Административного центра), а если это не возможно, то установить урны для сбора окурков на стоянке.
Поз.35 В проходной галерее не работает светильник аварийного освещения.
Поз.63 Подходы к маршевой лестницы БКТП занесены  снегом.
Поз.78 Защитный кожух крыльчатки вытяжного вентилятора не окрашен в красный цвет  (требование правил).
Позиция №37. На линии повысительных и циркуляционных насосов замерзла вода на пути к приямку сбора утечек, что повлекло розлив воды на пол и её замерзание. Вероятность падения на скользкой поверхности.
Позиция №95. В ремонтном боксе превышено суточное хранение горюче смазочного материала (бензина для заправки снегоуборщика). 
Позиция №8 АЗС. На площадке у входа в здание насосной моторных топлив, обледенение. Возможно падение на скользкой поверхности. 
Позиция №13,14. На площадке обслуживания насосов в связи с погодными условиями образовалась наледь. Вероятность падения на скользкой поверхности. 
Позиция №95. Обледенение площадки на выходе из ремонтного бокса. Вероятность падения на скользкой поверхности. 
"Поз.40 На перилах маршевой лестницы РУ-8 отсутствует знак ""держатся за поручни""."
Информационные знаки и знаки безопасности покрыты инеем.
База МТСиК. Заметен снегом проход к скважинам №1, №2. 
МКЦ - 2. Наледь на крыше.
Запылена поверхность короба вытяжной вентиляции В1/1,2 в ЦРД.
"База МТСиК ""Ямбургснабкоплект"", приемная. Неисправен доводчик двери в приемную. "
В пожарном гидранте №72 находятся посторонние предметы
Обнаружено мерцание аварийной лампы искусственного освещения в коридоре здания АБК поз. 9.18
Таёжная 32а, 2 этаж. Осутствует диспетчерское наименование щита ЩО-2.
Поз.40 тамбур-шлюз - сломан доводчик двери.
Нарушение ЛКП вентиля на регуляторе. поз.№13. АГРС. 
Отсутствует обозначение малозаметного препятствия.
Повреждён знак на ПК-4. поз.№13.АГРС.
Занесены снегом пути передвижения персонала по территории ГРС
На радиаторах отопления в РММ сушится СИЗ
"Подход к измерительным приборам КИП АГРС ""Промбаза"" занесен снегом"
Посторонние предметы в шкафах для сушки СИЗ
База ЛЭС. На пандусе складирования материалов по местам передвижения персонала из снега торчат посторонние предметы, есть риск получения травмы при передвижении
На КПП промбазы ЛЭС в колбе светильника замершая вода
ЛЭС, рядом с эстакадой трассы отопления из под снега видны обрезки металлических кожухов
"На сверлильном станке в РММ сломана табличка ""Осторожно! Вращающиеся части"""
Некорректная работа выключателя освещения в мастерской РММ (залипание клавиш, треск внутри)
Задир провода на УШМ, риск поражения персонала электрическим током
Наледь на лестничном марше хранения пропана и кислорода б.ЛЭС, существует риск падения персонала при подъёме и спуске по лестничному маршу
Ослабло болтовое соединение стеллажа в складском помещении УЭХЗиКИПиА. Существует риск падения полки стеллажа на персонал и получение травмы работником при складировании оборудования на стеллаж
Хаотичное складирования оборудования и материалов на верней полке стеллажа вагон-склада ЛЭС. Существует риск падения материалов на работника при перемещении вблизи стеллажа
Посторонние предметы в районе ГПА ст.№224
Нарушено лкп отбортовки арматурного блока К-1/1
Порывы утеплителя на канализационной сети, существует риск размораживания системы
"Недостаточное освещение площадки АГРС ""Аэропорт"""
Образование большой снежной шапки на кабельной эстакаде базы ЛЭС. Существует опасность обрыва кабелей
В пожарном шкафу №3 РММ отсутствует совковая лопата
Отсутствует оттаивший песок для посыпки путей передвижения персонала
"В блок-боксе УКЗ ""ПК-31"" наблюдается понижение температуры"
Отсутствует термоизолирующая подставка под электрическим чайником в комнате приема пищи здания АБК 
В коридоре где хранится питьевая вода образовалась лужа в следствии вытекания воды из бутыли, существует риск падения персонала на скользком полу
Плохо читаемая информация на кабельных бирках УЭМПГ
Металлическая стружка на путях передвижения мастерской УТОБТДА
В здании умв лестничные марши заметены снегом ,пешеходные подходы к зданию не посыпаны песком ,есть потенциальная опасность падения персонала.
поз.85  неисправен манометр (отвалилась стрелка) -давление в 1 цилиндре КУ №1
Нарушено ЛКП отбортовки каре Е-201, УПГ.
Наледь на площадках обслуживания ГПА №611.
Снег на пути эвакуационного выхода 
"Затёрты надписи ""Открыто-Закрыто"" на штурвале задвижки №-4Д, линия МДЧ в помещении масло-насосной ДКС.  "
"Ослаблен болт крепления заземляющего проводника датчика (перепад давления на  конфузоре) ГПУ-115
"
Поверждён диэлектричский коврик в ЩСУ ТКДиМ.
Заедает крышка контейнера ТБО.
Занесена площадка обслуживания Т-3.
Посторонние предметы на шкафу управления ВК-2 (КВК КИП)
Наледь на крыше ЦРД.
Подтеки воды у Н-6/3.
Заметена снегом площадка обслуживания шлейфа №509 на ППА.
Мигает лампочка на ВХ-3.
Заметен снегом вход №2 на склад ДМ, ГСМ.
Наледь на площадках обслуживания ГПА №725
Обледенели площадки обслуживания на Т/А №122.
ГТЭС-48. ЭМ-1. Сломана ручка входной двери.
Посторонние предметы б/б(ПРГСН)
Снег на площадке ПТПГ-30-1,2
Проход (лестница) в насосную хозяйственно-пожарного водоснабжения заметен снегом.
Наледь на пути передвижения  от остановки вахтового транспорта до проходной ГП. Риск падения работника.
Наледь на пути передвижения  от проходной ГП к СЭБ. Риск падения работника.
Наледь на пути передвижения  от СЭБ к БВП. Риск падения работника.
Наледь на пути передвижения  от СЭБ к БВП. Риск падения работника.
Наносы снега на пути передвижения  от БВС к Складу смазок. Риск падения работника.
Наледь на ступеньках и перилах лестницы входа в БВС.
Наледь на пути передвижения  от проходной ГП к Складу ГСМ. Риск падения работника.
Наносы снега на пути передвижения  от УАЛКП к БППП. Риск падения работника.
Наносы снега на пути передвижения  от УАЛКП к УПТ. Риск падения работника.
Наледь на ступеньках лестничного входа БВС со стороны РВС.
Заметена снегом площадка обслуживания шлейфов 502, 505, 503 на ППА.
Снег на площадке обслуживания шлейфов 511, 512
Наледь на пути передвижения к зданию БППП
Заметена снегом лестница на входе в склад
Повреждено ЛКП на штурвалах ЗРА арм блока А-1/8
Не целостно ЛКП на штурвалах задвижек у гребенки Б/б
Посторонние предметы возле Е-12.
Отсутствует табличка Выход на двери второго этажа ЦРД
Отсутствует табличка с нумерацией на задвижке 11.2 согласно технологической схеме
"ЯГТЭС.
Не прочищены проходы в ЗРУ-110кВ"
"ЯГТЭС.
Не прочищены проходы в ЛКМ."
"ЯГТЭС.
Не прочищены проходы в ПРУ."
Отсутсвует бирка о проверке технического состояния огнетушителя №30 в помещении ГЩУ ОБУ ГТЭС-24.
ГПА №615. ОМА, недостаточное освещение.
Поз.30 СЭБ, в мужском туалете не работает освещение
На первом этаже левого крыла здания, на пятой ступени лестницы отколота плитка ступени. 
Неисправно освещение в помещении склада КИПиП (здание УОГ).
"Заметён снегом знак безопасности 3.13 ""Ограничение высоты"" с доп. ""Водитель опусти кузов"" на углу Цеха регенерации ДЭГа и метанола (п.4.4.3 СТО ""Газпром добыча Ямбург"" 3.1-373-2020)."
Заметена снегом и не читается памятка о мерах безопасности при передвижении расположенная при входе на АВО УОГ
Заметен снегом знак Держитесь за поручни расположенный у лестницы при входе в ПЭБ
ДКС ПЭБ. Замело снегом кнопку отключения приточной вентиляции и её табличку.
ДКС ПЭБ. Замело снегом извещатель пожарный ручной при входе в ПЭБ.
Химлаборатория-посторонние шумы в вытяжном шкафу
ТКРДиМ ВХ-5-не открывается дверь авврийного входа( заел механизм)
Территория ГП-сварочный пост просрочен срок поверки ОП-10
Территория ГП-не включилось наружнее освещение возле ЗППА
ТКРДиМ -не хватает запаса прочности на витках шпилек люк Е-3
ТКРДиМ- Н4А/2 пропуск по уплотнению
Территория ГП-ослаблено натяжение дымоходной части печи УПТ-1/2
Территория ГП- порыв теплоносителя возле Е8а
Территория ГП-после устранения порыва теплоносителя  возле Е8а(нарушена изоляция)
Поз.14. На электродвигателе отсутствует стрелка - направление вращения.
Поз.54. Не достаточная освещенность в раздевалке.
Поз.313. Оторван поводок заземления
Поз.324. Неудовлетворительное состояние знака заземления в месте присоединения к заземляющей шине.
Поз.351. Подход к лестнице засыпан снегом.
Нарушение лкп арматурного блока К-1/2
Посторонние ОП-10 в ТКРДиМ оставленные после работ.
Наледь на козырьке 2-этажа ТКРДиМ (В сторону АВО-газа)
Отсутствует нумерация ЗРА на обратном клапане Н8-2
Отсутствует надпись открыто-закрыто на ЗРА Н10а.0.3
Не закрыты лючки на входном и выходном и выходном колекторах ГПА 427 после проветения замера толщенометрии трубопровода.
Обледенение путей передвижения к маршрутной лестнице БППП.
Здание - Цех Регенерации ДЭГа и Метанола. Выход из цеха оборудован конструкцией (козырек). Его размеры не достаточны для полной  защиты работников от падения снега и наледи.
На радиаторах отопления в РММ сушится СИЗ
Загрязнение и пыль на поверхности батареи обогрева БВП слесарная-мастерская.
Слесарная мастерская, не убраны на место инструменты, грязная поверхность рабочей зоны. 
Шкаф хранения слесарного инструмента. Выявлены поломанные ключи.
Наледь и свисание с крыш сосулек на здании БВП слесарная мастерская. 
Заметены снегом лестничные маршы перед зданием ЦПГ.
Позиция №32. У главного входа на склад обледенение ступеней. Вероятность падения на скользкой поверхности.  
Позиция №37. Нечитаема табличка на насосе подпитки петрафила. Вероятность в спешке перепутать насосы. Возможно аварийное затопление насосного зала. 
Позиция №95. На электро ножницах выгорела надпись на бирке испытания электроинструмента. Вероятность, что электроинструмент неисправен. Вероятность поражения электрическим током. 
Позиция №95. На двух кувалдах расшатаны клинья. Вероятность получить травму во время работы ударным инструментом из-за разлетающихся предметов. 
Позиция №34. Не горит дежурное освещение на входе на позицию. В темное время суток возможно падение коллег в темном помещении. 
Наносы снега на пути передвижения от ЦРДиМ к УОК.
Нарушено лакокрасочное покрытие пола около Н-4а-2 в ЦРДиМ.
Посторонние предметы на площадке обслуживания Е-12 ЦРДиМ.
Капельная утечка по сальниковому уплотнению задвижки № 11  DN 50 PN16 емкости Е-12 ЦРДиМ.
Посторонние предметы (мусор) в противопожарном ящике с песком ЦРДиМ.
Посторонние предметы в отсеке ВХ-4 ЦРДиМ.
Посторонние предметы в отсеке ВХ-5 ЦРДиМ.
Посторонние предметы на площадке обслуживания Р-1/2 ЦРДиМ.
Сорвана резьба на шпильках фланцевого соединения задвижки в обвязке Е-9 ЦРДиМ.
Снег на площадке обслуживания Кр-502
Нарушено теплоизоляционное покрытие Е-9 ЦРДиМ.
В шкафу слесаря по ремонту Т/У  в БВС обнаружен молоток с треснутой деревянной ручкой. 
Частично повреждена бирка с датой поверки электро дрели в шкафу электроинструмента БВС.
После окончания работ не убрано рабочее место сварочный пост БВС.
ДКС ГПА915. Образовались сосульки на козырьке при входе в ангар ГПА
Наносы снега по пути передвижения от СЭБ к БВС со стороны РВС.
ДКС Маслохозяйство. После уборки снега спецтехникой затруднен подъезд и подход к пожарному гидранту ПГ-12
БППП-при проведении занятий по ПЛВА- не корректно работала система речевого оповещения
Наледь на ступеньках и перилах лестницы входа в склад красок ГП.
Посторонние предметы на пути прохода к БВС.
Заметена снегом и не читается памятка о мерах безопасности при передвижении по лестнице и знак Держитесь за поручни при входе в ПЭБ
Территория ГП входная лестница АБК-наледь
"Наносы снега на пути передвижения  от КНС ГП до  УПТ.
"
Наледь на ступеньках лестницы входа в УАЛКП. Риск падения на работника.
Наносы снега на пути передвижения от УПТ к ПОРМ. 
Не читается бирка на огнетушителе ОПА-100 в отсеке  П-1-3 ПОРД.
Территория ГП-работающая спецтехника оставляет следы замазученности ,на пути следования
Наносы снега на пути передвижения к Маслостанции.
Помещение химлаборатории- плохо закреплен балон с гелием(для работы с хроматографом)
Наледь на ступеньках и перилах лестницы входа в Маслостанцию.
Недостаточный уровень масла в маслобаке Маслостанции.
Наледь на ступеньках и перилах лестничного прохода к ППА.
Наносы снега на пути прохода к ГПА 711. 
Наносы снега на пути прохода к УПТиГ.
"Наносы снега на пути прохода к АВО газа  КЦ 2 №1.1; 1.2."
"Наносы снега на пути прохода к АВО газа  КЦ 2 №1.3; 1.4."
"Наносы снега на пути прохода к АВО газа  КЦ 2 №2.1; 2.2."
"Наносы снега на пути прохода к АВО газа КЦ-2 №3.3; 3.4."
Осмотр установки катодной защиты №13. Наледь на лестничном марше УКЗ. Недостаточное освещение блок-бокса УКЗ. Отсутствует табличка «Опасное напряжение» на эл.щите
"Наносы снега на пути прохода к АВО газа КЦ-2 №5.1; 5.2"
При выполнении замеров был обнаружен контрольно-измерительный пункт с блоком совместной защиты со сломанным креплением к трубной эстакаде на УКЗ №13. Существует риск падения КИП с БСЗ и получения травмы обслуживающего персонала
Осмотр установки катодной защиты №11. С козырька над входной дверью свисает сугроб снега. Отсутствует табличка 380В на ЩР
Осмотр УКЗ №14. Наледь на лестничном марше блок-бокса. Отсутствует табличка «заземлено» на СКЗ.
Осмотр УКЗ №14. Искрит выключатель внутреннего освещения блок-бокса УКЗ. В процессе протяжки защитного заземления выявили плохой обжим заземляющего проводника
Осмотр УКЗ № 16. Обледенение лестничного марша в Б/Б УКЗ. Сломан крепеж температурного датчика в блок боксе УКЗ, вследствии чего повысилась температура внутри Б/Б
Просрочена аптечка в аварийном запасе материалов и оборудования ЛЭС
Плохо закреплены губки на тисках в РММ. Хаотичное складирование макулатуры около контейнера
В теплоузле ремонтно-механической мастерской отсутствует освещение. Существует риск получения травм обслуживающим персоналом при возникновении экстренной ситуации, требующей неотложных мер по проведению работ в теплоузле
На промбазе ЛЭС при передвижении по лестнице и держась за перила существует риск получения травмы руки из-за неправильно закрепленной таблички
В ЩСУ промбазы ЛЭС на электрообогревателях отсутствует табличка «Электрообогрев поверхности»
Недостаточное освещение коридора АБК. Загроможден проход в архиве. Загромождён подход к водонагревателю
Гололед у входа в АБК после чистки снега спецтехникой
Складское помещение базы ЛЭС, слабое давление в огнетушителе
Производственный корпуса СУЭМР. Сломано крепление рассеивающего экрана на прожекторе
Заметены снегом парапеты около вагон-складов, существует риск получения травм работниками при передвижении по рыхлому снегу и спотыкании о заметенный парапет
Ослабло крепления на колене доводчика двери РММ, не исключено получения травмы дверью в случае срывание крепления доводчика
Посторонние предметы на сушильном шкафе (ветошь)
Слабое крепление дверной ручки слесарной мастерской
п.3.1.1 Высокий перепад на фильтре №2 смазки двигателя.
Наледь на площадках обслуживания ГПА №615.
Поз. 5 электродвигатель 30Н1-2 отклеилась стрелка направления вращения.
На блоке ЭПУУ-4-1, напряжением 110 В, оторвано защитное заземление
На линиях приточной и вытяжной вентиляции РММ, воздухозаборные воздушные сопла забиты мелким производственным мусором и пылью. Как следствие уменьшение поступлния кислорода в рабочую зону, нарушение требований СанПиН
Не читается табличка проверки огнетушителя № 18 ОП-8 сварочный аппарат.
В сборочном участке мастерской УТОБТДА маслянные подтеки после разборки СПЧ
Отсутствует освещение в модуле пожаротушения ГПУ ст.№212
На информационных табличках , вход в цех, не корректная информация .
Наледь на подходе к площадке обслуживания ПТГ КЦ-1
БППП пульт-не доукомплектована аптечка
Не очищен от снега подьезд, подход к ПГ- №19
"БППП 1 этаж эвакуационный выход не горит табло ""ВЫХОД"""
Разряжен газоанализатор Титан на пульту .
Разряжен газоанализатор Драгер на пульту.
Наличие наледи на ступеньках при входе в помещение УПА.
Наледь на площадках обслуживания ГПА №714
Поврежден заземляющий проводник на датчике (давление воздуха за КВД) ГПА-121
Не работает аварийное освещение в слесарной мастерской.
Отсутствуют защитные крышки грундбуксы на насосе Н-3/1 в ЦРД
В ЦРД на насосе Н-5/1 утечка воды через сальниковое уплотнение.
Низкий уровень масла в лубрикаторе компрессора ВК-2
В компрессорной на огнетушителе сорвана пломба.
Заметен снегом переход от ППА к УП к ДКС.
Отсутствует табличка с номером ЗРА №С102.2 на ППА.
Не очищены от снега подходы к ПОРДиМ.
ТК-3, Занесены снегом подходы к площадкам обслуживания шаровых кранов.
ТК-2, Занесены снегом подходы к площадкам обслуживания шаровых кранов.
Капельная утечка ДЭГа по сальниковому уплотнению насоса Н-8/2.
Поз.4 (Цех первичной сепарации) - 10Р1/3 - загрязнение пола под разделителем. 
Перегорела лампа аварийного освещения перед входом БППП.
Поз.12 (Насосная метанола) - Повреждение пломб на фланцевых соединениях насоса 40Н3/1 после проведения ремонта.
Неисправна аварийное освещение в отсеке маслоагрегатов на Т/А №113.
Снег на площадке ПТПГ-30-3,4
Здание ИТЦ, бежит вода ( струёй) из трубы для обеспечения водой здания ИТЦ, на пешеходную дорожку.
Понижена освещённость в операторной ВОС-200 ГП 1С. 
Мерцание электролампы искусственного освещения в мастерской МРУ
поз.95 не работает стиральная машина
Свисание сосулек с козырька здания РММ в непосредственной близости от путей передвижения персонала, существует риск падения льда на персонал
Опасное складирование материалов на пандусе, существует риск падения материалов с пандуса на персонал
Занесен снегом аварийный выход БППП 1 этаж
Заснежен подход к складской площадки на СУЭМР, лестничный марш припорошен снегом, местами обледенение. Вероятность травмирования персонала при подъеме на площадку
Снег на площадке и маршевой лестнице выход с БППП на АСПТ
Над лестничным маршем перед входом в склад НАСФ свисает наледь с козырька, существует риск получения травм персонала при падении наледи
В следствии попадании влаги плохо читаема табличка указывающая необходимость держаться за перила при передвижении по лестничному маршу на входе в РММ
Промасленная ветошь в сборочном участке мастерской УТОБТДА
АБК ЯРЭУ. Каб.22. Не закрывается входная дверь на замок из-за перекоса дверного косяка.
Снег на подходах к пожарным гидрантам ЛЭС
Подходы к пожарным гидрантам УЭМПГ и ГРС занесены снегом. Нарушение требований ОТиПБ
УОГ- подмерзает(иней) атмосферная свеча на Е-3
ТКПГ- БТДА№5 ШКГ204 пропуск по уплотнению
ТерриторияГП -тонельная лестница БВП ослаблен крепеж
Загрязнены полы в ЦРМ между насосами Н3А и Н2А.
ТКРДиМ- Н10/10 находящийся в ремонте -отсуствует ограничительная  лента,посторонние предметы
ТКПГ-В3/1 повреждено заземление вентилятора
Территория ГП- склад метанола Е16/1,2 огнепреградительные клапана занесены снегом
Вход в помещение электро-химзащиты занесено снегом
ТКРДиМ ПК№8- плохо перереброван рукав
ЗППА-Г102/408 пропуск мала по гидроприводу крана
Слетел защитный колпак с БРС ЗЛТП скв.505.6
Под задавочной линией затрубного пространства (ЗЛЗП) скважины 512.3 обнаружено неплотное прилегание скользящей опоры
Посторонние предметы возле ПОС 514.5
КСК, тепловой пункт. Указатель открытия-закрытия запорной арматуры № 3 в ИТП, нечитаем ввиду износа.
Наледь на ступеньках и перилах лестничного прохода к ЦДМ.
Наледь на пути передвижения от БВП до БППП. Риск падения работника.
поз.101 Нависание снега и льда над входов в помещение насосной.
Оставлена банка краски в слесарной мастерской.
поз.12 Образование наледи на ступенях при входе на площадку обслуживания емкостей.
поз.2 Неиспрана ручка двери эвакуационного выхода из ЗПА.
Заметено снегом площадки обслуживания шлейфов 513,507 на ППА.
"Позиция № 87;89. После чистки территории снегоуборочной техникой, заблокированы проходы на позици."
Позиция № 30 СЭБ. Сломана дверная ручка. Доложено руководителю. 
Позиция №19.1 В камере задвижек позиции не горит лампа освещения. Доложила инженеру УЭВ. 
ПГ-69. После очистки дорог автотракторной техникой от снега и наледи образовалось скопление снега. 
ПГ-58 отсутствует знак F-10 кнопка включения установок пожарной автоматики. Установить знак F-10 на ПГ-58. 
Территория ГП- работники сторонней организации работают в ТКДиМ без средств СИЗ(наушников)
Посаночная лестница на спецтехнике-обледенела(скользкая)
"Территория ГП трубка отбора на ""Метран"" давление газа в ЕП-1-замерзла"
поз.14 Оборвано заземление насоса 50Н-3/2.
"На розетке в ПЭБе отсутствует маркировка номинального напряжения ""220В"". "
Заметена снегом и не читаемая табличка (при движении по лестнице держаться за перила ) на лестничном марше ДЭС-3
"УРДиМ нарушено ЛКП на ""колпаках"" теплообменника Т-401."
В тамбуре здания ИТЦ-1 не греет батарея отопления рядом с эвакуационным выходом №2.
Недостаточный уровень масла в МБД ГПУ-16 ст.№214
поз.3а  т.н. №1 (АВО) не закрыта дверь (для прохода к кнопкам управления)
поз.3 занесён снегом ящик с песком
поз.14 образовалась наледь на ступеньках лестницы
Отсутствуют предупреждающие знаки «Осторожно! Электрическое напряжение» в ЩСУ – 3 АГРС. Слабое крепление выключателя сети освещения склада ГРС
Инвентарь по уборке снега с территории пришел в негодность (лопнул черенок на лопате, рукоятка на черенке сломана, трещина на сварном соединении ледоруба)
Осмотр УКЗ 15км. Неплотное прилегание двери б/б, как следствие задувание снега о после его оттаивания образовалась корка льда на входе, существует риск падения персонала при входе в блок-бокс
Осмотр УКЗ ПК-31. Сломано запорное устройство двери на СКЗ. На светильниках внутри б/б отсутствуют защитные колпачки
Осмотр УКЗ на ПК-108: Отсутствует защитный кожух на месте подключения питающего кабеля на СКЗ, существует риск поражения электрическим током персонала при выполнении обслуживания СКЗ
Периодичность обработки дезинфицирующим средством помещений б. ЛЭС ведется не должным образом, несвоевременно обрабатываются помещения и качество обработки плохое, что в свою очередь может способствовать распространению инфекционных заболеваний
После проведения работ в слесарной мастерской остались не убраны рабочие места, на верстаке не убран инструмент, на полу разбросаны обрезки металла
В тамбуре помещения для курения отсутствует освещение
"На трассоискателе ""Сталкер"" разбито гнездо для подключения наушников, отсутствует постоянный сигнал. В следствии чего, снижается производительность и увеличивается вероятность не точной разбивки трассы газопровода"
"У рабочего по ремонту сантехнического оборудования не исправен инструмент. Раздвижной ключ плохо регулируется и не четко фиксирует нужное положение; разбит накидной ключ, проворачивает при затягивании гаек, срывается. Риск производственного травматизма"
Занесен снегом подход к дизельному резервному источнику электроснабжения газораспределительной станции поселка Ямбург и промбазы ЛЭС 
Маршевая лестница производственного вагончика для хранения огнетушителей заметена снегом. Затруднен доступ в помещение. Нарушено соблюдение отдельных требованиий пожарной безопасности и охраны труда
Выявлены две устаревшие инструкции по охране труда и промышленной безопасности, в папке инструкций мастерской монтеров ЗПТ
Посторонние предметы на площадке ГПА 723.
УОГ на входной двери не исправен замок
загроможден аварийный выход в слесарной мастерской
ЦРДиМ не закреплен крепежный хомут на выходном трубопроводе Н-10А/1
Нарушено уплотнение датчика вибрации на ГПА-123
Занесён снегом подход к крановому узлу №-2.
Скользкая поверхность путей передвижения, подходов к БППП
Наличие пыли на поверхности клеммной коробки XT1
Отсутствует схема оборудования УПТИГа.
Перегорела лампа аварийного освещения перед входом в ПЭБ.
п.304б Плохо читаемы указатели направления потока среды на трубопроводах ДКУ.
Набои снега на ступеных запасного выходо п.324 (ПЭБ).
Подтеки масла под насосом Н-705/1 в НДиМ.
операторная АЗС, в раздевалке не работает освещение
В ходе проверки помещения мастерской МРУ выяснилось, что загрязнен агрегат фильтрующий для отсоса и улавливания пыли на заточном станке.
"Отсутствует знак безопасности "" Держитесь за перила"" возле центрального входа АБК МРУ. ( Возможен травматиз персонала)"
Наледь на пути передвижения  от остановки вахтового транспорта до проходной ГП. Риск падения работника.
Эвакуационный выход засыпан снегом, наледь. Возможно падение сотрудников.
В вахтовом транспорте не работает ремень безопасности место №5. 
"Наледь на пути передвижения  от проходной ГП к БППП. Риск падения работника.
"
"Наледь на пути передвижения  от проходной ГП к СЭБ. Риск падения работника.
"
"Наледь на пути передвижения  от проходной ГП к блок боксу метанола. Риск падения работника.
"
Наледь на ступеньках и перилах лестничного марша СЭБ
Наледь на ступеньках аварийной лестницы СЭБ.
Наносы снега на пути передвижения от СЭБ к БВП.
Наносы снега на пути передвижения от КНС к БВП со стороны РВС.
Наносы снега на пути передвижения от БВП к БППП 
Посторонние предметы в холдном складе БВС.
Посторонние предметы на батарее отопления в сварочном посту БВС.
Не работает освещение в сушилке 2 этаж БВС.
Снег на соединительных коробках, КИПиСА АГРС п.1,п.13,п.24.
Выцвела схема кранового узла №6 Конденсатопровода УКПГ-2В - ПХЗК
Нарушено лкп полов возле к-1/1
Отсутствует схема внешних соединений УКЗ №306
На рукоятке молотка в помещении лаборатории ЭХЗ имеются сколы
"Повреждена табличка указатель направления вращения штурвала в сторону закрытия (""З"") и открытия (""О"") запорной арматуры №5А Конденсатопровода УКПГ-2В - ПХЗК"
Сломан корпус магнитного пускателя в блок-боксе КГС 214
Наледь со снегом на подходных путях к УМС
Пути передвижения к теплому складу частично замело, местами скользкая поверхность, у входа лёд 
Посторонние предметы на путях передвижения теплого склада, коробки возле выхода
Входк складу краски ограничен (замело пандус), двери заблокированы
Наносы снега на пути передвижения от БВП к УАЛКП.
Отсутствует освещение на склае для хранения краски 
Наледь на ступеньках аварийной лестницы БППП. Риск падения работника.
Занесен снегом проход к воздухосборнику В-10/1  компрессорной ЦРДиМ.
Занесен снегом проход к воздухосборнику В-10/3  компрессорной ЦРДиМ.
Посторонние предметы в технологическом отделение поз. 22.1.1
Занесен снегом проход к воздухосборнику В-10/5  компрессорной ЦРДиМ.
Инвентарь по уборке снега с территории пришел в негодность рукоятка на черенке сломана.
Занесен снегом проход к воздухосборнику В-10/6  компрессорной ЦРДиМ.
Наносы снега на пути передвижения от СЭБ к БВП. 
Наносы снега на пути передвижения  от УАЛКП к БППП. Риск падения работника.
Наледь на пути передвижения от котельной “Термакс” к насосной хозяйственно-пожарного водоснабжения. Риск падения работника.   
Наносы снега на проходе к ППА.
ЦРД. Не достаточное освещение модуля ЗРА обслуживания К1/1 ( 1этаж).
Занесен снегом подход к шаровому и крану Г-101-711 ППА.
Занесен снегом подход к шаровому и крану Г-101-712ППА.
Щит распределительный ЩР-2, не соответствие графического наименования автоматических выключателей в схеме и в натуре. После замены авт. выключателей не были внесены изменения в схему.
Кусок льда свисает над центральным входом над РММ. 
Отсутствуют моющие средства и средства личной гигиены в санузле РММ
Отсутствуетпроезд на 411 куст газовых скважин
Нарушена изоляция ГШ ПК38+40
Не плотное прилегание трубопровода на опроре скважина 409-3
Отсутствует обозначение скважины 405-1 
На скважине 411-1 косание фонтанной аорматуры- площадки обслуживания
Территория ГП- на Е 15 после пропарки не убрали пропарочные штанги
ТКПГ А1/3 на дрежном шланге ослаблен крепежный хомут на продувочной линии 
В комнате для курения коммутационная аппаратура в щитке управления обогревателями работает не корректно. Происходит залипание или не срабатывание пускателей, что может привести к перегреву и оплавлению аппаратуры
Неисправно крепление вертикального удержания спинки стула в мастерской РММ ЛЭС. Риск опрокидывания со стула с возможностью получения ушиба или травмы
"Посторонние предметы в теплопункте АГРС ""Промбаза"". Нарушение требований ОТиПБ"
ТКРДиМ на выкидном коллекторе Н16 не исправен манометр
Кабинет ЭХЗ. Протекает чайник, вода на нагревательной подставке чайника. Риск короткого замыкания
На третьем этаже корпуса Г в дверной ручке (дверь при переходе на лестничный марш в стороне женского туалета) не закреплен шуруп (т.е. дверная ручка не закреплена должным образом), что может привести к поломке дверной ручки при открывании двери и потере равновесия работником (и, как следствие, возможному падению). 
ТКРДиМ на Ф2А/2 забит( нет сообщения с атмосферой) воздушник
Посторонние предметы на стойке КИП П-1/4(ПОРМ)
Не достаточное освещение в ОА ГПА №713
Наледь на козырьках СВО ГПА №911-917.
Разряжен аккумулятор на газоанализаторе СГГ-20м №5940
Сломана ручка замка на двери БОА ГПА №911.
Недостаточное освещение в БОА ГПА №911
Наледь на ступеньках при входе в РММ и АБК.
Отсутствует освещение в пожмодуле ГПУ-16 ст.№215
СЭБ на козырьке запасного выхода правого крыла образовался снежный ком, нависающий над пешеходной дорожкой. При падении с высоты масса снега способна причинить тяжкий вред здоровью персонала. Доложено руководителю. .
Позиция 95. Слесараная мастерская, перегорела лампа в светильнике. Доложено инженеру УЭВ. .
КПП нефтебазы. От стоянки автобуса вдоль дороги КПП, скользкая поверхность. Возможность падения и получения травмы. 
Позиция 80 Лабораторный корпус. Не горит светильник. Ухудшение условий труда. Доложено инженеру УЭВ. 
Позиция №34. Выкидной рукав насоса по откачки утечек из приямка, изношен и имеет несколько отверстий, при работе вода льётся на пол. Вероятность падения сотрудников на скользкой поверхности. Доложено руководителю. 
Снег на площадке обслуживания Е-303, Е-304
Перегорела лампа освещения над 30БФ-1 поз.41.
Выходные вентиляционные дефлекторы КНС №1 ЛЭС забиты снежным покровам, отсутствует приток и вытяжка помещения КНС. Возможно пониженное количество кислорода в помещении
РММ УБТДА. Неисправность в работе пульта управления кран-балкой
Заземляющий проводник на КТП с дефектами в виде порывов жил
Отклеился знак 220В над розеткой в кабинете КИПиА
УПГ занесены снегом лестницы входа в цех.
ТКРДиМ Н6/1 ослаблен крепежный хомут на дренаже с корпуса
ТКРДиМ -при пропарке БФ2А пропуск воды по дренажу
ТКРДиМ Н4б/2- вибрация на станине
не обработаны пути перемещения антигололедным покрытием на территории ГП ,АБК
Некорректный перепад на абсорбере А-201/5 В УПГ.
ЦРД Н-4/1 низкий уровень масла в охлождающем маслобаке
Загрязнены полы в БПТиИГ между БОИГ и БО. 
Покрыты инеем (нечитаемы) номера кранов на Т/А №121-126.
Заснеженность площадок обслуживания на П-601.1,2
Отсутствует табличка с указанием рабочего параметра на датчике перепада давления А-201.5
Т/А 312 Посторонние предметы на площадке обслуживания возле кр.9 и кр.12
"Повреждена информационная табличка ""Держаться за перила (поручни) во время передвижения по лестницам перед входной лестницей в здание УОГ"
Посторонние предметы в блок-понтоне корпуса ЦРДиМ
поз. 7 Нависание снега и льда с крыши цеха регенерации.
ЦРД. Не исправна дверная ручка  на двери аварийного выхода со стороны АВО газа.
поз.30 Заметены снегом блоки управления шаровых кранов Ду 1000.
поз.2 Доводчик двери при выходе из цеха не закреплен.
Позиция № 95. Эстакада. Грязная ветошь возле контейнера. 
Позиция № 37. Выцвел знак разведение огня запрещено. . 
АЗС. Здание насосной моторных топлив после обслуживания насосов осталось ведро с протирочным материалом и инструмент. 
Позиция №30. В женском туалете не горит лампочка освещения. 
"Повреждено одно из креплений таблички с указателем ""ВЫХОД"" в тамбуре запасного выхода поз.№30 СЭБ. "
"ЯГТЭС.
ОРУ-110кВ.
Наличие снега внутри шкафа ШР-3."
"ЯГТЭС.
ОРУ-110кВ.
На штурвале крана противопожарного сухотруба ЗРУ-110кВ отсутствует бирка."
"ЯГТЭС.
На входе в ЗРУ-110кВ наличие неактуальной таблички ""Соблюдай безопасную дистанцию"""
"ЯГТЭС.
ЗРУ-110кВ.
Не актуальное информационное табло с указанными ответственными за ПБ."
"ЯГТЭС.
ОРУ-110кВ
Проезд между 3Т и 4Т наличие не идентифицированного шкафа."
"Территория ГП- на автоцистерне при сливо-наливных работах не устрановлен противооткатный"" бошмак"""
ТКРДиМ повышенная вибрация на Н10/5
Компрессорная воздуха КИПа на рессивере В1/3 не корректно показавает манометр
УОК- не правильные показания КОНГ-ПРИМА 2М
ТКПГ маслоемкость Е12 БТДА- пропуск по дренажному ветелю
Б/Б насосной метанола не работает пускатель Н3/1
УПТ при аварийной остановке СН-3 не сработала автоматика переключения на резервный насос
Проотборник ( унос ДЭГа) не корректно показавает перепадчик
ПОРДиП П1/1 визуальное показание открытия шибера не соответствует дейтвительному
поз.95 , в мастерской неисправен дверной замок
При перидвижении в вахтовом транспорте работник сторонней организации не пристегнут ремнем безопасности
Территория ГП- наледь на переходной лестнице (путь следования на ДКС)
Заметены снегом стекла манометров на БФ ГПУ-114
Нарушено лкп арматурного блока К-1/2
Территория ГП- сигнальный флажек обозначения места трубопровода КНС погнут
Наледь на площадке обслуживания ПТПГ-30-1.2
Сломан доводчик входной двери РММ.
Наносы снега на лестнице и площадка обслуживания склада смазок.
Свисание снега с козырька при входе в ЦПГ.
Не убран рабочий инструмент около Н-10 в ЦРДиМ.
Наличие стружки возле заточного станка в БВС.
Низкий уровень масла в лубрикаторе ВК-1 Компрессорной ЦРДиМ.
Посторонние предметы в блок боксе склада метанола.
Отсутствует уличное освещение у входа в склад смазок.
Дорожки перемещения по территории базы ЛЭС не посыпаны песком
Наледь на площадке обслуживание первой группы.
Не посыпаны песком пути передвижения по ДКС.
На козырьке входной двери в здание ЛЭС имеется снег
Подтеки масла вцеховом маслохозяйстве 1 очереди.
Харвутинский купол. Обход (техническое обслуживание) бригадой установок катодной защиты. УКЗ №6. Въездные ворота занесены снегом, проход на установку ограничен. Отлетела бирка над розеткой 220В
Харвутинский купол. Обход (технический осмотр) бригадой установок катодной защиты. УКЗ №3. Слабые контакты отходящей линии от станции, требуется протяжка
Харвутинский купол. Обход (техническое обслуживание) бригадой установок катодной защиты. УКЗ №4. Наносы коррозии в местах заземления ПЭТ
Харвутинский купол. Обход (техническое обслуживание) бригадой установок катодной защиты. УКЗ №7. Отсутствует наружное освещение. Наледь и снег перед входом в установку
Харвутинский купол. Обход (техническое обслуживание) бригадой установок катодной защиты. УКЗ №1. Сугроб перед входом в установку. Наледь со снегом на козырьке. Выцвело две бирки отходящей линии от станции
Харвутинский купол. Обход (техническое обслуживание) бригадой установок катодной защиты. УКЗ №5. Заметены въездные ворота на территорию установки. Заедает замок входной двери (доступ частично ограничен)
Харвутинский купол. Обход (техническое обслуживание) бригадой установок катодной защиты. УКЗ №8. Отсутствует внутреннее освещение установки. Требуется замена однолинейной схемы (размыта из-за попадания влаги)
Харвутинский купол. Обход (техническое обслуживание) бригадой установок катодной защиты. УКЗ №11. Наносы коррозии в местах заземления станции
Харвутинский купол. Обход (техническое обслуживание) бригадой установок катодной защиты. УКЗ №9. Искрит выключатель внутреннего освещения. Выцвела бирка анодной линии
Харвутинский купол. Обход (техническое обслуживание) бригадой установок катодной защиты. УКЗ №12. Сосульки на козырьке установки, лед на перилах и пандусе установки
Харвутинский купол. Обход (техническое обслуживание) бригадой установок катодной защиты. УКЗ №10. Замерз замок входной двери (доступ в станцию ограничен). Слабые контакты отходящей линии от станции, требуется протяжка 
Харвутинский купол. Обход (техническое обслуживание) бригадой установок катодной защиты. УКЗ №13. Требуется протяжка анодной и катодной линии. 
