Message
Харвутинский купол. Обход (техническое обслуживание) бригадой установок катодной защиты. УКЗ №14. Наледь на пандусе установки. Примерзла дверь в установку (доступ ограничен)
Харвутинский купол. Обход (техническое обслуживание) бригадой установок катодной защиты. УКЗ №15. Нестабильная работа блока аварийного включения резерва
Харвутинский купол. Обход (техническое обслуживание) бригадой установок катодной защиты. УКЗ №18. Занесены снегом ворота к установке (доступ ограничен). Отпал знак заземления на станции
Харвутинский купол. Обход (техническое обслуживание) бригадой установок катодной защиты. УКЗ №19. Перегорела лампа наружного освещения. Нестабильная работа центрального блока станции
Харвутинский купол. Обход (техническое обслуживание) бригадой установок катодной защиты. УКЗ №16. Наносы коррозии в местах заземления ЩО
Харвутинский купол. Обход (техническое обслуживание) бригадой установок катодной защиты. УКЗ №17. Снежная шапка над входом в установку, сугробом закрыт доступ входа к станции
Харвутинский купол. Обход (техническое обслуживание) бригадой установок катодной защиты. УКЗ №21. Замело площадку от ворот до установки. Заедает замок дверцы станции катодной защиты
Харвутинский купол. Обход (техническое обслуживание) бригадой установок катодной защиты. УКЗ №20. Плохой контакт анодной линии, требуется протяжка
Харвутинский купол. Обход (техническое обслуживание) бригадой установок катодной защиты. УКЗ №2. Требуется протяжка контактов контрольно-измерительного пункта (нестабильные показатели)
Харвутинский купол. Обход (техническое обслуживание) бригадой установок катодной защиты. УКЗ №23. заметены снегом въездные ворота к установке (доступ ограничен). Требуется замена диэлектрического коврика
Харвутинский купол. Обход (техническое обслуживание) бригадой установок катодной защиты. УКЗ №22. Наносы коррозии в местах заземления обогревателя. Требуется замена таблички места расположения огнетушителя (треснута)
Материальный склад ГПУ. Замерз замок входных дверей, доступ в помещение ограничен (снег у входной двери)
Материальный склад ГПУ. Мусор (упаковки коробок) на входе склада в местах проходных путей
Отсутствует дата проверки электробытового прибора (чайник) в кабинете электромехаников
УРДиМ посторонние предметы на площадке обслуживания Е-412.
Снег на площадке обслуживания Кр-502
Сосульки над входом в здание ПЭБ.
Недостаточно освещения в отсеке нагнетателя на Т/А №114.
Недостаточно освещения в ОМА. ГПА №713.
Подтеки  воды под фильтром ФОВ/1 В УЗСП.
На ЗРА №13 скв.510.2 слетел колпак от атмосферных осадков.
Касание ПОС 502.5 элементов ЗРА ФА. Необходимо подвинуть ПОС.
Наледь на путях передвижения от проходной к БППП
поз.71 мастерская КИП - надломилась спинка стула 
поз.71 в результате осмотра ручного слесарного инструмента выявлено - рассохлась рукоятка у молотка
Не горит освещение аварийного выхода №2 ПЭБ
Наледь на ступенях лестницы входа БППП
Нарушено заземление на НПМД ГПА№914
Занесено снегом подходы к УПТИиУГ.
Недостаточное освещение в отсеке нагнетателя ГПА-16 ст.№221.
Постороннии предметы в коридоре первого этажа СЭБ
Расслабленно крепление заземляющего провода на РУД-01
Образование скользкой поверхности на проходных путях от РММ до АБК
Образование скользкой поверхности на путях передвижения ГРС
Образование скользкой поверхности на подходных путях к материальному складу базы ЛЭС
ВЖК-4 (столовая). Граненый стакан на подносе с сильным сколом. Имеется вероятность порезаться в процессе употребления напитка
Посторонние предметы на шкафах для переодевания у электромонтеров (пакет с вещами и две отвертки)
Мокрый пол возле стиральной машинки для спецодежды в РММ (протек уплотнитель)
Сушильный шкаф №2 неисправен (не работает автоматический режим отключения). Возможен выход из строя системы, если работники забудут отключить вручную сушильный шкаф после завершения смены
Две разбитые лампы на второй полке хранения в складе электромонтеров
"Занесен снегом знак ""Держитесь за поручень"" при подъёме на площадку открытого склада"
Территория ГП-на ПГ№4 свернут штурвал
УОК-не работает разграничитель потока на В2/1,2
ТКРДиМ- дренажный коллектор Ду 50 возле К1а в  Е8а пропуск по фланцевому соединению
БППП-вышел из строя ( не корректные показания ) датчика наружней температуры
Разукомплектована аптечка в аварийном запасе материалов и оборудования ЛЭС
ТКРДиМ- заглушки установленные на дренаже БФ1/1,3( хвостовики не окрашены) и установлены в плохо виднеющемся положении
"ТКПГ -венткамера на В/1,2 на рукоятке положения отслоилось нанесенное обозначение ""О"" и ""З"""
Проходная ГП-огнетушитель ОП№10№110 низкое давление
ПОРДиМ П1а/2 забита трубка отбора показания разрежения 
В операторной АЗС-750 ослабло крепление доводчика входной двери.
Территория ГП- КОНГ- ПРИМА 2м ,находящмйся до Г-520 просрочен срок поверки
ТКРДиМ -находящийся в ремонте Н6/5 ( снятый электродвигатель ) загораживает эвакуационный выход
Наледь на пути передвижения  от остановки вахтового транспорта до проходной ГП. Риск падения работника.
Наледь на ступеньках и перилах лестницы входа проходной ГП. 
Наледь на ступеньках и перилах лестничного марша СЭБ
БППП 1эт датчик ИП-212(возле курительной комнаты оперативного персонала) ложное срабатывание
«Красная метка» на манометре (давление топливного газа на БФ ГПА-125) смещена от регламентированного значения
АБК-при проверке речевого оповещения тихо слышно
ТКПГ БТДА№8 рукоятка управления гидропривода Г-204 отсутствует
ЗППА-отсутствует крепежный хамут на факельном коллекторе местной свечи
Подход к маршевой лестнице входа в цех покрыт наледью. 
Заметен снегом подход к посту загазованности.
Неисправен доводчик двери ОН.
Обледенение путей передвижения по маршруту АБК - БППП.
Снег на площадках обслуживания УП. КЦ №2.
Покрыты инеем (нечитаемы) предупредительные таблички на запасном выходе ПЭБА.
Пыль и загрязнения на поверхности вентиляционного оборудования.
Посторонние предметы возле насоса Н-306 (УРД).
"Прослаблена гайка крепления маховика крана №14
ГПА№911"
Обледенение по пути передвижения от КПП до ДКС. Риск падения работника
КЦ-2. АВО г. Отсутствует табличка кр №50.
Посторонние предметы П-1/3 УПТ
Нарушено лкп полов внутри отбортовки арматурного блока К-1/1
Подходы путей эвакуации АГРС Поз.13 завалены снегом.
На дефлекторе подогревателя газа ПТПГ 30 №2 образование большого объема льда, над площадкой для обслуживания.
Поз.1 Не работает светильник аварийного освещения в РУ-1 0,4 кВ.
Поз.48  Не работает вытяжной вентилятор удаления испарений бытовых стоков КНС.
поз №72 крышка от мусорного бака лежит на снегу 
КГС №17 на задвижки отсутствует указатель открыто-закрыто 
Заметены снегом стекла манометров на БФ ГПА-124
Занесены снегом площадки обслуживания крановых узлов, группы ГПА №1,№2.
Отсутствуют маховики на вентилях в блок-боксе мерных ёмкостей.
Посторонние предметы в помещении БРГ (гаечный ключ). АГРС.
Не обработана территория АГРС антигололёдным средством. ПТПГ-30 №1. 
Посторонние предметы в охранной зоне Газопровода подключения УКПГ-1С на пересечении с автодорогой Новозаполярный - Тазовский
Ненадёжно закреплены тиски на верстаке в помещении 115 базы УМС
Снег на площадке обслуживания ПТПГ-30-3,4
Не исправен светильник рабочего освещения на шлагбаумом на въезде на базу УМС
Недостаточное освещение на ГПА-724
Позиция №27 ДЭС. Плохо читаем знак «Держись за перила». 
Позиция №89. Занесен снегом подъезд к пожарному гидранту. Ограничен подъезд пожарной техники.
Позиция №95 Гаражное помещение. На входе в помещение лежат посторонние предметы после ремонта, что затрудняет свободный проход к выходу. 
Позиция №19.1 Камера задвижек станции пенного пожаротушения. Перегорела лампа освещения. Недостаточная освещенность, риск получения травмы. 
Позиция №95. Подход к стеллажу аварийного запаса труб засыпан снегом. Нет возможности подхода. 
ТКРДиМ электро- распределительная  коробка возле К1а не заземлена
На АЗС-750 не корректно работает ТРК-6.
ТКРДиМ - линия с Р1А в Е-9 не отглушен вентель ВИ 15№6
ТКПГ на А1/1 после проведения подготовительных работ по УЗТ лючки не закрыты
ТКПГ инструментальный ящик-посторонние предмет,беспорядок
"БППП-помещение ""переодевания персонала""выключатель не работает,пыль на полу"
БППП- при входе в помещение скользит о кафельный пол грязезащитный коврик
ТКРДиМ К1А линия загрузки ВМР в колонну не работает манометр
Территоия ГП термоскважина №5 отсутствует обозначение
"АГРС ""Промбаза"", б/б Редуцирования. Отсутствует табличка с наименованием измеряемого параметра;
б/б БТПГ. Наличие наносов снега на кабельной эстакаде"
ПОРДи М со стороны П1А/2 - на противопожарной задавочной линии повреждена соединительная резьба
Б/б насосной метанола-ящик СИЗ не доукомлектован одной парой перчаток
"Мастерская УТОБТДА. Неисправна кнопка ""СТОП"" на токарном станке 16Б16П"
БВП выход -№ 2 плохо открывается дверь,не отрегулирована защёлка замка.
"ПРМ- при прокачке кустов трубопровод задевает об изолирующую стеновую ""гильзу"""
ТКРДиМ -Н7А/1,2 забита дренажная линия 
Компрессорная воздуха КИПа- сигнал оповещения минимального давления не всегда срабатывает
УКПГ-3В. Установка катодной защиты, станция №2. Наносы коррозии в местах соединения заземления. Плохо закреплен счетчик (разболтано соединение) 
На лестничной площадке перед входом лежат обрезки металла,пластиковая ёмкость.
ТКПГ аварийный вход со стороны БТДА№9 -наледь на площадке
УКПГ-3. ДКС. Установка катодной защиты, станция №1. Нестабильная работа замка дверцы станции. Пыль на станции. Требуется замена однолинейной схемы (частично порвана)
Не горит лампа в светильнике аварийного освещения в тамбуре БПТГ-2
"Установка катодной защиты ПК-352 Елец. Требуется замена диэлектрического коврика (трещины и оторван угол).
Выцвела бирка на подходящем к счетчику кабеле "
Банка с краской на слесарном столе не убрана после подкрашивания табличек (хранение ЛВЖ в неположенном месте)
Отсутствует штурвал на задвижке в мастерской УТОБТДА, в следствии появления протечки нет возможности перекрыть подачу теплоносителя в радиаторы отопления
Требуется очистка от снега уличного пожарного щита №2 РММ 
ГПА 917. Ослаб кабельный ввод шкафа Diabox датчика перепада давления газа на кране№2
ПЭБ. Мастерская КИП. Разболталась совковая часть лопаты
Заметена снегом и не читается памятка о мерах безопасности при передвижении по лестнице и знак Держитесь за поручни при входе в МСКУ ГПА914
ДКС УОГ. Ослабло заземление датчика давления на ТДА№1
розлив масла в компресорной ,скользкий пол
ГТЭС-48. БМО-2. Перегорела лампа освещения.
Покрыты снегом площадки обслуживания кранов на Т/А №126.
ЦРД. Нарушено ЛКП  линии дренажа с Н-6.
"В насосной маслохозяйства , капельная утечка
 на фланцевом соединении , в обвязке насоса Н-1."
п.2.2.7 Недостаточное освещегие в насосной ГСМ.
Не убранные посторонние предметы возле Е-9.
Обледенение путей передвижения по маршруту Насосная хоз. пож. водосабжения - скважины №1,2.
"У центрального входа АБК МРУ пришла в негодность  памятка ""Безопасность на лестнице"""
Наледь перед входом в ПЭБ ДКС
Теплоузел МСЧ. Плохо читаемые информационные таблички на прибоах КИП с указанием измеряемых параметров. ПТЭ ТЭУ п 2.9.16
От вибрации слетела гофра пылеуловителя с заточного станка в помещении мастерской МРУ
Аварийный выход АБК занесен снегом (выход из здания затруднен)
ДЭС, затруднен подход из-за наличия снега на проходных путях
Обледенение путей передвижения по территории УППГ. При передвижении риск падения и травмирования персонала.
Поз.8 Заземляющий поводок эл. двигателя дренажного насоса имеет механические повреждения требующие замены.
Поз.107 На ступеньках и площадке маршевой лестницы наледь.
"Поз. 108  Отсутствует знак ""держатся за поручни"""
Таёжная 29а общ. №2, теплоузел. Дал течь трехходовой кран (обнаружена коррозия, затруднено открытие - закрытие).
Нет освещения в отсеке двигателя ГПА-224
УЗПП, отсутствует табличка обозначения ЗРА байпаса Е-2 – Ф-6/1,2.
ЦРМ, загрязнение, посторонние предметы на площадке обслуживания БФ.  
ЦСГ-3, неисправность запорного устройства двери при входе в цех.
УЗПП, отсутствует освещение в районе Е - 3.
ЦПГ, отсутствует табличка направления движения при эвакуации, со стороны пульта. 
ЦСГ, заклинивание входной двери в цех со стороны Р-2х.
поз.34 в ПК-9 и в ПК-10 находятся просроченные огнетушители 
Поврежден заземляющий проводник на датчике (перепад давления МОБ) на ГПА-124
ГПА № 622. ОН. Неисправно запирающие устройство двери.
На входе в здание КПП АГРС ,на подходном пути гололед.
Нет освещения в отсеке двигателя ГПА №726
Свисания снега и наледи на козырьках АБК.
Наличие снега, наледи на козырьках над входной дверью блока СВО на ГПА № 911-917.
Посторонние предметы на модуле А1/5 ЦПГ
Светильники №№ 19, 21, 23 2ВЛО-5 находятся в нерабочем состоянии.
ГТЭС-72 маршевая лестница к ПРУ заснежена снегом 
Неисправна лампа освещения
 Территория ГТЭС-72  проход к ДЭС-200 не посыпан песком 
"Котельная ""Термакс"". В машинном зале светильник над ШУ -2 находится в нерабочем состоянии."
Лёд в помещении на входе в теплую стоянку, задуло снег из-за слабого уплотнителя двери
Посторонние предметы на проходных путях теплой стоянки
Крановые узлы и блоки ЭПУУ заземлены на перила лестниц и подмосток. Нет контура видимого заземления
Искрит розетка над рабочим верстаком в помещении РММ ЛЭС. Вилка не плотно заходит в пазы розетки, ослаблена контактная группа, как следствие идет перегрев контактов и нагрев пластикового корпуса. Возможно плавление с последующим возгоранием корпуса розетки
"Работниками ООО ""Газпром электрогаз"" при выпонении разгрузочно-погрузочных работ блоков от станций катодной защиты механизированным способом были нарушены правила ОТи ПБ: - работа без защитных касок; - текстильный ленточный строп имеет визульные повреждения с утратой толщины более 15%; - строп не имеет бирки с датой испытания"
В ходе обхода здания АБК базы ЛЭС совместно с работником КИПиА выявлено, что на измерительном оборудовании КИПиСА отсутствует табличка с наименованием измеряемого параметра
Не исправно запорное устройство теплопункта здания АБК
"В блок-боксе УКЗ ""ПК-31"" наблюдается понижение температуры"
Сломана петля на входной двери в холодный бокс
"На вытяжной вентиляции КНС присутствуют места сквозной коррозии, что влечет за собой некорректную работу вентиляции
Сообщил непосредственному руководителю, был назначен работник для проведения ремонта короба вентиляции"
ЩСУ-3 АГРС «Промбаза» диэлектрические коврики имеют механические повреждения (порезы, проколы)
Вагон-склад УЭХЗиКИПиА, подтекание теплоносителя с регистра отопления, образовалась лужа на проходе между стеллажами, существует риск падения персонала и получения травм об стеллаж.
Посторонние предметы на проходных путях вагон-склада УЭХЗиКИПиА
Рассыпан песок возле ящика с хоз. песком 
поз.314 Образование наледи на ступенях площадки обслуживания дренажной емкости.
поз.2 Отсутствует рабочее и аварийное освещение в тамбуре эвакуационного выхода из ЗПА.
поз.1 Образование наледи на площадке при выходе из цеха.
На территории УППГ -4А, на путях следования работников от котельной до КПП, скользкая поверхность (гололёд).
Заметен снегом вход в арматурный блок ППГ
На территории АЗС-750 изморозь на дорожных знаках, информационных табличках и надписях.
Территория ГТЭС-72 Склад ХПИ. На путь передвижения персонала отсутствует противогололедный реагент. 
Территория ГТЭС-72. Здание БВО. На пути передвижения персонала отсутствует противогололедный реагент. 
Позиция №95. В тамбуре после уборки снега стоят 2 снеговые лопаты, нарушение путей эвакуации. 
Позиция №37. На радиаторе отопления, лежат рукавицы. Не соблюдение противопожарного режима. 
Позиция №37. Проверены шкафы с дежурным слесарным инструментом. Обнаружено, что шкаф разукомплектован. Инструмент находиться в неположенном месте. 
Позиция №28. Склад дизтоплива. Нечитаема табличка ответственных. 
ЭМУ. Сварочный пост. На путях передвижения лежат обрезки металла. Мешают свободному передвижению. Опасность падения и получения травмы. 
Перед началом движения в вахтовом транспорте работники собирались ехать стоя.
Пропуск по сальникому уплотнению насоса Н-5а/1 в ТКДиМ.
В венткамере приточной вентиляции в ТКДиМ жалюзи покрыты инеем.
Территория ГП, в ПГ-7 отсутствует заглушка на отводящем патрубке.
Затруднено управление приводом жалюзи на ВХ-2/1.
Образование наледи на козырьке аварийного входа ЗППА.
В ТКДиМ БФ-1/1 на фланцевом соединении (по входу) запас прочности по резьбе менее одного витка (оборудование остановлено на ремонт).
На пропарочной линии в ТКДиМ (УРМ, улица) нет ответного фланца.
Повреждено заземление емкости Е-2/1 на складе ГСМ и химреагентов.
Не достаточное освещение в тамбур-шлюзе ЦПГ.
Посторонние предметы (инструменты) возле насоса Н-4а/1
Вход в маслостанцию наледь на площадке.
Низкий уровень масла в картере компрессора ВК-1
В ЦРД возле емкости Е-4 на огнетушителе ОПА-100 отсутствует бирка с поверкой.
В БВС на батареях отопления посторонние предметы (перчатки)
Посторонние предметы возле эвакуационного выхода ЦРДиМ.
Посторонние предметы возле емкости Е-4 в ЦРДиМ.
Лёд на площадке обслуживания печей подогрева газа 2 очереди ДКС.
Недостаточное освещение в помещении приготовлении раствора в ПЭБ.
Наледь на путях передвижения.
Гололед на путях передвижения к БППП
Наледь на крыше ЦПГ.
Заметен снегом вход №3 склада ДМ.
Посторонние предметы на ВХ-4.
Отсутствует указатель направления вращения штурвала на ЗРА №К509 на ППА.
Беспорядок в шкафу хранения инструментов операторов в галерее БППП.
Подтеки воды у Н-5а ЦДиМ.
Подтеки масла в насосной ГСМ
Проверка инструмента у прибывшего персонала ЭХЗ с междувахтового отдыха. Выявлен набор диэлектрических отверток и бокорезы у которых истекает срок проверки
Не работает вытяжная вентиляция туалета
Розетка 220В в сварочном посту имеет механические повреждения. Опасность поражения эл.током
При входе в РММ на пороге оторвана противоскользящая лента
В месте хранения инструмента были выявлены сломанные сверла (с дефектами)
Помещение ЩСУ 4 у входа гололед
Не включается наружное освещение б/б на территории АГРС
АБК. Кабинет оргтехники, отсутствует знак 220В на розетке
На территории АЗС-750 занесён снегом подход к жёсткой сцепке, что затрудняет её использование при эвакуации автотранспота при возникновении аварийной ситуации.
не достаточное освещение в ОА ГПА № 715
Недостаточное освещение арматурного блока А-1/4
УОГ.Посторонние предметы возле емкости Е-3.
База МТСиК, помещение ДЭС, нарушена целостность крышки распределительной коробки.    
поз.101 Отсутствуют стрелки направления потоков жидкости по трубопроводам в насосной.
Снег на площадке входа насосной склада ГСМ.
"поз.5 30Н-1.1 при сбросе давления уплотнения на сальник насоса стрелка манометра не возвращается на ""0"" положение."
поз.5 30Р-1.1 отсутствует маркировка максимального давления на шкале манометра.
В помещении электрощитовой в гостинице Ямбург дверной замок в нерабочем состоянии. Невозможно осуществить полное закрытие двери в электрощитовую. 
Не работает освещение в помещениях для хранения инертных газов и пропана.
Нет стопорных шайб на фланцах маслосистемы в БМА ГПА №622.
На территории АГРС БК 2/70.На подъемном марше, к площадке обслуживания ПТПГ 30 № 2 наледь на ступенях.
Забиты снегом защитные решётки СВО-400 на ГПА №911-917.
ДКС Маслохозяйство. Засыпан снегом извещатель пожарный ручной
ДКС УОГ. Заметена снегом и не читается памятка о мерах безопасности при передвижении по лестнице и знак Держитесь за поручни при входе в КТП УОГ
ДКС ПЭБ. Замело снегом извещатель пожарный ручной и пост выключения вентиляции при входе в ПЭБ.
ДКС ГП-9 ПЭБ. Погнут металлический флажок-указатель края проезжей части. 
База МТСиК. Образование наледи на ступенях при входе в насосную хозяйственно - пожарного водоснабжения..
ГТЭС-48, ЭМ№1- неисправна ручка входной двери со стороны ТМБ.  
Заснежена площадка обслуживания кранов Г101.8 и Г101а.8 на ППА.
ГТЭС-48, ТМБ, тепловой узел - неисправно рабочее освещение. 
Наледь на пути передвижения по маршруту обхода к складу ДМ.
Наледь на козырьке входа в УОГ
Посторонние предметы в ПРМ
Не исправно освещение
Отсутствует табличка с нумерацией задвижки Д208.8 на арм.блоке А-1/8 
Грязные полы в насосной ГСМ
Посторонние предметы в Б/б после выполнения подготовки поверхности к покрасочным работам.
Загрязнена информационная табличка емкости Е-5
Не исправен доводчик двери, ведущей в галерею
Лужа воды возле стойки КИП в ЦРМ на Р-1а
Посторонние предметы на запорной арматуре в компрессорной на теплообменнике.
"Обнаружены масляные пятна на копии поручения ""О допуске к самостоятельной работе работников МРУ  на токарном станке"" закрепленной на токарном станке."
При входе в РММ шляпка самореза торчит над порожком,вызывая риск зацепиться носком.
Подтеки масла под Н-2.1
Позиция №27 парк хранения дизтоплива. На штурвале задвижки стерта надпись открыто, закрыто. 
Позиция №37. Насос НД, подтекает масло, пропускает пену, возможность падения на скользкой поверхности.
Позиция №95. Не заполняется график уборки помещений.
Позиция №32. Тарный склад, на пантусе скопление поддонов, упаковочного материала. 
Позиция №95 Ослабло крепление кабельканала. Нарушение требований электробезопасности, опасность оборвать провода и попасть под напряжение. 
На слесарном столе после ремонтных работ осталась промасленная ветошь
При обходе базы обнаружено на лестничном марше ненадежное крепление ступенек
Провисание реечного потолка в санузле
После покрасочных работ на рабочем месте РММ, остатки подкладочной пленки, деревянных досок
В помещении мастерской участка УТОБТДА остатки мусора после ремонтных работ
В помещении ремонтной мастерской сломался механизм пластикового окна,заклинило,окно не закрывается (на улице -40 градусов)
ЩСУ 3 наличие снега, наледи на лестничной площадке
База ЛЭС в контейнере для утилизации пластиковой тары обнаружена бумага
Не работает выключатель внутреннего освещения б/б КИПиА
Возле ВЖК-4 работники переходя через путепровод не держутся за перила
В вахтовом автобусе -не срабатывает механизм ремня безопасности
В ТКДиМ обледенение свечи на Е-12.
ТКПГ, низкое давление на ОП-35, в райне А-1/4.
Обледениние воздухозаборных дефлекторов вентиляции ТКДиМ.
"На выходе с ТКПГ на зону ""В"" , свисание снега с козырька крыши."
Низкий уровень песка в пожарном ящике дял песка в ТКДиМ.
На БФ-1/3 при пропарке обнаружен забитый свечной кран.
В ТКДиМ Кр-1а не закрывается полностью.
В районе БВП провисание лотков кабельных каналов от снега.
В районе Р-1а нарушена целостность сигнальной разметки на технологическом трубопроводе.
На насосе Н-10/10 негерметичен сгон по охлаждающей жидкости.
Негерметично фитинговое соединение по гидроприводу Г-203/7.
Разряжен газоанализатор ГАНК-4 заводской №1226.
ДКС УОГ ТДА№4. Ослаб кабельный ввод преобразователя температуры газа на входе в компрессор
ДКС УОГ ТДА№4. Ослаб кабельный ввод преобразователя температуры газа на выходе из компрессора
"Заметён снегом знак безопасности 3.13 ""Ограничение высоты"" и знак пожарной безопасности F10 ""Кнопка включения пожарной автоматики"" расположенные на эстакаде возле ГПА№915."
Не работает аварийное освещение в отсеке маслоагрегатов на Т/А №112.
БППП. Не достаточное освещение рабочего места на пульте в операторной.
Оторвало ветром знак безопасности на ангаре ГПА № 915.
Низкое давление в огнетушителя ОП-10 в ПК-2 поз.4
Не закреплена технологическая схема поз 19.
Поз.4 Не работает светильник аварийного освещения.
Наледь на ступеньках  маршевой лестнице поз.5.0 в насосное отделение.
Занесено снегом подход к площадке обслуживания шаровых кранов 30-1-6 поз 30.
Неисправен доводчик двери в переходной галереи №68.
Наледь перед маршевой лестницей вход в поз.10
Наледь на путях передвижения.
В здании УМВ в женской раздевалке не работает освещение.
поз.2 на пожарном ящике №7 разбито стекло
Посторонние предметы в помещении ПЭБ.
Перед входом в ремонтно-складской блок поз.82 образовалась наледь. Вероятность подскользнуться. 
При осмотре слесарного инструмента в ящике общего пользования обнаружены 2 деформированных гаечных ключа.
При осмотре пожарного инвентаря на поз. 82 выявлен огнетушитель ОП-10 с низким давлением.
При осмотре тех. устройств на поз. 1 выявлен вентилятор П1-1 с нарушением целостности гибкой вставки.
КАДС, кислородонаполнительная. Неисправен светильник аварийного освещения в тамбуре
Неисправна лампа освещения
На КОС-30 ГП-1В в сан. узле наработает освещения.
Пропуск по сальникому уплотнению насоса Н-2 в КНС.
поз.18 П-2 не закреплён кабель КИП к датчику температуры
поз.2 при выходе из цеха на ступеньках образовалась наледь
поз.2 на ТДА1/3 оторвался заземляющий проводник на датчике давления
Компрессорная воздуха КИПа-при пробных пусках ВК-1 посторонние шумы
"ТКРДиМ после вывода с ремонта Н6/5 -не убраны таблички""Не включать"", посторонние предметы"
поз.2 ТДА1/4 в шкафу приборов КИП посторонние предметы
Территория ГП- в коробах прохождения кабелей САЗ снег, отсутствует заградительная крышка
Территория ГП буферная емкость Е-4А(сантехническая) после подготовки к УЗТ не закрыты люки
На уличном фонаре освещения въездных ворот РММ свисания наледи.
Отсутствует защитная пломба уставок прибора КИП, ВЭ-16рб в ЦРД на Н-2.2
Нарушено ЛКП полов возле А-1/6 ЦПГ
"Обнаружено отслоение линолеума возле входа в кабинет мастера здания ""ЦЭиОСО"" 2 этаж. Появилась вероятность спотыкания, что могло привести к потери устойчивости и падению."
В ТКПГ в НМ на станине Н-1/26, масляные пятна.
Наличие загрязнённости на поверхности оборудования и пола в ангаре ГПА№913.
ДКС-6. Операторная ПЭБ. Недостаточное освещение.
База РЭЦ ЗНГКМ 50ТП-36 частичное разрушение проводников заземления обогревателей в КТП
База МТСиК. Розетка 220В в помещении ДЭС имеет механические повреждения. Опасность поражения эл.током.
ГПА №722 Обломан шланг на огнетушителе ОП-10 в отсеке автоматики.
Поврежден заземляющий проводник на датчике (перепад давления ВОУ) на ГПА-122
Стрелка сигнализации на электроконтактном манометре (давление газа УПИГ) смещена от регламентированного значения
ГПА 214 нарушена изоляция шланга сброса конденсата  с СЦ-1 в БВП
Образование наледи на козырька запасного выхода с ангара ГПА 211.
Посторонние предметы в ангаре ГПА 211
Установка катодной защиты №1. Из-за выдавливания сваи, перепад между землей и первой ступенькой лестничной площадки значительно увеличился. Требуется конструкцию дополнить ступенькой. Риск получения травмы при подъёме на площадку установки
Доступ к установке катодной защиты №1 затруднен из-за снежной насыпи. Перед проводимыми работами требуется почистить снег
Установка катодной защиты №7. Из-за выдавливания сваи, перепад между землей и первой ступенькой лестничной площадки значительно увеличился. Требуется конструкцию дополнить ступенькой. Риск получения травмы при подъёме на площадку установки
Доступ к установке катодной защиты №7 затруднен из-за снежной насыпи. Перед проводимыми работами требуется почистить снег, отсутствует наружное освещение
Установка катодной защиты №7. Задир (металлический заусенец) на периле при подъёме к станциям
Обледенение ступеней лестницы выхода к площадке обслуживания ФС-2. Риск падения и травмирования персонала.
Беспорядок на складе ЭХЗ промбазы после комплексной подготовки к изоляции трубопровода
ОГ_157ПК. ПР не соответствует требованиям ПУЭ (вышло из строя запорное устройство, выцвели таблички с указанием напряжения и обозначения кабельных линий). Перегорела лампа наружного освещения
"Т_108ПК. Выгорела маркировка защитного заземления СКЗ; Ржавчина на болтовом соединении заземляющих контактов"
Скопление пластика (горлышки от бутылок) после покрасочного сезона, когда разрезанные пластиковые бутылки использовались под краску
Моргает наружное освещение подъездных ворот РММ
Грязный пол в рабочей зоне ремонтной мастерской
Заметен снегом вход в ППГ, П-1.3
Наледь на лопастях ВАВО газа КЦ-1.
Наледь на ступеньках аварийной лестницы БППП.
ЦРД Н-4/2 низкий уровень масла в охлаждающем маслобаке.
Обледенение путей передвижения перед зданием БВП после прохождения трактора. При передвижении риск падения и травмирования персонала.
Подтеки масла под Н-10-3
На слесарном столе после ремонтных работ осталась промасленная ветошь и грязь.
Позиция №89 перед входом в вагон с оборудованием, лежит пустая тара (ящики, коробки), что затрудняет проход. 
Недостаточная освещенность рабочего места в слесарной мастерской БВП.
Позиция №95 (пантус) не чищена от снега пешеходная дорожка к трубному аварийному запасу. 
Позиция №95 (ремонтный бокс) после ремонта ЗРА на верстаке осталась промасленная ветошь. 
Позиция №34 после замены прокладки на задвижке не убраны обрезки паронита и ветоши. 
Позиция №95 (лесарная мастерская) отсутствует список работников, допущенных к работе на сверлильном станке. 
Оставлены вещи на шкафу в раздевалке слесарной мастерской БВП.
Заедает замок на калитке ворот помещения мастерской МРУ
В кабинете электромонтеров выявлена неактуальная инструкция по ДЭС
Отсутствует табличка с номером ЗРА№С201.5 в ЦПГ.
ТКРДиМ при пуске Н6/5 после ремонта- вибрация
Загроможден выход №2 ЦРД.
УПТ-при работе СН1/3 заградительный кожух вала ослаб( задевает)
Наледь на площадке обслуживания емкостей Е-6 на складе ДМ.
Парк ГСМ при пропарке Е2/2-пропуск по соединеню штанг пропарочной линии
ТКПГ БТДА№3 пропуск на гидроприводе Г204
ТКРДиМ на площадке обслуживани Р1/2-посторонние предметы
ТКРДиМ на линии подачи уплотнительной жидкости на Н10/4-10 повышенная вибрация
"ГТЭС-48, ДЭС-25, маршевая лестница на площадку ДЭС-25, отсутствует знак ""Держаться за поручни"""
Поз.19 Фильтр 20Ф1-3. Повреждение изоляции линии дренажа.
Поз.12 (Насосная метанола) - Повреждение пломб на фланцевых соединениях насоса 40Н1/4 после проведения ремонта.
Поз.29 (Площадка дегазатора 40ДР-1 и теплообменника 40Т-3).Площадка обслуживания занесена снегом.
Свисание снега с козырька входной двери в ЦРМ ( со стороны УПТ).
поз. 313 не закрыт кабельный короб (на приборы КИП)
"поз. 43 Нарушена целостность теплоизоляции трубопровода. 
 "
Сосульки на козырьке ГПА 714.
Сломана ручка на лопате для уборки снега.
Снежные наносы на площадках обслуживания ГПА №423.
Наледь на ступеньках ГПА-№-226
Наледь перед входом в ПЭБ ДКС
Наледь на пути передвижения от котельной “Термакс” к насосной хозяйственно-пожарного водоснабжения. Риск падения работника. 
Посторонние предметы около ПК-32, Н-8
Посторонние предметы около ПК-32, Н-8
посторонние предметы на регистре отопления в слесарной мастерской
Не работает аварийное освещение в отсеке маслоагрегатов ГПА №721
Помещение водоочистки. ШУ -1. Не на все кнопки управления, сигнальные лампы нанесена информация об их назначении. 
Снежный покров на перильном ограждении лестничного марша вход в ЦРМ
Посторонние предметы на клемном ящике в б/б маслостанции стойка КИП
Не очищены от снега и льда переходные площадки 51ТП2 - 51ТП6.
Сломан доводчик двери ДЭС 2 поз.61
Нечитаемы знаки заземления в РУ6 поз.31.
Недостаточная освещенность рабочей зоны цеха позиции 71.
Посторонние предметы на щите освещения ЩО2 поз.4 ЦПГ.
Между позициями №95 и №30 не очищена от снега и наледи дорожка эвакуационного выхода поз.№30.
Занесены снегом подходы к ангару, блоку СВО-400 и агрегатным кранам на ГПА № 914.
Подтеки масла под насосом Н-6.1
Образование наледи на путях подхода к ПТГ КЦ-1 после уборки снега спецтехникой
КЦ-1 УПТиИГ повреждено заземление на приборе КИПиА
Повреждена информационная табличка на датчике (перепад давления МОБ) на ГПА-126
ТКРДиМ Н10/8 замыкает пускатель - неисправность КЦУ
ТКРДиМ кабельный лоток возле арматурного блока К1/2- провисание ,повреждены  держательные опоры
Территория ГП-Б/б насосной метанола Е6а не закрыта сливная  горловина 
"РВС- вытяжной вентилятор В2/2 пропуск по соединению между ""мягкой "" и воздуховодным коллектором "
УОК-недостаточно освещенности
ТКРДиМ ВХ4/2  от вибрациии ослабло крепление ограничительного кожуха под диффузором
Эвакуационный выход с СЭБ 2-й этаж, занесён снегом.
ТКРДиМ на БФ1/1 на дрежном коллекторе ослаблено соединение фланцевой пары( БФ1/1 в ремонте)
В ТКДиМ на дренажном кране Гидроциклона №4 перепутано положение рукоятки.
В компрессорной воздуха КИПиА на МТИ-100 отсутствуют показания по давлению воздуха после Т-1.
"Занесён снегом сигнальный флажок обозначающий границу коллектора ""сухого"" газа в районе Г-506."
Розлив пром стоков из-за замерзания трубопровода дренажной линии  насоса НД-2 , УЗСП.
Устаревшие схемы эвакуации с ПЭБА.
База ЛЭС2. Переносная лестница с деформацией (риск падения работника)
На территории УМС внутри бокса разлит битумный праймер, который замерз и образовалась скользкая поверхность (риск падения работника на скользкой поверхности)
В помещении хранения изоляционного покрытия трубопроводов на втором стеллаже выпирают крюки для подвешивания изоляторов (риск получения травмы)
На сварочном посту отломано крепление для фиксации кабеля
В теплом складе заклинило механизм кран-балки, станция катодной защиты в подвешенном состоянии, в щите управления слышны звуки искрообразования
Склад хранения пропана. Скользкие подходные пути, наледь на пандусе перед входом (Риск падения работника при погрузке-разгрузке баллонов)
Сушильный шкаф №3. Посторонние шумы во время работы шкафа, запах гари
Сел аккумулятор у резервного газоанализатора РММ
Отсутствует освещение в санузле
Занесен снегом «Держаться за поручень» при подъёме в НАСФ
В папке технической документации отсутствует схема расстановки средств ЭХЗ по газопроводу УКПГ-9
Грязь и мокрые следы на входе в РММ
Скопление мусора в рабочей зоне слесарной мастерской
Наледь на лестничном марше АБК.
АВО газа ДКС группа №1 и№2 Занесены снегом площадки обслуживания.
ГТЭС-48, ЭМ№1, деформирован проводник защитного заземления на корпусе электродвигателя насоса ДН-1.
п.3.3.1 Отсутствие контршайб ГПА 726 ОМА закачной фильтр.
ТКРДиМ после проведения ремонтных работ на БФ2А/2 остались таблички,посторонние предметы
Покрыты снегом площадки обслуживания кранов на Т/А №126.
Низкий уровень в лубрикаторе компрессора ВК-2
В венткамере БВС на вентиляторе П-1 порвана мягкая вставка.
Венткамера ЦПГ на вентиляторе П-1а на коробе оторван лист.
В ЦРМ (выход к АВО) на двери сломан доводчик.
В слесарной мастерской на верстаке лежат обрезки металла.
Нет освещения в тамбуре БПТПГ КЦ-2
поз.95 в тамбуре находятся посторонние предметы (снегоуборочные лопаты).
"Ослабло крепление предупреждающего знака ,, Держись за перила"" на входе в МКЦ-2."
Не убран снег с приводов кранов Г-101
ЗППА аварийный вход со стороны ЕП-1 наледь
Скользкая поверхность перед входом в лабораторию, здание УНИПР-3
Занесены снегом проходы к б/б РГСН, б/б КИП
Обледенение ступеней лестницы Узла подключения ДКС. Возможно падение работников.
В  ТКПГ в НМ на Н-1/22 отсутствует защитный колпак на наружной вращающейся части насоса.
Сломана дверная ручка входной двери в БТПГ.
Недостаточное освещение арматурного блока ВХ-2/4, неисправна лампа.
ТКРДиМ при отключении эл.схемы Н10/9,аварийно останавливается Н10/10(ШСУ)
ТКРДиМ тяжело открывыется дверь в межцеховке ВХ2А
ТКРДиМ линия промстоков на ГГУ-пропуск по штоку клапана КР12а
Склад ДЭГА и метанола Е6/3,5 дыхательные клапана в инее
"Наличие наледи на маршевых ступеньках  на входе в индивидуальные укрытия ГПА ангарного типа на газоперекачивающих агрегатах 
№ 911-№ 917."
Снежные наносы на площадках обслуживания ГПА № 411.
Нарушено ЛКП полов возле А1/2,А1/3 ЦПГ
В слесарной мастерской разболтана розетка. 
ТКРДиМ пропуск по вентилю(место отбора проб) на Н16
Территория ГП- переходной путепровод на ГГУ частично занесен снегом
Перемерзла импульсная линия на датчике (давление воздуха за КВД) на ГПА-126
База ЛЭС 2. Требуется замена заземления (визуальные повреждения) компрессора
УКПГ-4. Станция катодной защиты ДКС №3. Пыль на станции, нестабильная работа счетчика электроэнергии. Частичные порывы жил заземления дверцы шкафчика
УКПГ-3 осмотр станций катодной защиты. Пыль на станциях №1,2,3,4. В станции №4 требуется замена однолинейной схемы (попала влага, плохо читаема). Станция №2 поврежден знак заземления
Проверка целостности оборудования для изоляции трубопровода. На одной из горелок отсутствует уплотнительное кольцо в месте соединения пропана и шланга горелки (вероятность пропуска пропана во время огневых работ)
Чистка снега спецтехникой, образование скользкой поверхности на путях к ГРС после очистки ковшом
Уличный манометр на сепараторе №2. Отсутствует красная стрелка
ПТПГ30 №1. Ветром сдуло табличку с наименованием измеряемого параметра
Грязная поверхность на слесарном столе в рабочей зоне, на полу остатки изоляции жил кабеля
Занесены снегом подходы к ГПА КЦ №1.
Посторонние предметы на площадке Н ГПА № 722
Масло в дренажном отсеке под картером, неисправен ВК-1.
Отсутствуют показания на манометре МТИ-100 по выходу с БФ-1/2.
ТКРДиМ дренажный коллектор от Н2А/1,2 в Е8а нет проходимости
ТКРДиМ свеча с Н6/1-6 покрылась инеем ,затруднено сообщение с атмосферой
АБК, учебный кабинет. Стул со сломанным креплением ножки. Риск падения
Обледенение путей передвижения по маршруту от БВП до БППП.
Отсутствует освещение в галерее к Т.К.
ГТЭС-48, ЗРУ-110, выключатель уличного освещения неисправен.
ГПА 711 посторонние предметы на площадке обслуживания.
Наледь перед входом в ПЭБ ДКС
Загрязненность корпуса П-1 ПЭБ.
Отсутствует антигололедная обработка подхода к лестнице УОГ.
На дефлекторе подогревателя газа ПТПГ 30 №1 АГРС Поз.2 образование большого объема льда, над площадкой для обслуживания.
Нарушение лкп полов возле К-1/1
Ветром оборвана сигнальная лента ремонтного т/а № 113.
Следы бытового мусора около контейнера ТБО.
наледь на ступенях на входе БПП
Нарушено ЛКП полов А-1/1 ЦПГ
На болту заземления (отсек двигателя ГПУ-114 ) установлено более 2-х заземляющих проводников
Нарушена пломба на чеке пускового устройства огнетушителя ОП-8(З) в блоке СВО-400 на ГПА №914.
Занесены снегом пдхрды к ГПА  КЦ №2.
Территория ГП-путь следования от БВП до б/б насосной метанола  плохо посыпан песком 
ПОРДиМ П1/1 плохо закреплен смотровой люк
ТКРДиМ Р1/1 атмосферная свеча-частично заполнена жидкостью
ТКРДиМ ВХ4/2 при пуске ложное срабатывание пож.сигнализации
ТКРДиМ ВХ2А-ослаблено крепление петель входной двери
ПРМ -заедает управление крана подачи метанола на 408 куст
"ТКПГ -не работает светавое оповещения ""ВЫХОД"" со стороны БТДА№9"
БППП- открыты двери шкафов управления УСО,УИМ
БППП--не стабильная работа ИБП(АРМ УРМ)
Технический осмотр установок катодной защиты. УКПГ-2, на станции №1 выцвела бирка питающего кабеля. Требуется протяжка контактов на катодной линии
Скользкая поверхность перед входом в материальный склад
В материальном складу скопление картонных коробок, загорожены проходные пути, моргает лампа освещения
Масляные подтеки возле сверлильного станка, риск падения работника в рабочей зоне
Кабинет мастеров ЭХЗ. Тепловентилятор с перебитым кабелем
Уличный пожарный щит №2 РММ занесен частично снегом, скользкая поверхность
Уличный пожарный щит №1 РММ занесен частично снегом, скользкая поверхность
Инструментальный склад производственного помещения. В помещении хранятся инструменты и материалы, часть из которых расположены на полу. Риск споткнуться и получить травму
АБК, заснежен запасной выход, ограничение хода двери при попытке открывания
АБК-не обновлена информация на информационном стенде охраны труда
Компенсатор возле АБК, сдуло предупреждающий знак «Водитель, опусти кузов»
В кабинете КИПиА выявлена диэлектрическая отвертка с отсутствием даты проверки
ПОРДиМ при включении В1/1 отключается пускатель
Неплотное прилегание скользящей опоры под ЗЛТП скважины 508.3
Защитный колпак на конце ЗЛТП скважины 505.1 слетел с БРС.
Информационная табличка с номером скважины 511.2 слетела с площадки обслуживания.
Возле ПОС 514.5 посторонние предметы (технический мусор). Необходимо убрать
ЦРД. Подтеки ЛВЖ под станиной насоса Н10/7.
Наледь на путях обхода ДКС.
Не насено ЛКП на перила лестничного перехода в цех УРДиМ .
Наледь на путях передвижения КЦ-1.
Территория ГП- площадка выхода работников с вахтового транспорта -наледь после прохождения грейдера
Посторонние предметы рядом с Н-306 (УРД).
Не закреплена табличка назначения помещения склада КИП б/б РГСН.
Занесен снегом проход к ресиверам. Воздух КИП.
Не корректные показания на манометре на входе Н-305/2.
Разряжен газоанализатор СГГ-микро на пульту.
Подтеки масла под насосом Н-705/1 в НДиМ.
Подтеки масла под насосом Н-308/1 в УРДиМ.
В УПГ на технологической нитке абсорбера А-201/8 , некорректный перепад .
Посторонние предметы после окрасочных работ рядом с Испарителями И-401 в УРДиМ.
В УПГ на насосах Н-201 (обвязка) запас прочности по резьбе менее одного витка .
Повреждена информационная табличка на датчике (перепад давления на фильтре запирающего воздуха) на ГПУ-115
п. Новозаполярный - Недостаточное освещение у входа в блок А жилого модуля № 1. 
Нарушено лкп на линии нагнетания Н-4а/3
поз.1 на пожарном кране наблюдается подтекание воды.
Снег на площадке ПТПГ-30-1,2
"Обледенение вертикальных лестниц площадки обслуживания ФС-1; ФС-2. Риск падения персонала при подъеме по лестнице."
Нарушена пломба винта изменения уставок рабочих параметров эл.манометра ДМ2005 насос Н 3.2.
Таёжная 29а общ №2. Плохо читаемые информационные таблички на прибоах КИП с указанием измеряемых параметров
Наличие снега на приводах шаровых кранов газоперекачивающих агрегатов №911, №912, №913, №914.
Занесены снегом пдхрды к ГПА  КЦ №1.
Снег на перилах склада ГСМ.
На одном из зубил образовался небольшой наклёп ,возможно получение травмы при работе с ним
Нарушено ЛКП полов К-1А ЦРМ
ТКПГ- возле БТДА№1 пропуск технического воздуха по вентилю
Территория ГП-открыта дверь входа в рабочую зону АВО газа
Территория ГП-нарушена изоляция коллекторов под аварийным выходом из ТКРДиМ
Территория ГП - при приеме метанола с автоцистерны водитель хотел покинуть авто
Посторонние предметы возле Е-7
Территория ГП- работник сторонней организации находился на территории без СИЗ
Плохо закрывается входная дверь в здание ИТЦ-1. Не работает механизм доводчика входной  двери.
ТКРДиМ на Н10/10 ослаблен крепежный хамут всасного коллектора 
ПРМ- не правильная индикация положения крана М407
"ТКРДиМ надорвана ""мягкая ""вставка В2/2"
ЗППА- повреждено заземление манометрической стойки 412 шлейфа
ТКРДиМ Ф2А/1 по дренажной З.А пропуск 
БППП-не включаестя АВВ скнопки пульта СКПЗ 2
ТКПГ-заменить манометры на БТДА№2 просрочены 
БППП-лаборатория хим анализа не актульная информация( памятка по ключевым правилам безопасности)на информационном стенде
УКЗ ПК-108. Наносы снега на подходящей кабельной линии к контрольно-измерительному пункту. Требуется протяжка болтового соединения верхнего ряда колодки КИП. Искрит контакт анодной линии
ЩСУ 3 наличие снега, наледи на лестничной площадке
В помещении мастерской участка УТОБТДА остатки мусора после ремонтных работ
После ремонта оборудования в ремонтной мастерской масляные пятна на верстаке и полу
Посторонние предметы на радиаторе отопления РММ (сушится СИЗ)
Посторонние предметы на сушильном шкафе (валенки)
Мокрый пол в кабинете ЭХЗ (протек кулер)
В кабинете ЭХЗ вышел из строя кулер для воды, сломано реле отключения нагревательного элемента, появляется запах гари в рабочем режиме кулера
Посторонние предметы в теплоузле
Выявлена неактуальная схема подключения ДЭС в папке с технической документацией
Отпала бирка даты проверки шуруповерта
Следы льда на лестнице входа в УОГ.
Отсутствуют контровочные шайбы ФСД. ГПА № 621.
Не достаточное освещение площадки обслуживания модуля ЗРА - А1/4.
Занесены снегом подходы к лестницам входа в цех УРДиМ.
Недостаточное освещение в блоке СВО ГПА №917.
Посторонние предметы на маршруте обхода.
"База МТСиК ""Ямбургснабкомплект"". Образование наледи на ступенях при входе в АБК ЦЭС НУ."
Наледь перед входом в ПЭБ ДКС
"База МТСиК ""Ямбургснабкомплект"". Наледь на пути передвижения от насосной хозяйственно-пожарного водоснабжения к ТП 2х1000. Риск падения работника при выполнении обходов."
Обледенение ступеней лестницы выхода ЦПГ
Здание УМВ, в помещении комнаты мастеров ножка стула имеет повреждения, существует опасность упасть при его использовании.
В УРДиМ на насосе Н-302/1 запас хода на шпильках менее одного витка (обратный клапан КлО-1).
"Отсутствует ""пломба"" на регулировочном винте ЭКМ на Н-1/2 УОГ и стрелка сигнализации смещена от регламентированного значения"
Наличие снега на приводах шаровых кранов газоперекачивающих агрегатов № 915, №916, №917.
Подтеки воды под Е-3а.
Отсутствует пломба на шкафу АЗ.
Загрязненность задвижки Д-209.9.
Наледь на лестнице выхода №3.
Мусор около А-1/9.
Перегорела лампочка над Е-8.
Заметена снегом лестница со стороны ЦРД
КАЗС-1,3 на АЗС на огнетушителе ОП-4 №23 манометр показывает пониженное давление
Снег на площадке обслуживания кранов шл.721 ППА
Отсутствует табличка на задвижке К511 согласно технологической схемы 
п. Новозаполярный - Не работает уличное освещение у входа в здание МСЧ.
Неплотное прилегание двери к коробке в пультовой ПЭБ.
Посторонние предметы на втором этаже возле Р-2/1
Замазучена табличка на емкости Е-5а
Не исправен доводчик на двери выхода №2 в арматурном блоке печей
Заметен снегом проход через ворота №4 
Наледь на пути передвижения от остановки вахтового транспорта до проходной ГП. Риск падения работника. 
Наледь на пути передвижения по маршруту обхода 4
Не целостно ЛКП на штурвалах задвижек
Наличие стружки возле заточного станка в слесарной мастерской
Таёжная 29а 2 этаж, ЩО-4, не соответствие графического наименования силовых автоматических выключателей в схеме и в натуре.
Вход в ЦРД неисправность доводчика двери
Свисание снега с козырька при входе в ЦПГ
Отсутствует диспетчерское наименование щита ЩР-2.
Занесен снегом проход к воздухосборнику В-10/6 компрессорной ЦРДиМ
Занесен снегом проход к воздухосборнику В-10/5 компрессорной ЦРДиМ. 
Не читается бирка на огнетушителе ОПА-100 в отсеке П-1-3 ПОРД
Поз.324. Теплоузел - посторонние предметы
Поз.341. Навис снег на козырьке.
Поз.52. Нарушена изоляция трубопровода.
Поз.151. Теплоузел - отсутствует маховик регулировки вентиля. 
Поз.32. Ступенька не отвечает требованиям безопасности.
При запуске переносной тепловой пушки в УМС появился запах гари
Закис замок в складское помещение слесарей-сантехников, не проворачивается ключ (доступ в помещение ограничен)
Возле сушильного шкафа водителем спецтехники оставлены промасленные валенки с едким запахом
Возле центрального входа АБК образование скользкой поверхности
Защитные очки на сверлильном станке с трещиной
Скопление металлолома после демонтажа станций катодной защиты
Требуется замена инструкции по пожарной безопасности в КТП
Требуется замена инструкции по пожарной безопасности в КНС
Вагон-склад ЭХЗ. Перегорела лампа наружного освещения
На хранении обнаружена одна диэлектрическая перчатка с механическим повреждением
Посторонние предметы в сан.узле РММ
Недостаточное освещение на ГСМ.
Отсутствует номер насоса Н2-2(Н-2). МКЦ-1.
Занесены снегом подходы к Маслохозяйству.
Занесены снегом информационные таблички и наружные пусковые устройства на ПОРДиМ.
Наледь на путях передвижения персонала от БППП до КПП.
Обледенение маршррутной лестнице парадного входа в БППП.
Посторонние предметы в районе ВХ-5 (ветошь, ведро)
Подтеки ВМР возле Н-9
НасоснаЯ ДЭГа и метанола отсутсвует антикарозионное покрытие на зачищенных участках технологичвеских трубопроводов (толщенометрия) обвязки фильтров Ф701 и Ф702.
УОГ. Пыль на поверхности АВВ-1.
В ТКПГ на ППА , нарушена целостность провода заземления 1 т.н.
Занесён снегом центральный вход в СЭБ.
Занесен снегом проход к площадке обслуживания КОНГ-ПРИМА.
Отсутствует табличка назначения манометра в теплопункте БППП.
Скользкий участок дороги (гололед) ,ведущей ко входу в здание Операторной Поз.1 АГРС.
Низкий уровень в МБД-ГПА-226.
"Занесён  снегом подход и площадка обслуживания шаровых общестанционных кранов №36, №36а и цехового регулирующего клапана 
№ 36р."
"Ослабло крепление знака безопасности ,,Держись за перила"" на входе в БЗТГ №126."
Отсутствует антигололедное средства на подходах к зданию ПЭБ.
Посторонние предметы на площадках обслуживания МКУ-605.
Занесен снегом подход, подъезд к ПГ-18.
Посторонние предметы под приборами КИП ЩСУ ГСМ
Поз.10 ( Площадка расходных емкостей метанола). Занесены снегом подходы к газоанализаторам.
"Поз.52 (Резервуар промстоков) Главный вход. Пришел в негодность информационный знак ЗЗ-211 ""Двигаясь по лестнице держись за перила"""
