Message
Поз.60 (Насосная промышленных стоков). Провисание, неплотное закрытие двери.
Поз.16 20ВХ-1/2 Повреждение таблички с указанием Инв. номера.
Не правильная схема включения емкости Е-304 (УРДиМ).
Наледь перед лестничным переходом АВОг. КЦ-1 ДКС.
Разряжены две дежурные рации мотнёров по ЗПТ
Снег на вентиляционных дефлекторах КНС
Отсутствует красная черта на манометре в ТП АБК
В раздевалке слесарей-сантехников выявлен непригодный комплект спецодежды
В процессе чистки снега возле вагон-склада электромонтёров, обнаружены саморезы. Возможна травма персонала в случае падения на саморез в период зимней скользкой поверхности
Выявлено переносное заземление с отсутствующей датой проверки
Посторонние предметы в РММ. Не убран инструмент после ревизии оборудования
Неисправен распылитель ОП-8 №223.
Нечитаемы  направления вращения штурвалов на ЗРА №№10, 11, 12 скважины 510.2
На ЗРА задавочных линий скважины  503.1 слетели информационные бирки с №№ ЗРА 18, 19.
На лестнице крыльца БВП образовались натоптыши из снега и льда.
На опорах под ЗЛЗП скважины 512.3 обнаружно неплотное прилегание скользящей опоры.
Наледь на площадке обслуживания кранового узла 1й и 2й группы.
ЦРД. Нарушена часть  ЛКП входного т/п Ду50 насоса Н5А/2.
Насосная , отсутствуют таблички на дренажных шаровых кранах линии отборов на приборы КИПиА.
Занесены снегом площадки обслуживания кранов №90,91, ЕП-1
Затруднен подход к входным группам ЗППА.
Недостаточная заметность сигнальных флажков вдоль АВО газа, ЗППА, ТКПГ
Вследствие севшей батарейки не показывает манометр на БФ-1/2
Не закреплен хомут дренажного трубопровода бачка Н-6/5.
Наледь на лестнице выход ЦРДиМ 2-й этаж со стороны Н-6
ГПА 711. Снег на путях передвижения.
Занесены снегом проходы на ППА
Нет освещения в отсеке маслоагрегатов ГПУ-№-225
Занесены снегом верх емкостей ресиверов ГП и площадка обслуживания.
ЦПГр, масляные пятна в районе ТДА – 1Р, КРД – 2Р3.
ЦСГр, подходы к технологическим площадкам обслуживания Р –2р занесены снегом.
ЦСГ, посторонние предметы на пути обхода (продувочные шланги) в районе Н-20а/1.
ПОРМ, сосульки, снег на козырьках, кабельных эстакадах, над площадками печей.
ЦПГр, масляные пятна в районе Т-3р1/4.
ЦПГ, не действительные показания термометра входа в трубное пространства Т-1/3. 
Насосная метанола, не правильные показания технических манометров насосовН-3/1,2, Н-5/2.
ЗПА, не правильные показание технического манометра по 4 вводу, 120 шлейф.
Штурвалы задвижек ёмкостей склада ГСМ в снегу.
п. 307 Нарушено крепление таблички с указанием НВО и ГМ на ресивере азота РВ-307.2-2
п.351 Посторонние предметы мусор в помещении регенерации фильтров.
п.301 Повреждена технологическая схема ресивера импульсного азота Р-3.
По маршруту обхода на базе МТСиК от котельной “Термакс” до водозаборной скважины на путях передвижения образовалась наледь. Возможно падение работников.
Недостаточное давление в огнетушителе  ОП-10  в ОМА  ГПА-713.
Занесены снегом подходы к блокам отсечной арматуры (БОА) на ГПА №911, №912, №913, №914.
Таёжная 32а МСЧ, теплоузел, трубопровод Т2 отопление, обнаружен шаровый кран №3 с трещиной на корпусе.
При осмотре СИЗ в передвижной лаборатории, обнаружено потускнение печати испытания на диэлектрических ботах.
Лед на ступенях лестницы входа в ОА.
Нарушено ЛКП крышки-люка емкости Е-5а ЦРД
В КТП отсутствует освещение, перегорели лампы
Раздевалка электромехаников. Вышла из строя ручка запирания окна, при порыве ветра снег попадал в помещение
АГРС, тепло-пункт. Снег на козырьке, свисание снега с крыши
УЭМПГ и ГРС. Снег на подходах к пожарным гидрантам
После чистки снега спецтехникой, на центральном входе в АБК образовался гололед. Риск падения человека на скользкой поверхности
Плохо работает запирающий механизм кислородной станции
РММ. Истёкший срок даты проверки нескольких бытовых приборов
Отсутствие пломбы ПК-№5
Цех УТОБТДА. Посторонние предметы в ТП
Лопата для уборки снега в РММ с трещиной на ручке
Скопление мусора после разгрузки коробок в материальном складе
Подтеки смазочных материалов в маслонасосной склада ГСМ.
Откручен шток доводчика двери в отсеке маслообеспечения ГПА-223.
Гололед от остановки ГП до проходой поз.31.
"поз.14 ПРи сбросе давления не возвращается на ""0"" стрелкка манометра давления на нагнетании насосоа 50Н-4/2."
поз.7 Сломан черенок противопожарной лопаты в ящике с песком.
Занесены снегом подходы к ГПА №915.
УРДиМ ржавчина на участках технологических трубопроводах в местах замера толщенометрии Р-401, В-401.
Гололед перед входом в ПЭБ.
В ТКПГ возле С-1/4, недостаточное освещение рабочего места.
Отстегнут доводчик двери в ПОРМ П-1а/2
Образование наледи на путях передвижения персонала между БППП и АБК.
Забиты жалюзи приточной вентиляции ТКДМ.
Несоответствие бирок с техн.номером ЗРА в б/б ДЭГа и метанола.
Образование снежного навеса на трубопроводах над путями передвижения между помещениями арматурных блоков ПОРМ и ПОРД
Заблокирована дверь в открытом состоянии в помещении ВХ-2а ТКДМ
Отключена вытяжная вентиляция в арматурном блоке ПОРД
Некорректные показания перепада на фильтре Ф-402/1 УРдиМ.
Разряжены рации Моторола на пульту БППП.
Для обеспечения безопасности при пересечении дороги перед Административным центром необходимо установить дополнительное освещение пещеходного перехода, т.к. в темное время суток освещение от установленных фонарей недостаточно.
Посторонние предметы на площадке обслуживания РИГа.
поз.1 центральный вход, не работает освещение в тамбуре
Приточная венткамера БППП порвана мягкая вставка на вентиляторе П-2/1
Вход в БВС сломан доводчик на двери.
ЦРМ возле насоса Н-4а/1 посторонние предметы (инструмент,ветошь)
Утечка кранового масла по ручному насосу крана№-1 ГПА-№-212
Низкий уровень масла в лубрикаторе компрессора ВК-2
Не работает лампа освещения возле насоса Н-10/9
В БВС на манометре огнетушителя стрелка в красной зоне.
Недостаточно закреплено заземление на насосе Н-4а/1 в ЦРМ (не затянута гайка)
Наледь на площадке вход в ЦРД со стороны АВО ГП.
Наледь на прощадке обслуживания отсека нагнетателя ГПА №521.
Низкое давление в огнетушителе ОП-8 в отсеке БМА ГПУ №515.
Свисание сосулек с козырька  над входом в КТП АВО газа КЦ-1.
Низкий заряд аккумуляторной батареи газоанализатора СЕАН пульт ДКС.
Капельная течь масла по кранбуксе зад.№6 МКЦ-1
Наледь на площадке обслуживания отсека двигателя ГПА №522.
"Отпала табличка ""Не открывать"" с кр.№4 ГПА №526."
Сигнальная лента оборвана ветром на ремонтном т/а №121.
Сломан доводчик двери в ОН ГПА 726
Отсутствует освещение в тамбуре при входе в ангар на ГПА №913 со стороны центральной дороги ДКС.
пос. Ямбург. Площадка ПАГЗ. Наледь на ступенях при входе в операторную ПАГЗов 701, 841.
Наледь на лестничном марше  выхода с ЦПГ со стороны ББРГ.
УКПГ-4, луч №3 ВЛ ЭХЗ. Из под снега торчит арматура в месте замера глубинного анодного заземлителя №2
УКПГ-3, СКЗ №4. Наносы коррозии в точке заземления. Пыль на станции
В рабочей зоне РММ удлинитель (катушка) с вытянутой жилой у основания вилки
Наносы снега на проходных путях от РММ, до склада электромонтеров, местами под снегом скользкая поверхность (риск падения работника)
Мультиметр общего пользования в кабинете ЭХЗ, требуется обновление даты поверки
По маршруту обхода на базе МТСиК от АБК до котельной “Термакс” на путях передвижения образовалась наледь. Возможно падение работников.
С козырька навеса при входе в РММ образовалась снежная шапка
Над второстепенным входом в АБК снег
Около сверлильного станка после проведения работ не вытерто с пола масло, риск проскальзывания и падения персонала
Выявлен не рабочий указатель напряжения
У работника выявлен самодельный монтерский нож для разделки кабеля 
Поврежден проводник защитного заземления на корпусе электродвигателя насоса Н-1 в КНС АЦ.
Поз.80 не очищены подходы и площадки от снега и наледи
Поз.2 - Не установлены защитные кожуха на фланцевых соединениях
Поз.18 - Не очищена наледь на крыше.
Поз.4 - Не установлены защитные кожуха на фланцевых соединениях.
Поз.12 - Обнаружены посторонние предметы в местах прохода.
Поз.71 - Обнаружено загромождение посторонними предметами эвакуационных выходов.
50ТП-6 недостаточно очищен проход от снега к КТП. 
На нижней ступени входной наружной лестницы модуля 1А правые крыло (второй вход от центральной дороги) снежная наледь 
"Наледь перед лестницей мостика ""гитары"" "
Посторонние предметы в насосной метанола.
Посторонние предметы возле Р-1А ЦРМ
поз.1 Образование наледи на внутренней поверхености двери эвакуационного выхода с примерзанием двери.
"поз.313 Отсутствуют обозначение положения ""закрыто"", ""открыто"" шаровых кранов в арматурном блоке сепаратора 10С-1/10."
поз.313 Образование наледи на ступенях при входе в цех №1.
Отсутствует инф.табличка БППП 2 этаж
Посторонние предметы в слесарной мастерской склада РД.
поз.41 Посторонние предметы на противопожарном ящике с песком в емкостном помещении.
поз.14 На лестнице отсутствует информационная табличка ''Держаться за поручни''.
Нарушены пломбы опечатано ПК2 поз. 1
Поз.2 Резиновый шланг огнетушителя ОП-10 в ПК-1 имеет трещины.
Наледь на площадке обслуживания кранового узла ГПА №911.
Посторонние предметы на двигателе насоса Н-3а/1 (рукавицы).
Неисправен доводчик двери в ПОРД (арматурный блок).
Переполненный до люков с одной стороны контейнер ТБО (из-за чего люки не могут закрыться), при том что другая совершенно пустая.
Свисание снега и наледи с защитных козырьков входных площадок УОГ. Риск травмирования работника при падении наледи.
Обледенение дорожного покрытия перед входом в блок-бокс ДЭГа и метанола. Риск травмирования работника при падении во время перемещения по скользкому покрытию.
Не достаточное освещение в блок-боксе ДЭГа и метанола.Риск травмирования работника во время работы в условиях недостаточной видимости.
Ржавчина на участках технологических трубопроводах, зачищенных под проведение толщенометрии, Т-401,Т-402 УРДиМ.
Посторонние предметы в помещении ГПА 712.
Недостаточная заметность сигнальных флажков и дорожных знаков вдоль Склада ГСМ и метанола.
Занесены снегом подходы и лестничные площадки к КУП, склада ГСМ и метанола, б/б метанола и ГСМ.
Образование наледи на путях передвижения между БППП и КПП, БППП и АБК.
На центральном входе в СЭБ, на ступенях лестницы наледь.
Неисправен дводчик двери в операторной
"Лужа воды под шаровым краном влагоотделителя в компрессорной.  
"
Не достаточное освещение прохода между емкостью Е-12 и насосами Н4А. ЦРМ.
Откалибровать датчик загазованности в отсеке нагнетателя ГПУ-№-221
Наледь на путях передвижения к БППП
поз.30 каб.№5 неисправен дверной замок
Снег на перилах ремонтного т/а №111.
Занесены снегом подходы к маршрутным лестницам.
Отсутствует освещение в тамбуре при входе в ангар на ГПА № 913 со стороны центральной дороги ДКС.
Отсутствует антигололндное средство на подходах к ПЭБ.
Отсутствует на огнетушителе № 88 в здании ПЭБ бирка с датой последнего ТО.
Сосульки над входной дверью в МКЦ-1.
ГПА № 611 в ОД посторонние предметы.
Нет освещения в тамбуре ОН ГПА № 626.
Отсутствует обозначение на торцевой крышке главного насоса смазки (ГНС) компрессора ГПА № 914.
Отсутствует освещение в подсобном помещении санузла ПЭБ.
"На маршевой лестнице центрального входа в АБК производственного корпуса снег, скользкая поверхность. Не осуществляется своевременная очистка лестницы от снега. 
Скользкая поверхность пола в тамбуре центрального входа в АБК производственного корпуса."
Посторонние предметы в тамбуре ангара ГПА 312С позиция 302.2
Заметен снегом подход к маршевой лестнице крана №2 ГПА 311
Заметен снегом подход к воротам холодного склада поз. 351.
В гардеробной специальной одежды кабинет 217, не убранная спец. одежда.
Куст 719, установка катодной защиты. Над розеткой отлетел знак наименования напряжения
УКПГ-6, Луч-3, глубинный анодный заземлитель №2. Не открывается дверца шкафчика БДР. Металлический задир под ручкой шкафчика (вероятность пореза при обслуживании БДР)
УКПГ-7, Луч-1, глубинный анодный заземлитель №1. Слетел изолятор. Отсутствие бирки подходящего кабеля
В процессе рабочей смены перед ремонтными работами, работник забыл снять кольцо с пальца
У работника ЭХЗ выявлена не соответствующая нормам индикаторная отвертка
Посторонние предметы на шкафах в раздевалке ЭХЗ
Сан.узел РММ, на сушилке для рук отлетела бирка с датой следующего осмотра
Отсутствует стекло на ключнице пожарного гидранта внутри ангара ГПА 314С
Посторонние предметы под корпусом ЦБК ГПА 315С
Посторонние предметы на площадке обслуживания противообледенительной системы ГПА 316С
ПОРМ налядь на козырьках
Не работает управление вентилятором общеобменной вентиляции в аккумуляторной ПЭБа.
Наличие сосулек на козырьках СВО ГПА №911-917.
Шпилька фланцевого соединения технологической обвязки Н-3/1 ЦРДиМ имеет запас прочности менее 1 витка.
Занесен снегом проход к ПГ-2.
Занесена снегом эвакуационная лестница ЦПГ.
Отсутствует знак безопасности на входной двери в ОН ГПА 725.
Нет пломб на дверях выходов №1,5 склада ДМ
Входная дверь в УП при полном открытии задевает уличный осветительный прибор.
Занесены снегом площадки обслуживания кранов Г-507, 511.
Подклинивает ручка на двери выхода из здания ЦРД в сторону ПОРД.
Неверные показания прибора уровнемера на Е-4а.
Ржавчина на участках технологического трубопровода, зачищенных под толщенометрию, от колонны К-401 к испарителю И-401.
Неисправна ручка закрытия дверей тамбура в БПТПГ КЦ-№-2.
Подтеки масла под насосом Н-705/1 В НДиМ.
Не корректный перепад на фильтре Ф-401/1 В УРМ.
Низкий уровень жидкого мыла в дозаторе комнаты приема пищи.
ГПА №613 в ОМА отсутствует раструб на огнетушителе.
ГПА № 611 в ПКА отсутствует освещение.
Наледь на входе в ПЭБ.  
Отсутствует нумерация шарового крана № 2-3 АВО газа гр. ГПА №1 согласно утверждённой технологической схемы.
поз.4 Арматурный блок 10ПУ-1/4 на задвижке отсутствует табличка напраления вращения маховика
поз.2 Обледенение полов вокруг ТДА-1/4
поз.20 Не очищен снег с площадки
поз.19 Отметка 6,0 посторонние предметы на проходе
поз.1 Подтеки масла со струйных приводов
Склад хранения огнетушителей. Замело лестницу с пандусом, местами после чистки спецтехники образование скользкой поверхности
На складе с противопожарными средствами выявлен огнетушитель со слабым давлением
Выявлена неактуальная схема расстановки средств ЭХЗ по газопроводу
После замены чайника в кабинете ЭХЗ, отсутствует бирка с очередной датой проверки
После мойки полов в здании РММ не выставляется табличка (осторожно, скользкий пол)
После разгрузки оборудования в ремонтной зоне, на проходных путях посторонние предметы
"Снежные наносы на мостике ""гитары"" "
НЕИСПРАВНО ОСВЕЩЕНИЕ ТАМБУР-ШЛЮЗА ЦРД
Отсутствуют маховики на ЗРА в отсеке нагнетателя слив с аккумуляторов масла на ГПА-223,224,225.
КЦ-1 занесённые снегом подходы к ПТГ №1 и №2.
Наледь на ступеньках площадок обслуживания СВО ГПА №911-917.
Свисание наледи и снега с защитных козырьков ЦРДиМ. Риск травмирования работника при падении наледи.
Подтеки масла между Н-10/9 и Н-10/10 ЦРДиМ. Риск травмирования работника при падении во время перемещения по скользкому покрытию.
Обледенение ступеней переходной площадки эвакуационной лестницы ЦРДиМ.Риск травмирования работника при падении.
Посторонние предметы (заглушка Ду 50) на станине БФ-1/4.
Пыль, мусор в переходной галереи БППП
Песок, мусор на площадке 2 этажа ТКДМ
Образование сосулек над входом в ТКДМ (со стороны насосов Н-6)
Пути передвижения персонала между БППП и КПП  покрылись наледью.
Занесена снегом площадка на входе в ТКПГ.
В ТКПГ возле инструментального шкафа операторов по д.г. пульта, посторонние предметы.
Моргает лампа освещения на площадке обслуживания Е-8а.
В ТКПГ на ППА, между 2 т.н. и 3 т.н. , масляные пятна под Г 102.3, на путях передвижения ( скользкий пол).
Образование сосулек на козырьке входа ТКДМ (возле насосов Н-4Б).
Низкий уровень масла в МБД ГПА-721.
Не работает освещение двух тамбуров в ЦРД
Нависающие снежные шапки на козырьках входных дверей 15ТП-20
Облединевшие нижнии ступени эл.мастерской,ДЭС-1,2
На козырьке над лестницей здания ИТЦ-1, главный вход (напротив спортзала), образовалась снежная шапка. Возможно ее падение на головы входящих/выходящих людей в/из лаборатории людей.
Неплотное прилегание двери к дверной коробке в комнате приема пищи.
В женской душевой бассейна не горит лампа дневного освещения .
Заметен снегом проход к пожарному гидранту № 2.   
Позиция №37. Возле насоса откачки утечек воды, из за плохого соединения выкидного патрубка, образовалась лужа воды, высокая вероятность подскользнуться на скользкой поверхности одного уровня.
Не корректный показатель уровня на емкости Е-412 (УРМ).
Занесены снегом площадки обслуживания шаровых кранов в обвязке ГПА № 914.
Отсутствует стрелка разрешенного давления на манометре в УПТ на теплообменнике (2 этаж).
Посторонние предметы на стойке КИП Р-1.1 в ЦРД.
Лед на входной лестнице. Возможно падение сработника с высоты собственного роста.
ГТЭС-48, ПГ-111 около ПУТ, требуется замена лампы рабочего освещения.
Образование наледи на ступенях при входе в насосную хозяйственно-пожарного водоснабжения. Риск падения работников.
В кабинете № 237 здания инженерного корпуса поз. 10 сгнила (заржавела) гибкая подводка холодной воды к смесителю, что создает опасность прорыва и протечки водоснабжения. (Шланг в наличии не имеем).
Не до конца закрывается уличная дверь в ремонтной зоне (задувает ветер со снегом в помещение)
п.3.5.2 УПТГ. Пыль на поверхности ВВ-1.
Замело подход к складу электромонтёров и складу КИПиА
Посторонние предметы на проходных путях в складе электромонтёров
В сан.узле РММ забилась раковина, медленно уходит вода, под раковиной мокрый пол
Посторонние предметы (лопата) на площадке входа в насосную склада масел.
Перемет на входе в арматурный блок ППГ.
Неисправен доводчик двери.2 этаж БППП
ГПА №615. Занесены снегом подходы к площадкам обслуживания.
ГПА № 621. Отсутствуют кантровочные шайбы на ФСН.
поз.14 50Н-1/2 Не закреплен провод заземления электродвигателя насоса.
поз. 4 Утечка воздуха КИП на распределительном устройстве арматурного блока 20С-1/7.
поз.313 Образование наледи на ступенях при входе в цех №2.
В ТКПГ на ППА в районе 12 т.н. и 13 т.н., недостаточное освещение рабочего места.
"Гололёд по маршруту обхода ""А"""
ЦСГр, отсутствует пломба ПК-82.
ЦСГр, пропуск воздуха управления клапана КРУ-1р/1.
ВПС, отсутствует часть металлической просечки верхней площадки обслуживания Т-1р/2
ВПС, оторвалось сварочное соединение части металлической просечки верхней площадки обслуживания Т-1р/3.
ВПС, нарушена теплоизоляция (оторван лист алюминия) теплообменника Т-1р/4.
ЦСГ-3, отсутствует пломба ПК-177.
КЦ-2 Обледенение лестницы при входе в УПТТиГ-2.
УПТиГ. Свисающие с крыши сосульки.
Низкий уровень масла в МБД на ГПУ№ 211.
"Занесена снегом и покрыта наледью эвакуационная лестница ""Слесарной БВП"". Риск травмирования работника при падении."
"Отсутствует обозначение перепада высот на межэтажной ""гильзе""  размещения трубопроводов на 2 этаже ЦРДиМ."
"Обледенение дорожного покрытия перед входом в ""БВП.Гараж"". Риск травмирования работника при падении."
Неисправно запорное устройство в блок-боксе ДЭГа и метанола.
Занесены снегом подходы к цеху УРДиМ.
Занесено снегом площадка ПОРДиМ 
Посторонние предметы в ЦПГ в районе А-1/8 (ключи ведро шланг) 
Занесены снегом подходы,лестничные площадки КТП,ДЭС,эл.мастерской.
Посторонние предметы, пыль, мусор на шкафах в раздевалке в ТКДМ.
Пыль, мусор на полу в раздевалке в ТКДМ
База МТСиК Лестница аварийного выхода из АБК заметена снегом.
УМВ, наледь, отсутствует противоскользящий материал (песок) на пути маршрута передвижения персонала к зданию.
Нет ручек на байпасных кранах Крановый Узел КЦ-№-2
"Упало давление ОП-4 18/22. Требуется замена.
На территории АЗС требуются противогололедные мероприятия. "
Розетка 220В в слесарном помещении имеет механические повреждения. Опасность поражения эл. током.
"В кабинетах №158,161 инженерного корпуса температура воздуха, при полностью открытых регуляторах на батареях отопления не превышает 16-18 оС. Согласно СанПиН 1.2.3685-21 ""Гигиенические нормативы и требования к обеспечению безопасности и (или) безвредности для человека факторов среды обитания"" температура в рабочих кабинетах должна назходиться в интервале 20-25 оС.
Низкая температура в помещении создает риски появления и усугубления различных заболеваний и оформление листков нетрудоспособности персонала лаборатории."
Отсутствует освещение в насосной метанола.
Большое количество снега на входе в блок/бокс ЭХЗ УЗОУ конденсатопровода УКПГ-2В.
Отсутствует знак защитного заземления в б/б ЭХЗ на КУ №5 метанолопровода.
Подход к ПТПГ-30 поз.№2  и площадка обслуживания занесены снегом.
ГТЭС-48, ЭМ№2, КШТ ГТУ-3, требуется замена ламп в светильниках рабочего освещения.
Посторонние предметы возле Н-7/2
Заметен снегом вход на ППА со стороны ЦПГ
Не исправна лампа освещения на первом этаже помещения
Не исправно наружное и внутреннее освещение склада 
Не целостно ЛКП шкафа СИЗ
Не целостно ЛКП на фланцах задвижек 
Скользкая поверхность на путях передвижения по маршрутам обхода 1, 2, 3
Замазученность на крышке емкости Е-5а
Отсутствует табличка с нумерацией согласно технологической схемы на задвижке 131 на Р-1а
Замазучен трубопровод на входе Ф-1 
Оборвана сигнальная лента ремонтного т/а № 111.
Поз.18 Занесена снегом маршевая лестница входа в цех замера конденсата газа.
Поз.19 Занесен снегом сигнализатор розлива жидкости.
Поз.12 Сорвана пломба пожарного ящика.
В помещении теплового узла Блока Д перегорела лампа освещения. Возможно травмирование обслуживающего персонала при выполнении осмотров из-за недостаточного освщенеия.
В теплоузле не работает сигнальная лампа ша ШУ-1 Насоса ( Н1),на отоплении
Отсутствует обозначение направления потока рабочей среды на трубопроводе ДУ-80 топливного газа ГПА№ 917 в БОА.
ЦСГ. Отсутствуют пломбы на ПК №37
Не корректный перепад на фильтре Ф-402/2 ( УРМ).
п.3.1.6 Пыль на поверхности КШТ ГПА 712.
Над центральным входом в РММ не работает аварийное освещение
Выявлен электролобзик с трещиной на кабеле от перегиба
В коридоре РММ пять отклеившихся напольных плиток (две из них треснутые и требуют замены). Риск падения работника
Отпала бирка даты проверки ударной дрели
Скопление макулатуры возле кабинета мастера ЭХЗ
Следы масла в отсеке двигателя.
Не посыпано песком возле лестницы на второй этаж БППП
Снег на выходе с УОКа, не откравается дверь 
Не достаточно освещение около Е8А
Постороние предметы в раздевалке
Недостаточное освещение в маслонасосной склада ГСМ.
"Гололёд по маршруту обхода ""В""."
Не достаточно освещение в вент.камере !этаж БППП
Отсутствует красная метка на манометре, указывающая рабочее давление буферного газа ГПУ-114.
КЦ-1 Узел подключения, посторонние предметы, мелкий мусор.
Отсутствует информационная табличка на воротах №1
Посторонние предметы на путях передвижение возле РВС. 
Занесен снегом вход в блок-бокс.
Посторонние шумы в работе приточно-вытяжной вентиляции В-1/2
Беспорядок на месте хранения хоз. инвентаря.
Отсутствует доступ к коренной задвижке импульсного газа САЗ - заметена снегом
Подтеки масла под Н10-10
Обледенение подходов к лестницам входа в цех УРДиМ.
"Занесён снегом проход на зону ""В""."
Не герметично флянцевое соединение на насосе №-5 в насосной ГСМ.
На путях передвижения автотехники  и работников наблюдаются снежные заносы
"База МТСиК, переметены снегом маршруты обхода: котельная ""Термакс"" - насосная хозяйственно-пожарного водоснабжения - ТП 2х1000."
На въезде в УТТиСТ (КПП проходная) высокий снежный накат, риск повреждения бампера у автобусов вагонной компоновки
В профилактории ф. УТТитСТ ЗНГКМ ворота № 3 неисправность запорного устройства (сломан осевой болт)
КЦ-1. КР № 12.2 : 13.2. Занесены снегом подходы к площадкам обслуживания.
Посторонние предметы на кабель канале П-3 арматурный блок ПОРДиМ.
Занесены снегом проходы к ПОРДиМ и площадка обслуживания.
Неплотное прилегание к стене указателя направления движения аварийного выхода ПЭБ.
Посторонние предметы и материалы в складе смазок
Наносы снега на проходе к ППА
Наносы снега на проходе к маслостанции
Здание УМВ. Вышел из строя светильник аварийного освещения в тамбуре входа №2, где производится прием/выдача оборотной тары и готовой продукции.
АЦ блок Е. Нарушена целостность изоляции трубопровода отопления.
Наледь на входе в П1.1 ППГ
Поз.2  Сломан доводчик двери (основной вход в цех подготовки газа с укрытием сепараторов).
ТК-2 Между поз.4 и поз.10 занесен снегом подход к лафетному стволу (№62-б)
Поз.110  Занесен снегом пожарный гидрант (ПГ №10)
Поз.16 (Площадка аппаратов воздушного охлаждения).Занесены снегом подходы к газоанализаторам.
Занесены снегом подходы к площадкам обслуживания утилизаторов тепла на ГПА №911, № 912, №913, №914.
Поз.2  Отклеилась информационная табличка (Ответственного за пожарную безопасность) На дверях помещения приточной венткамеры  П-2.П-4
Провисание защитной решетки на ВХ-2А/2 ЦРМ. Риск травмирования работника.
Свисание наледи на защитном козырьке УЗГ. Риск травмирования работника при падении наледи. 
Занесен проход к ПГ-7.
Свисание снега и наледи с защитного козырька насосной ДЭГа и метанола. Риск травмирования работника.
Обнаружен скользкий участок на пути передвижения от АБК к мастерской МРУ
Затруднен подход к площадке обслуживания б/б метанола и б/б ГСМ.
Занесены снегом наружные пусковые устройства, пожарные ящики с песком.
"Снижена заметность знаков ""водитель опусти кузов"" возле КУП."
У главного входа в здание АБК обнаружена снежная траншея после уборки снега трактором.
Заметен снегом вход в маслостанцию.
Порвана мягкая вставка на вентиляторе П-3/1 в приточной венткамере ЦРД.
В ЦРД на насосе Н-7/1 отсутствуют защитные крышки грундбуксы.
Возле насоса Н10/9 посторонние предметы (ветошь)
В ЦРД на втором этаже возле насосов Н-6  на двери разобран доводчик.
В слесарной мастерской на верстаке не убраны обрезки трубы.
Блок Е, теплоузел. Т2 отопление. У 3-ходового крана под манометром №12 сломан переключающий шток ( невозможно произвести его открытие-закрытие).
В ЦРД на насосе Н-10/9 не вывешена табличка в резерве.
Не корректный перепад на колонне К-401/2 В УРМ.
Не закреплена ручка двери туалета.
2.2.12 Нет освещения в ОМА ГПА 711.
В Инженерном корпусе на лестнице слева от главного входа в здание не работает 4 светильника аварийного освещения. Возможно травмирование работников в условиях недостаточного освещения путей передвижения.
Не работает переносной светильник РВО
Пандус для складирования материала не очищен от снега
После работ плохо убрана металлическая стружка возле сверлильного станка
В раздевалке ЭХЗ на одном из шкафчиков для переодевания с внешней стороны установлен самодельный крючок
Снежная шапка над входом в б/б КИПиА
Замазученность пола около Ф-1/1.
Наледь на лестнице ш.№513.
Подтеки под Д-209.1.
Отсутствует пломба на метанольном фланце Н-10а.1.
Посторонние предметы около Н-7/1.
Мусор на полу около Е-4а. 
Отсутствует пломба на двери.
Недостаточное освещение площадки обслуживания Н 6 ых
Утечка воздуха КИП н арматурном блоке А-1/1
Лед на козырьке выхода с ПРМ, возможно падение на работника
Отсутствует болт крепления штурвала на ш/к № 6 на ГПУ-213.
Наличие снега и наледи на входе в УПТИГ-1 очереди ДКС.
Не опечатан ПК № 42 в УОГ 
Посторонние предметы (перчатки) на ящике Пожарный песок № 22 в УОГ
Не достаточно освещение над переходом у Р-1/1 в ЦРДиМ (риск травмирования персонала при падении)
"Гололёд по маршруту обхода  ""Г"""
Посторонние предметы на площадке БВП.
Перемет снега на территории ППА возле газопровода №512.
Наледь на ступеньках лестничной площадки перед КПП.
Снег на ступеньках перед входом в БВП с задней стороны.
Наледь на козырьке перед входом в БВП.
Плохое вращение штурвала КВД на манифольде скважины 503.6.
Посторонние предметы возле МКУ 506.
Затруднен доступ к задвижке шлейфовой отсекающей на скважине 502.7.
Слетел защитный колпак с ЗЛТП на скважине 505.0.
Отсутствует информационная бирка на ЗРА №7 скважины 216.6.
Отсутствуют указатели направления потока рабочей среды в МКЦ-1. 
ГПА № 621 ОН отсутствуют шайбы фиксаторы болтов на крышках маслобака нагнетателя.
Занесены снегом подходы к зданию ПЭБ.
Заметён снегом вход в здание ПЭБа.
В Насосной метанола, на л. Ду 50 задв. 2М5,  по сальниковому уплотнению утечка ЛВЖ.
Недостаточное освещение в сушилке.
"В автомобилях Газель гар. номер 9083 (цифры гос. номера 819), а также гос. номер 163 часть катушек ремней безопасности не работает должным образом (заклинили в одном положении и т.д.), что приводит к неудовлетворительному пристегиванию человека ремнем.
Необходимо отремонтировать (заменить) неисправные катушки."
Обледенели ступеньки вход в помещение ПЭБ.
Отсутствует заглушка, ввод кабеля на клемной коробке, на улице возле материально-технического склада.
СЭБ поз.30 неисправен дверной доводчик на входной группе
База МТСиК. Отсутствует противоскользящие покрытие (песок) при входе в цех и в АБК ЦЭС НУ.
Высокое напряжение в литиевой батарее на расходомере газа Гипер Флоу А-201/8 (УПГ).
Повреждена информационная табличка на входе в УТЕ
п. 302-5 наросты льда на козырьке запасного выхода ангара
п. 302-7 нарушено крепление технологической схемы стойки СГДУ.
п. 302-6 набои снега на ступенях подхода к крану №2.
После прохода снегоуборочной техники затруднён подход к ПГ-10 и ПГ-8
АЦ, блок Б, ЩО-1(2), не соответствие графического наименования  автоматических выключателей в схеме и в натуре.
Ледяное образование на лестничной площадке перед БОКиГФ №1.
Скопление снега над входной дверью в КНС РММ.
В комнате приема пищи тепломеханического блока сломан стул.
Пути подхода к БОК и ГФ №3 не обработаны противоскользящим материалом.
Занесена снегом эвакуационная лестница ВХ-2А ЦРМ. Риск травмирования работника при падении.
Подтеки ДЭГа возле Н-8/2 ЦРДиМ. Риск травмирования работника при падении во время перемещения по скольскому покрытию.
Занесен снегом проход к ПГ-4.
Пандус ЗРУ-10кВ аварийный выход №2, занесен снегом после метели.
Теплый переход ЭМ№1-ЭМ№2, на полу обнаружены следы масла.
Наледь, снег на входных площадках ЗПА. Риск травмирования работника припадении.
Тепломеханический блок, помещение сан.узла второй этаж, подтекание узла подачи воды в смывной бак.
Подход к противопожарной насосной Поз.21 АГРС занесен снегом.
На оголовке дымохода подогревателя газа ПТПГ 30 №2 Поз.3 АГРС образовалась ледяная глыба,в следствии  конденсирования влаги при сильном боковом ветре ,препятствующая  безопасному передвижению персонала по площадке обслуживания подогревателя.
Отсутствуют бирки с технологическим номером на ЗРА Д.1, Д.2, Д.3, Г.1 факела ГП.
База ОРС  ДЭС №6. Обледенение уличной площадки обслуживания блок-бокса ДЭС.
Скопление снега на лестничной площадке  ДЭС-1
Наледь на вентиляционных дефлекторах КНС
База ЛЭС2. Наличие пыли на клеммных коробках КИПиА
Мусор в виде кабельных обрезков на верстаке
В помещении мастерской участка УТОБТДА остатки мусора после ремонтных работ
п.2.1.6 Гололед перед входом в ПЭБ ДКС.
Посторонний предмет к1.1 2 этаж( засохшая кисть)
Лед на подходах к БППП
Повреждена пломба фланцевого соединения метанолопровода в Блок Боксе 
Сломан доводчик двери арматурного блока ПОРМ
Разряжен газоанализатор ГАНК-4
Наличие снега и наледи на площадке обслуживания ПТПГ-30 2 очереди ДКС.
Дкс 2/2 крановый узел Кр №72*: отсутствует рукоять на приводе.
В ТКПГ в НМ , на Н-1\14 на линии выкида, сорвана пломба на фланцевом соединении.
Отсутствует освещение в помещении блока отсечной арматуры (БОА) на ГПА №916.
Подтёки масла на полу в ОН ГПА 711.
Наледь на крыльце здания ПЭБ.
Повреждена целостность вытящного короба кожуха двигателя ГПА № 615.
Посторонние предметы в МКЦ-2.
Не исправна ручка замка двери из ЦРД в сторону АВО газа
В связи с обильными снежными осадками заметены снегом все аварийные выходы здания АБК МРУ, а также остановка для ТС (посадки/высадки работников МРУ).
Низкое давление в огнетушителе в здании ЗАТИПГ ГПА-№-223
Загрязнены полы в компрессорной.
Недостаточное освещение в компрессорной КИП
УМВ. Заметены снегом проходы к лестничным маршам здания УМВ, образовались сугробы.
Отсутствует  запорное устройство на б/б ЭХЗ на КГС №319 УКПГ-3С.
В б/б ЭХЗ на КГС №325 УКПГ-3С обнаружена пониженная температура из-за открытой вентиляционной решётки.
"Наледь на козырьках крыш ""СВО"" ГПА№911-917."
Наносы снега на входе в ЦРДиМ
Наносы снега на входе в маслостанцию
Свисание наледи на входе в ЦРД
05.05.2023 подавалась заявка о замене офисного кресла, в связи с поломкой. 18.12.2023 заменили на другое кресло которое не подходило по тех.характеристикам, о чем неоднократно сообщалось. 21.12.2023 крестовина кресла лопнула в следствии чего была получена травма колена и рук. Также мог быть удар затылком о угол тумбы.
Не корректные показания перепада на фильтре Ф-401/1 (УРМ).
Занесен снегом козырек от ИПР, соединительная коробка на входе в поз. 13 АГРС
Пропуск по сальниковой набивке сетевого насоса Н1 в кнс АЦ.
"Свисание снега с козырька при входе в котельную ""Термакс""."
"Гостиница ""Ямбург"" Щит освещения N1- Щ01, не соответствие графического наименования  автоматических выключателей в схеме и в натуре. "
ЦПГр, отсутствует штурвал ручного управления клапаном давления газа выветривания КРД-4р.4, Р-1р/4.
Образование наледи на ступенях лестницы центрального входа здания АБК МРУ поз 9.18.
Поврежден заземляющий кабель вытяжного вентилятора В-1 ЗПА.
Свисание наледи с швеллера переходной галлереи БППП. Риск травмирования работника при падении наледи.
Разряжен газоанализатор СЕАН.
Не достаточное освещенин в блок-боксе Н-13.
Доски с гвоздями рядом с лестницей в холодном складе
Заточный станок. Затёрта дата следующего испытания
п.2.1.2. Посторонние предметы в ОН ГПА 725.
2 этаж свисание наледи с козырька
Занесён снегом арматурный блок печей подогревателя П-1/1,2 ГСН.
Повреждено заземление уровнемера Р1А
Не горит освещение на ВХ 2А
Лед на выходе проходной ГП
Заснежена площадка обслуживания воздухосборников воздух КИПиА
Низкий уровень масла в картере насоса Н-10/6 в ЦРДиМ
Ослаб хомут крепления импульсных линий к прибору КИП в отсеке нагнетателя ГПА-126.
Наличие замазученности под масляным насосом НМС на поверхности маслобака компрессора ГПА № 911.
ДКС 2/2 ГПА № 221-226: Снег на приводах кранов.
Посторонние предметы в ОМА ГПА № 622.
Наледь на пути следования от проходной, до здания ПЭБ.
Наледь на козырьке входа в УОГ
Маслянные пятна в МКЦ-2 возле ПСМД 
Недостаточное освещение в отсеке двигателя Т/А  № 324
Снежные заносы при входе в лабораторию
Занесен снегом подход к лафетному стволу поз.135
Сорвана табличка НОиВО с ресивера азота поз.144
Наледь на ступенях переходного мостика у поз.133 
Отсутствуют ручки на насосах кранов №-78,80 крановый узел КЦ-2
Образование наледи и сосулек на блок-боксе БРК поз.132
Перегорели светильники в каб.6 и 33. Снижение освещения может привести к падению и травмированию сотрудников
Обнаружены посторонние предметы на поз.131 БСК
Закончился песок в ящиках  БВП , для устранения антигололедных проявлений по территории УКПГ.
В туалете инструкторской бассейна не работает светильник .
Нарушено лакокрасочное покрытие щита автоматики ВК-2 в компрессорной.
Наляти на переходе между блоком БТПГ и Газосепоратором 
п.3.4.1 Утечка воздуха по штоку задвижки ремонтного воздуха ГПА 725.
Занесены снегом подходы к ГПА№911.
"ПК-70 ""Анерьяха"". Снег на лестничном марше в б/б УКЗ"
"ПК-172 ""Анерьяха"". Снег на лестнице входа в б/б УКЗ. Требуется отрегулировать дверь (просили петли, плохо открывается)"
"Наличие снега на кабельных эстакадах. Гололед на подходе к маршевым лестницам АГРС ""Промбаза"""
Отсутствие красной черты на манометре ТБ-1Р в теплоузле
"Не горит подсветка эвакуационного табло ""Выход"" эвакуационного выхода БППП."
Наледь и снег на ступенях эвакуационной лестницы ВХ-3 ЦРДиМ. Риск травмирования работника при падении.
Не достаточное освещение в топочной ПОРД-1/3. Риск травмирования работника в условиях недостаточной видимости.
Посторонние предметы возле Е-7
Повреждена пломба калитки склада метанола
Не достаточно освещение в КНС, перегорела лампа
Лед на входе БППП
К1.1 арм. блок недостаточное освещение
Отсутствует антигололедное средство на пути подхода к зданию ПЭБ.
Наледь на лопостях вентилятор № 50 АВОг 1 очередь .
ГПА № 615 низкий уровень масла в МБД.
Маслохозяйство КЦ-2 нарушена целостность мягкой проставки вентилятора П-1. 
Занесен снегом эвакуационный выход БПТГ КЦ-2.
ГПА № 221 ЗАТПГ: Имеется повреждение шланга с насадком (трещины) огнетушителя ОП 8 (3).
Нависание снега с трубопроводов над площадкой пож.выхода ЦПГ в сторону узла подключения ДКС (риск травмирования персонала )
Заснежен пожарный щит №1 у насосной ДЭГа и метанола
Заснежен ящик с песком сварочного поста на пандусе у БВП
Наличие снега и наледи на входе в УПТИГ-2 очереди ДКС.
Занесены снегом площадки обслуживания шаровых кранов в обвязки ГПА № 915, №916, №917.
Занесены снегом приводы кранов Г-103
Занесен снегом лестничный пролет на выходе со второго этажа. 
Не опломбирован должным образом.
Частично занесены снегом предупреждающие таблички на входе в МКЦ-1.
Подтёк под краном Г-101.10
ГПА-723. Нарушено ЛКП на корпусе фильтра смазки двигателя №1.
ГТЭС-48, 50ТП-11, ЩО - требуется протяжка заземляющего контакта к заземляющему контуру. 
ГТЭС-48, ЭМ№1, входная дверь со стороны ТМБ - требуется регулировка замка.
Отсутствует защитный козырек на щите освещения здания ЗХД.
Посторонний шум П-№-1 УОГ.
Занесены снегом подходы и площадка обслуживания БПТиИГ КЦ-1.
Перед  входом в АБК, образовалась скользкая наледь. 
В УПГ пожарный вход (выход) заблокирован (обледенение).
Сломана вилка на погружном насосе
Не исправен магнитный пускатель пульта управления вытяжкой В-2
Обгорел контакт кнопки запуск ВДУ-506
На подходе к маршрутной лестнице центрального входа в ТКПГ, гололёд.
Занесен снегом проход к блок-боксу ГСМ.
Занесен снегом проход к пожарному щиту ПЩ №1 возле блок бокса ДЭГа и метанола.
"Наледь и снег на ступенях эвакуационной лестницы ""Мастерская БВП"". Риск травмирования работника при падении."
Наносы снега на стабилизаторах пластично-мерзлых грунтов.
Снег на перилах входа в БЗТГ т/а №125.
Неисправен доводчик на входной двери в П1.1 ППГ
Тулейка пож.лопаты не закреплена на черенке П.Я. №14 в ЦПГ
"ГПА № 225 кр №5; отсутствует фиксатор (шплинт) насоса."
Гололед перед марш. лестницей ПОРД.
Покрыты инеем знаки безопасности на входе в УПТИГ-1 очереди ДКС.
Повреждено заземление Н9-1
Поврежден шланг ОП-10 около А1-7
Глыба льда на козарьке выхода ПРМ, возможно падение на работников
Следы масла в ОН.
Наличие снежного наката, наледи на пути передвижения  центральной дороге ДКС.
ГПА-715 : Давление в огнетушителе ОМА не соответствует норме.
"ГТЭС-48, ПУТ - на корпусе пакетного выключателя ""рабочего освещения"" обнаружена трещина - требуется замена."
Неисправна лампа аварийного освещения в ПЭБ.
На путях передвижения к пожарным гидрантам № 2, 3, образовалась наледь.   
Отсутствует защитный козырек на щите освещения материально-технического склада.
КСК, поврежден проводник защитного заземления на корпусе электродвигателя насоса Н-3. 
поз. 41 Помещение АВО отсутствуют бирки с нумерацией ЗРА в обвязке 30Вх-1.1.
поз. 41 Помещение АВО посторонние предметы на дефлекторе приточной вентиляции.
Поз. 1 Образование наледи на ступенях при входе в цех.
На выходе с ВОС, с козырька крыши , свисание снега и льда.
Наледь на маршруте обхода АВО КЦ-2 ДКС.
Недостаточное освещение в отсеке двигателя т/а 625.
Посторонние предметы ,металл в районе Т/А № 312 .
Выявлен скользкий участок на пути передвижения здания ЛЭС и АБК МРУ
При входе в БТПГ не достаточное освещение, перегорела лампа наружного освещения.
Занесены снегом подходы к отсекам ГПА 715 КЦ 1.
Блок Е. Щит освещения N4-ЩО2, не соответствие графического наименования  автоматических выключателей в схеме и в натуре. 
Сломан доводчик двери основного входа в ПЭБ
Отсутствует номерная бирка на клапане-регуляторе ВМР С-1/4 УОГ.
Обледенение дорожного покрытия перед входом в ПОРМ-1/1.Риск травмирования работника при падении.
Подтеки масла между Н-10/9 и Н-10/10 ЦРДиМ. Риск травмирования работника при падении во время перемещения по скользкому покрытию.
Недостаточное освещение на АР-02
Лед на подходах к БППП
Сломан доводчик двери Блок-бокса метанола
Снег на лестнице аварийного выхода с Пульта, затруднен проход
"Знак  ,,Огнетушитель""  в ПЭБ не соответствует требованиям ГОСТ по высоте."
Посторонний предмет внутри арм.блока ПОРМ (доска)
Заснежены штурвалы ЗРА и прибор КИП на ГФУ
Заснежен переходной мостик через трубопроводы на ГФУ (Риск травмирования персонала при падении)
Занесены снегом подходы к маршевым лестницам входных дверей ангаров на ГПА №915, №916, №917. 
Нарушена металлическая оболочка кабеля на приборе КИП в отсеке нагнетателя ГПУ-114.
ГПУ № 211: Отсутствует освещение в БМА, тамбур блока автоматики и МСКУ.
Посторонние предметы на площадке выкатки двигателя ГПА 712.
"В указанном автобусе, который направлялся по направлению в АЦ Общества покрытие при подьеме на последнюю ступень лестницы ""задралось"". Два работника Общества запнулись, что могло привести к негативным последствиям (ушибы сотрудников с временной потерей трудоспособности)."
Низкий уровень масла в МБД ГПУ-214.
ГТЭС-48, ЗРУ-110, Тепловой пункт №1, перегорела лампа в светильнике рабочего освещения.
Теплоузел. Негерметично фитинговое соединение по трубе подпитки для отопления (внутреннего контура).
На путях  следования работников от СЭБ до котельной, гололёд.
Посторонние предметы на площадке обслуживания КОНГ-ПРИМА.
Отсутствует песок в антигололедном ящике в здании ЛЭС
пос. Ямбург. Площадка ПАГЗ. На всей территории сильный гололед.
пос. Ямбург. Площадка ПАГЗ. Наледь на ступенях при входе в операторную ПАГЗов 841, 701, 805.
"Поз.20 Свисание льда на трубопроде -  ""газ на ГФУ""."
Поз.14 Свисание снега над входом в цех.
Поз.12 Образование наледи на ступенях площадки обслуживания емкостей.
"ЯГТЭС, Модуль 4, КТПСН 1С-0,4 на дверцах релейных панелей, на дверцах отходящих присоединений секции отсутствуют знаки ""заземлено"" в местах заземления. "
Занесен снегом проход к ПГ-7.
Занесен снегом проход к ПГ-8.
Разряжен газоанализатор СГГ-20м.
Неисправно запорное устройство двери тамбур-шлюза ЦРД.
Посторонниу предметы в отсеке двигателя Т/А № 315 .
Снег на площадках обслуживания склада масел ДКС.
Отсутствует маркировка на М120.11
Забит дренаж  Н10/10
Не горит светильник аварийного освещения на пульту ГП
Спресован песок в пожарном ящике ТКПГ
Cвисание снега и сосулек с крыши ПЭБ ДКС.
Слабый напор воды в смесителе душевой комнаты.
Поз.12  Образование наледи на ступеньках при входе в насосную.
ТК-2   Занесен снегом подход к лафетному стволу №62-В (между поз.4 и поз.16).
После прохода снегоуборочной техники затруднен подход к ПГ-9 (возле поз.110) и к ПГ-10 (поз.10).
"Наледь на козырьке "" этаж (БППП)"
ГПУ № 214: низкий уровень в МБД.
Повреждена пломба на запорно-пусковом устройстве (ЗПУ) огнетушителя ОП-35(З) в ангаре на ГПА № 913.
Свисание снега с козырька на входе в щитовую УПТИГ-2 очереди ДКС.
Посторонние предметы (гаечный глюч и гайки) на швеллере у Р-1а  2этаж ЦРМ
"Порывом ветра сорван знак безопасности ""осторожно опасные вещества"" на наружней стороне двери в ЦРМ 2 этаж у Р-1а"
Посторонние предметы в ОН (ветошь)
В здании УОГ не достаточное освещение. 
Не открывается дверь в БПТГ КЦ-2 (наледь).  
Занесены снежной пургой подходы к зданию ПЭТЛ ЦЭ и ОСО.
Не обработаны антигололедным средством подходы к маршрутным лестницам.
Заметен снегом центральный выход АБК МРУ поз. 9.18
Здание УМВ. В коридоре входа №2 находятся посторонние предметы, загромождают проход.
В ТКПГ в НМ , на станине Н-1/16, подтёки масла
Посторонние предметы на площадке выкатки двигателя.
Розливы воды около Н-4/2.
Грязь и посторонние предметы в галерее.
Подтеки под К-203.9.
Наледь на лестнице КГШ №507.
Отсутствует ОЗ на задвижке №25.
Сломана ручка двери б/б ДМ.
Отсутствует табличка на Д-203.1.
в общежитии №722 на лестничном пролете (между 2 и 3 этажом) выпал кусок напольной плитки на ступеньке. отложил его в сторонку к стенке
скользкие полы поз 18
Требуется уборка территории АЗС от снега.
Cломан доводчик двери ОН ГПА 726.
УРДиМ, грязные полы на фильтрах Ф-401/1,2.
Заметена снегом площадка обслуживания,привод и трубопровод Блока узла входа шлейфов 720 шаровых кранов на ППА. 
Заметена снегом площадка обслуживания,привод и трубопровод Блока узла входа шлейфов 714 шаровых кранов на ППА. 
Заметена снегом площадка обслуживания,привод и трубопровод Блока узла входа шлейфов 712 шаровых кранов на ППА. 
Заметена снегом площадка обслуживания,привод и трубопровод Блока узла входа шлейфов 719 шаровых кранов на ППА. 
Заметена снегом площадка обслуживания,привод и трубопровод Блока узла входа шлейфов 711 шаровых кранов на ППА. 
Заметена снегом площадка обслуживания,привод и трубопровод Блока узла входа шлейфов 721,722,723 шаровых кранов на ППА. 
Заметена снегом площадка обслуживания,привод и трубопровод Блока узла входа шлейфов 706 шаровых кранов на ППА. 
Заметена снегом площадка обслуживания,привод и трубопровод Блока узла входа шлейфов 701 шаровых кранов на ППА. 
Заметена снегом площадка обслуживания,привод и трубопровод Блока узла входа шлейфов 702 шаровых кранов на ППА. 
Заметена снегом площадка обслуживания,привод и трубопровод Блока узла входа шлейфов 730,707 шаровых кранов на ППА. 
Заметена снегом площадка обслуживания,привод и трубопровод Блока узла входа шлейфов 708 шаровых кранов на ППА. 
Заметена снегом площадка обслуживания,привод и трубопровод Блока узла входа шлейфов 703,729 шаровых кранов на ППА.
Заметена снегом площадка обслуживания,привод и трубопровод Блока узла входа шлейфов 704(726,727,728) шаровых кранов на ППА.
Заметена снегом площадка обслуживания,привод и трубопровод Блока узла входа шлейфов 705 шаровых кранов на ППА.
Заметена снегом площадка обслуживания,привод и трубопровод Блока узла входа шлейфов 709 шаровых кранов на ППА.
Заметена снегом площадка обслуживания,привод и трубопровод Блока узла входа шлейфов 710 шаровых кранов на ППА.
Заметена снегом площадка обслуживания,привод и трубопровод Блока узла входа шлейфов 716 шаровых кранов на ППА.
Заметена снегом площадка обслуживания,привод и трубопровод Блока узла входа шлейфов 724,725 шаровых кранов на ППА.
Заметена снегом площадка обслуживания,привод и трубопровод Блока узла входа шлейфов 718 шаровых кранов на ППА.
Заметена снегом площадка обслуживания,привод и трубопровод Блока узла входа шлейфов 713 ,717 шаровых кранов на ППА.
Занесены снегом выходы цехов ЦРДиМ и ЦПГ.  
Посторонние предметы в районе Е-3а,(ведра, ветошь, ключи)
Наледь на лестнице выход с ЦРД 2-й этаж со стороны Н-6 
Провисание защитной решетки на ВХ-3/4 ЦРДиМ. Риск травмирования работника.
"Разряжен газоанализатор ""Колион 1В""."
Наносы снега на воротах №2, нет возможности для проезда техники.
Наледь на ступеньках лестничного марша КПП ГП-7. Существуют риски падения работников.
Наледь на ступеньках лестничного марша СЭБ ГП-7. Существуют риски падения работников.
Наледь на ступеньках лестничного марша БВС ГП-7. Существуют риски падения работников.
Наледь на ступеньках лестничного марша УАЛКП ГП-7. Существуют риски падения работников.
Наледь на ступеньках лестничного марша Маслостанции ГП-7. Существуют риски падения работников.
Наледь на ступеньках лестничного марша Склада смазок ГП-7. Существуют риски падения работников.
Низкий уровень масла в картере компрессора ВК-1.
Низкий уровень масла в картере компрессора ВК-2.
Низкий уровень масла в лубрикаторе компрессора ВК-1.
Низкий уровень масла в лубрикаторе компрессора ВК-2.
Низкий уровень масла насоса Н-8-1.
Низкий уровень масла насоса Н-8-2.
Низкий уровень масла в маслобаке Маслостанции ГП-7.
Низкий уровень масла в картере Маслостанции ГП-7.
Наледь перед входом в ПОРД-1/3. Риск травмирования работника при падении.
Низкий уровень масла в картере насоса Н-10-10.
Занесены снегом площадки обслуживания Т/А № 323.
Низкий уровень масла в картере насоса Н-10-9.
Низкий уровень масла в картере насоса Н-10-2.
Низкий уровень масла в картере насоса Н-10а-1.
Низкий уровень масла в картере насоса Н-10а-5.
Посторонние предметы (тара из-под краски) под Е-7
Не горит светильник на ВХ-3
Лед на подходах к БППП
Порвана мягкая вставка вытяжного вентилятора ТКПГ В2-2
Наледь на ступеньках перед входом в склад.
Выступ из-под земли металлической проволоки возле скважины 505.8.
Снежные заносы на пути обхода сменного персонала..
