Message
Касание ПОС об элементы ЗРА скважины 509.6.
Слетела информационная бирка с ЗРА № 4 на скважине 511.5.
Отсутствует штурвал на КВД манифольда скважины 510.8.
Наледь на крыше крыльца БВП.
Мусор на дороге КГС 513.
Посторонние предметы возле МКУ 514. 
Отсутствует доступ к ЗРА № 16 на скважине 503.6.
Наледь на ступеньках перед КПП. 
"Не читаема (затёрта) информационная табличка состояние оборудования ""в работе "" на А-1/4"
Посьоронний предмет на площадке обслуживания Р2,2(пустое ведро)
Наличие снега и наледи на площадке обслуживания БПГ-1 очереди ДКС.
При включении насоса перемешивания масла компрессора (НПМК) на ГПА № 911 на выходном трубопроводе Ду-50 наблюдается повышенная вибрация.
ГПА № 221: Налень на площадках обслуживания ГПА.
Снежные наносы на площадках обслуживания ГПА.
Отсутствует бирка заземление, на клемном ящике в ЦРД стойка КИП К1.1.
Занесен снегом проход к ресиверам, воздух КИП ГП.
На пульту операторов пульта разряжен газоанализатор СГГ № 229546.
Плохое освещение ГТУ ГПА№222
Наличие снега и наледи на путях обхода б.ЛЭС
"Ненадежно закреплены и повреждены наклейки обозначения знака заземления АГРС ""Промбаза"" б.ЛЭС."
ТК-5 Занесена снегом подход к пожарному гидранту ПГ-6.
Поз.18 Скопление снега на краю крыши здания.
Заметены снегом эвакуационные выходы здания АБК п.9.18.
Свисание снега на козырьке крыши у входа в УПА.
Заносы снега на стаблизаторах пластично - мерзлых грунтов.
Отсутствует антискользящее средство на подходе к зданию ПЭБ.
Не исправен доводчик двери аппаратной.
Снег на приводах кранов узла подключения КЦ-2.
Наледь на лопастях вентиляторов № 27,28 АВО 1 очереди.
Не герметичное сальниковое уплотнение задвижки № 73 в маслохозяйстве КЦ-1.
Выцвела табличка ответственных за состояние пожарного оборудования
Повреждена табличка с классом зоны и и категорией по взрывопожарной и пожарной опасности
занесен снегом подход к ПГ-6
У входа в АБК ЦЭС над крыльцом с козька свисает снег. 
УРДиМ, грязные полы возле Н-403/5,6
Большое количество снега на входе в блок/бокс ЭХЗ КГС №234 УКПГ-2С
Неисправен доводчик двери на входе в ЦПГ
"Отсутствие надписи напрвления вращения ""Открыто-Закрыто"" на запорной арматуре на выходе из насоса Н4а-1"
В слесарной мастерской молоток с неисправной рукояткой
Нечитаема технологическая схема в ЦРМ
Наносы снега на входе в ЦРД
Наледь на входе в слесарную мастерскую
Выявлен электро инструмент болгарка с поврежденным кабелем в БВС. Опасность поражение эл. током работника. 
Недостаточный уровень масла насосе Н-4а-3.
Посторонние предметы в УПТ у насоса СН-2/2. Существуют риски падения работников.
Отсутствует обозначение заземления в маслонасосной КЦ-2. 
В ЦРДиМ Р-1-2 шпилька фланцевого соединения входного трубопровода имеет запас прочности по резьбе менее одного витка. 
В ЦРДиМ Р-2-1 шпилька фланцевого соединения  выходного трубопровода имеет запас прочности по резьбе менее одного витка. 
Свисание снега с крыши на входе в Склад БВП. 
Обнаружены куски металлолома на площадке обслуживания А-1.1 
Наледь на стекле манометра давления газа на ГФУ. (не видны показания) 
Сорван заземляющий кабель ЭКМ в УЗГ.
Возле емкости суточного запаса масла розлив ЛВЖ.
В ЦРДиМ Р-2-2 шпилька фланцевого соединения смотрового люка имеет запас прочности по резьбе менее одного витка. 
Прослаблен ремень вентилятора П-1-1 ЦПГ. 
Шум, вибрация насоса Н-5-3 в ЦРДиМ. 
ЦРДиМ. Не проворачивается вал насоса Н-6/4.
Не проворачивается вал насоса Н-6/2. ЦРДиМ. 
Не проворачивается вал насоса Н-6/1. ЦРДиМ. 
Пункт 3.1.3 Чек листа. УПТ. СН-2-1 Нагрев грунт буксы. 
Пункт 2.1.2 Чек листа.ЦРМ. Посторонние предметы по маршруту обхода.
Пункт 3.4.1 Чек листа. ЦРД. Р-1-2. Подтек по штоку дренажной задвижки Д4. 
Пункт 2.2.6 Чек листа. Подтеки масла в приямках компрессора ВК-2.
Пункт 3.4.1 Чек листа. ЦРД. Н-10-6 задвижка №1 Пропуск по штоку.
Наледь на ступенях входной площадки ЗПА. Риск травмирования работника при падении.
Пункт 2.2.6 Чек листа для слесаря по ремонту ТУ. Маслянистый и скользкий пол в компрессорной КИП.
Неисправен светильник освещения в воздухозаборной камере ВХ-5 ЦРД.
Не достаточное освещение в ЗПА. Риск травмирования работника в условиях недостаточной видимости.
Забит дренажный трубопровод от Н-4а-3 ЦРДиМ.
Не очищен от снега проход к ПГ-2.
Наледь на козырьке и сосульки аварийного выхода с СЭБ. Существуют риски падения на голову работникам.
Снег на маршевых переходах в зоне В
Нечеткое изображение знака направления движения газа после АВО 2 очереди.
"Утечка воздуха КИП по штоку задвижки между КЦ-1; КЦ-2."
Лед в пожарном рукаве ПГ-29
Скользкие пути подхода к Водонасосной.
Наледь на площадке перед входом в трансформатоную подстанцию 19ТП-11
Поз.19  ( Площадка буферных емкостей конденсата ) . Занесены снегом подходы к газоанализаторам.
Поз.4  Арматурный блок конденсата 10Р-1/4 на задвижке отсутствует табличка направления вращения маховика.
Утечка по штоку клапана орошение К1А
Снег на подходах к ПРМ
Не достаточно освещение в ТКПГ, не горит светильник около А1/6
Не закрыто техническое отверстие в стене между компрессорной воздух КИП и галереей 
"Не читаема (затёрта) информационная табличка состояния оборудования "" в резерве"" на насосе Н-10/7 в ЦРДиМ"
поз.131 Блок СК отсутствует обозначение опасной зоны места установки датчика загазованности.
поз.135. занесены подходы к емкостям товарной продукции ДТ.
поз.136 Отсутствует табличка НВОиГи на аварийной емкости 40Е-11
Наличие наледи на маршевых ступеньках лестниц блоков СВО на ГПА № 911...№ 917.
Ослаб винт крепления заземления на приборе КИП в отсеке ОМА ГПА-121.
Снежный нанос на лестнице ЗАТГ ГПА.
ГТЭС-48, ЗРУ-110, повредился замок на входной двери.
Недостаточное освещение одной из пешеходных дорожек, от общежития Ямал к магазину №6.
На входе в СЭБ, посторонние предметы.
Подтеки масла в насосной ГСМ.
Посторонние предметы в отсеках ГПА № 621-626.
Занесены снегом кабельные линии на ПОРДиМ.
ЦРМ выход 2 этаж наледь на козырьке
на путях передвижения к цеху УТОБТДА снежные переметы
поз. Занесен снегом пожарный гидрант (ПГ №21)
не выполнены антигололедные мероприятия на подходах к поз. 33
Наледь на ступенях маршевой лестницы поз.140
Занесены снегом ворота входа ГП №3. Отсутствует доступ автотранспорта.
Низкий уровень охлаждающей жидкости в бочке СО Н-4-2 ЦРДиМ. 
Наледь на ступеньках лестницы входа в БППП со стороны УАЛКП. Риск падения на работника. 
Свисание снега и наледи с защитных козырьков входных площадок УОГ. Риск травмирования работника при падении наледи. 
Обледенение ступеней переходной площадки эвакуационной лестницы ЦРДиМ. Риск травмирования работника при падении. 
Наледь на козырьке основного входа и свисание с крыши здания СЭБ . Существуют риски падения на голову работникам.
Наледь на козырьке и свисание с крыши здания БВС. Существуют риски падения на голову работникам.
Наледь на козырьке и свисание с крыши здания БВС. Существуют риски падения на голову работникам.
Наледь на козырьке и свисание с крыши здания ЦРДиМ со стороны АВО ГП. Существуют риски падения на голову работникам.
Наледь на козырьке и свисание с крыши здания УПТ. Существуют риски падения на голову работникам.
Наледь на козырьке и свисание с крыши здания УАЛКП. Существуют риски падения на голову работникам.
РММ. У входа на лестничной площадке гололед.
База ЛЭС АБК не плотное примыкание входных дверей,как следствие  образуется на полу скользкая поверхность в результате наметания снега. 
ГПУ № 211 ОН: частично отсутствует крепёж доводчика двери.
Кранбалка ЗПА-1 находится не на месте стоянки подъёмного сооружения
Наледь на входной площадке РСБ поз. 82
В помещении сан.узла РММ обнаружены следы разлитой жидкости на полу.
Отсутствуют подписи в листах ознакомления с локальными нормативными документами работников, находящимися на вахте
Неплотное прилегание противопожарной двери коридора поз. 82
Не обработан песком подход к лестнице входа в БППП.
ГПА № 612 низкий уровень масла в МБН.
МКУ № 611 высокий уровень жидкости в дренажной емкости ЕД-401.
Наледь на крыльце входа в здание ПЭБ.
Наледь на пути передвижения от остановки вахтового транспорта до проходной ГП. Риск падения работника. 
Пункт 2.1.6 Чек листа для слесаря по ремонту ТУ. Не посыпаны песком пути передвижения от Проходной до СЭБ. Существуют риски падения работников.
Пункт 2.1.6 Чек листа для слесаря по ремонту ТУ. Не посыпаны песком пути передвижения от СЭБ до БВС. Существуют риски падения работников. 
Пункт 3.1.5 Чек листа для слесаря по ремонту ТУ.ЦРМ. Необходима доливка масла в картер насоса Н-10а-1. 
Пункт 3.1.5 Чек листа для слесаря по ремонту ТУ. Низкий уровень масла в Н-4а-2. 
Пункт 2.2.5 Чек листа для слесаря по ремонту ТУ. Наледь и большие ледяные наросты на печи П-1-3 в УПТ.
Недостаточный уровень охлаждающей жидкости в бачке SO-3 торцевого уплотнения Н-8-1 ЦРДиМ. 
При работе с автокраном обнаружен дефект металлического стропа
Капельная утечка по сальниковому уплотнению входной задвижки насоса Н-5-3 ЦРДиМ.
"Наносы снега на пути прохода к АВО газа КЦ 2 №2.1; 2.2. Нет доступа для обслуживания."
"Наносы снега на пути прохода к АВО газа КЦ 2 №1.3; 1.4. Нет доступа для обслуживания."
"Наносы снега на пути прохода к АВО газа КЦ 2 №1.1; 1.2. Нет доступа для обслуживания."
Наледь на ступеньках лестницы входа в УАЛКП. Риск падения на работника.
В шкафу дежурного слесаря по ремонту Т/У в ЦРДиМ обнаружен молоток с треснутой деревянной ручкой.
В вахтовом транспорте не работает ремень безопасности место №4. 
Свисание снега и наледи с козырька при входе в ЦПГ. Риски падения работникам на голову.
Выявлен повышенный шум и вибрация при работе вытяжного вентилятора ЦРД. 
Слесарная мастерская, на пути передвижения размотаны шланги из под Кислорода и пропана. Существую риски падения работников.
В ЦРДиМ БФ-1-1 шпилька фланцевого соединения дренажного трубопровода имеет запас прочности по резьбе менее одного витка. 
В ЦРДиМ БФ-1-2 шпилька фланцевого соединения дренажного трубопровода имеет запас прочности по резьбе менее одного витка. 
Разряжен газоанализатор Сеан-Н №6062
скользкие полы поз 2 т.н 3,4
На площадке для ремонта С1 лежат посторонние предметы. Перчатки, веташь, деревянный брус.
На ЭКМ Н-1/2 сорвано заземление.
На козырьке входа ЦРМ образовались сосульки.
На лопостях АВО газа 1,1 образовалась наледь. При включении возможен разлет ледяных элементов. 
Слабая фиксация хомута к опоре свечного трубопровода Ду80 Р-1а ЦРМ
Проход к дверям на склад красок загроможден пустой тарой.
В ЗПА КГС.107 основная линия ЗРА№107.2 шпильки фланцевых соединений имеют запас прочности по резьбе менее одного витка. 
Посторонние предметы на пути передвижения возле Е-4. (ЦРД).
Теплоизоляция горячего трубопровода выхода с ПОРДиМ нарушена . (Возможно травмирование работника).
Наледь на стекле манометра давления газа на сухом коллеторе. (не видны показания) 
Занесен снегом проход к пожарной лестнице УОГ.
Сети внутриплощадочные, площадки обслуживания на П-601/1,2 занесены снегом.
"Провисание защитнего ограждения с предупредительным знаком ""Доступ посторонним запрещен!"" между блоками АВО газа."
Не исправен дверной доводчик  тамбур-шлюза ЦПГ.
Неисправно аварийное освещение на 1 этаже БППП
На перилах и ступеньках лестницы проходной УТТ и СТ, убрать ледяные наросты. 
Порвана мягкая вставка П1-2 ТКДМ
Подтеки масла под Н10-10
Отсутствуют подходы к воздухосборникам, заметены снегом
Неплотное прилегание сигнальной ленты ступеней входа в пультовую ПЭБ.
Скользкие ступени перед входом в КОС из-за налипания снега. Опасность падения, получения травм работниками  
"В слесарной мастерской при осмотре слесарного инструмента обнаружен гаечный ключ с трещиной. 
Опасность получения травм."
На площадке обслуживания ДЭС-1 наледь. Опасность падения с высоты человческого роста, получения травм работниками
Отсутствует освещение в тамбур-шлюзе между насосной метанола и СЭБ. Опасность получения травм
Занесены снегом подходы к площадкам УОГ.
Ослабло болтовое соединение заземления ЭКМ ТН А-1/5
Повреждено ЛКП на трубопроводах Е-5 в ЦПГ
Отсутствует освещение в блоке поршневой компрессорной установки (ПКУ)  ДКС.
"Снежные наносы на мостике ""гитары "" 2-го цеха."
ВХ 5 посторонние предметы.( бочки с краской
Расхождение в показаниях приборов на АРМ пульт ГП и по месту, уровень в Е-8
Сломана ручка двери на выходе из ЦПГ в сторону ППА
Отсутствует бирка с нумерацией крана Г-101.10
Не опломбирована входная дверь в Б/Б.
Не убраны демонтированный материал после проведения ОР на Е-21.2
Занесены снегом площадки обслуживания кранов Г-507, Г-508.
Отсутствует табличка, маркировка прибора КИП КСП-8 на ПОРДиМ печь №3.
в мастерской УТОБТДА посторонние предметы в инструментальном шкафу
Отсутствие рукоятки на напильнике в инструментальном шкафу мастерской УТОБТДА
ДКС 2/2 крановый узел: отсутствуют ручки на кранах № 78*, 80*.
звнесен снегом подход к поз 33
Соприкосновение трубопроводов на обвязке Е-3 в УОГ. 
В ходе выполнения обхода основного и вспомагательного оборудования ДКС обнаружено нарушение целостности теплоизоляции трубопровода импульсного газа в районе поз.302.8
Недостаточное освещение в БПТГ КЦ-2.
В ходе выполнения обхода основного и вспомагательного оборудования ДКС обнаружено нарушение целостности рукоятки управления шарового крана дренажа рессирвера поз. 302.4
Утечка воды по фланцевому соединению обвязки Е-3 в УОГ.
Наносы снега на стабилизаторах пластично-мерзлых грунтов.
ЦРМ. Не работает освещение насосов Н-7а. 
ЦРД (2 этаж). Не работает освещение насосов Н-6. 
В ЦРД, возле верстака дежурного слесаря по ремонту ТУ на батареях лежат Х/б тряпки и перчатки. 
Отсутствуют обозначения ЗРА на линии выкида насосов Н-3.1-2 в ЦРД. Есть опасность неправильного подключения насосов Н-3.1-2 
"Протекание батареи отопления в здании ""Административное здание «Вахта-80» ВЗИС СРТ"", каб.12 (раздевалка)"
Отсутствует противоскользящее покрытие на путях от проходной до СЭБ после работы снегоуборочной техники. Риск травмирования работников при передвижении.
В ПОРД на вентиляторе АВВ-2 износ пружин. Необходима замена.
В ПОРД на вентиляторе АВВ трещины на раме. Необходима восстановить и подварить  раму.
В УПТ на вентиляторе АВВ обнаружен дисбаланс.
Обледенение маршевой лестницы входа в ГСМ. Риск падения работника при подъеме-спуске
Пункт 2.1.6 Чек листа. Антигололёдное состояние подходов к маршрутным лестницам СЭБ и БВС отсутствует. 
Пункт 2.1.3 Чек листа. Наледь на пожарной лестнице БВС.
ЦРД, свисание снежной массы с козырька крыши центрального входа, присутствует вероятность срыва.
Неисправно рабочее освещение возле А1/1 в ЦПГ
В Маслостанции не верно выставлена уставка на максимум. 
Посторонние предметы на полу ВХ-5, ЦРДиМ. Ведро с краской.
Выявлен электро инструмент болгарка с поврежденным кабелем в БВС. Опасность поражение эл. током работника. 
Низкий уровень масла в маслобаке маслостанции ППА.
Подтеки масла на полу в приямках ВК-1,ВК-2 компрессорной КИП.
Не исправен доводчик в переходной галлерее БППП.
Недостаточный уровень охлаждающей жидкости в бачке SO-3 торцевого уплотнения Н-4-2 ЦРДиМ.
Пункт 3.1.4 Чек листа. Изношена информационная табличка с данными по НВО и ГИ на Емкости Е-8а. Не видно информации.
Таблички на воздухосборниках В-1-1,В-1-3, не читаются надписи, повреждена осадками.
Занесены снегом ворота №2. Нету доступа автотранспорту. 
В ЦРД 2 этаж. Порвана мягкая вставка вентилятора В-2-1.
Повреждено заземление насоса Н-2 в блок боксе ГСМ.
Пункт 4.1 Чек листа для слесаря по ремонту ТУ. При выдаче текстильного стропа для монтажных работ обнаружил дефект стропа. 
Занесены снегом площадки обслуживания кранов УП КЦ-2.
Занесен подход к пожарному ящику с песком.
Скользкая поверхность возле вход в УОК.
"Наледь перед входом в ""БВП. Гараж. Возможно получение травмы при падении на скользком покрытии. "
В УПТ НС 1,3 шпильки фланцевых соединений имеют запас прочности по резьбе менее одного витка. 
Постороние предметы на пути передвижения возле Н-1/2 УОГ.
В ЦПГ на ТДА-3 отсутствуют фиксирующий хомут на линии подачи газа на свечу.
Провисло ограждение лопастей диффузора ВХ-2,5 в ЦРД
Нарушена пломба на Г101.12
Занесены снегом эвакуационные выходы с помещения ПЭБ.
Наледь на ступенях в КОС. Опасность падения работников
Опасное нависание снеговой шапки над входом в слесарную мастерскую. Опасность схода снега, травмирования работников
Отсутствует болт крепления хомута на линии суфлирования.
Занесен снегом эвакуационный выход из трансформаторной подстанции 19ТП-11.
Оборван заземляющий проводник на мягкой вставке приточного вентилятора П1-2 венткамеры 1 этажа СЭБ. Опасность поражения работников электрическим током в случае аварии
Снег по выходам ПОРДиМ, затруднен проход
Не достоверны показания уровнемера на ЕП-1
Освещение на ВХ-2, недостаточно
Недостаточное освещение в коридоре ПЭБ.
Наличие загрязнённости в поддоне маслобака двигателя (МБД) на ГПА № 912, № 913, № 917.
Занесен снегом проход к пожарной лестнице БВП.
Подтеки масла в ЦРДиМ на путях перемещения возле емкости аварийного запаса масла. Риск травмирования работника при падении.
Снег и наледь на ступенях эвакуационной лестницы ЦРДиМ. Риск травмирования работника при падении.
Недостаточное освещение в блок-боксе Н-13. Риск травмирования работника в условиях недостаточной видимости.
ГТЭС-48, ЗРУ-110, яч.1, яч.9, требуется замена ламп аварийного освещения.
Отсутствует информационная табличка на топочной камере П1.5
В ТКПГ в НМ нарушена целостность провода заземления эл.двигателя Н-1/15.
Наличие снега и наледи на входе в УПТИГ-1 очереди ДКС.
УРДиМ,возле Н403/5,6 и станина грязные полы.
Наличие снега и наледи на входе в УПТИГ-2 очереди ДКС.
Лужа воды под задвижкой теплообменника в компрессорной ГП.
Пункт 2.1.5 Чек листа для слесаря по ремонту ТУ. ППА. Занесена снегом поверхность шарового крана Г-102. Невозможность обслуживания.
Пункт 2.1.5 Чек листа для слесаря по ремонту ТУ. ППА. Занесена снегом поверхность шарового крана Г-101. Невозможность обслуживания.
Пункт 2.1.6 Чек листа для слесаря по ремнту ТУ. Наледь на ступеньках аварийной лестницы служебно эксплуатационного блока. 
Пункт 4.1. Чек листа для слесаря по ремонту ТУ. При плановом ТО дежурного ящика слесаря по ремонту ТУ. Обнаружен дефект ряда рожковых ключей. 
Аварийный выход СЭБ. Заметен подход, наледь на лестнице и перилах .
"Заснежены знаки безопасногсти ""держись за перила"" у лестниц и переходов печей ОРДиМ"
Заснежена лестница и площадка пож.выхода ПОРМ-1
Заснежен подход к сухотрубу на крышу ЦРДиМ со стороны АВО газа
Наледь на пути передвижения от остановки вахтового транспорта до проходной ГП. Риск падения работника. 
Наледь на ступеньках и периллах маршевой лестницы входа в БППП со стороны УАЛКП. Риск падения работника. 
Отсутствует освещенность уличного складирования металлолома возле БВС. Существует риск получения травм работниками при выполнении работ на данном участке в темное время суток .
Пункт 2.1.5 Чек листа для слесаря по ремонту ТУ. Наледь на ступеньках лестничного марша Блока вспомогательных служб. 
Заснежены пути подхода к сухотрубу на крышу БППП 
"Не закреплён прибор КИПиА ""метран"" на стойке КИП"
На АВО газа ГП посторонний шум при работе вентилятора ВХ1-1-1 №1/2 (задевание лопастей о диффузор)
"Заснежены лестницы и переходы площадки обслуживания кранов ""гитары ""АВО газа (риск травмирования персонала при падении)"
После планового осмотра растяжек печей УПТ.  Обнаружен слабый натяг ратяжки печи П-1-3.
БВС, 2 этаж, отключена световая индикация эвакуационной таблички «Выход» 
Наледь на ступеньках и подходе к лестничному маршу склада смазок. Риск падения работника. 
Недостаточный уровень масла в лубрикаторе компрессора ВК-1 в компрессорной ЦРДиМ. 
Занесен снегом подход к шаровому и крану Г-101-701 ППА.
Занесена снегом поверхность шарового крана Г-102-706 ППА. Невозможность обслуживания. 
Занесена снегом поверхность шарового крана Г-102-715 ППА. Невозможность обслуживания. 
Занесен снегом подход к шаровому и крану Г-103-719 ППА. 
Занесен снегом подход к шаровому и крану Г-101-719 ПП
Не читается бирка на огнетушителе ОПА-100 в отсеке П-1-2 ПОРД. 
В печном отделе ПОРД в П-1-1 из-за перепада температур на полу образовалась наледь. 
После проверки электроинструментов в БВС, выявлена одна шлифмашинка с деформированным кожухом. Риск получения травмы во время работы.
ЦРД. Забит дренаж насоса Н-10-6. 
Пропуск по сальниковому уплотнению задвижки дренаж Д1 емкости Е-12 
Пропуск по сальниковому уплотнению дренажной линии на задвижке Д3 Емкости Е-4.
На линии сброса газа на свечу Е-5 ЦПГ отсуствует фиксирующий хамут.
Занесен подход к площадке распределения метанола.
Обнаружен кусок металлолома в Арматурном блоке ПОРДиМ №1.
Наледь на стекле манометра давления газа на входном коллекторе от УППГ-8 (УЗГ). (не видны показания) 
На козырьке входа в столовую АБК образовались сосульки.
Скользкая поверхность на пути передвижения под переходной галлерей ЦПГ.
Теплоизоляция горячего трубопровода выхода с Н-8/1 нарушена . (Возможно травмирование работника).
Не очищен подход к аварийно-пожарной лестнице здания БВС.
Не очищен подход к аварийно-пожарной лестнице здания СЭБ.
Снежные наносы на путях передвижения от БВС до ЦРДиМ.
Сети внутриплощадочные,здание УЗСП, входа занесены снегом.
Наносы снега на проходе к ДЭС-2.
Наносы снега на проходе к ДЭС-1.
Загрезнение и пыль на поверхности радиатора обогрева БВС инструментальный склад. 
Посторонние предметы на радиаторе обогрева в сварочном посту БВС. 
Сломан черенок лопаты после чистки снега. 
В ЦРДиМ не закреплен крепежный хомут на выходном трубопроводе Н-10А/1 
Отсутствуют подходы к воздухосборникам ГП-7, заметены снегом .
ДКС: Заметены снегом подходы к площадкам обслуживания ГПА.
Занесены снегом пути передвижения по маршруту обхода. 
нарушена бирка осмотренно поз 2 пк 7
Заметены снегом подходы к ГПА-715.
Наледь на входе в УПТ
После уборки спецтехникой скользкие пути подхода к проходной УППГ. Опасность падения с высоты человеческого роста, получения травм
Наледь на площадке и лестнице входа в Установку подготовки газа со стороны зоны В.
Не очищен от снега запасный выход из Котельной
После окончания производства работ в насосной метанола не выключено освещение.
Наличие снега на поверхности защитных решёток  воздушных вентиляторов СВО-400 на ГПА № 911...№ 917.
