Message;Risk
Наледь на лестнице (вход в ПРМ);1
б.ЛЭС2. Наличие снега и наледи на путях передвижения (риск падения человека). Загрязненность поверхности пола по периметру обхода слесаря КИПиА.;1
Наледь перед входом в БППП.;1
Площадка переключающей арматуры  (поз.30). Наледь на ступенях маршевой лестнице.;1
После уборки спецтехники на пути передвижения от проходной в сторону БППП из ЖБ плиты торчит кусок арматуры. Риск серьезного травмирования дежурного персонала.;1
Скользкая дорожная плитка возле входа в БППП, существует опасность падения на скользкой поверхности;1
"ГРС ""Аэропорт"". Снег и наледь на козырьках и свисание их с крыши. Риск получения травмы работника.";1
Образование наледи на ступенях лестницы центрального входа здания АБК МРУ поз 9.18.;1
Снег, наледь на площадке обслуживания П-201-1, П-201-2;1
ЦПГр, на лестничном марше на второй этаж, с стороны операторной не закреплена пятая ступень.;1
Наледь на площадке входа в помещение УП;1
Наледь на площадке входа в ПЭБ ДКС;1
Сети внутриплощадочные,на Е408 площадки обслуживания и лесничные переходы занесены снегом.;1
Обледенение ступеней лестницы входа в УЗГ. Возможно падение работников. ;1
Образование наледи на лестнице вход в ТКПГ (со стороны ПРГСН). Риск падения работников;1
В ПРМ не закреплены переходные площадки над трубопроводами.;1
В ЦРМ на насосе Н-7А/2 оборвано заземление.;1
УПГ,наледь на лестнице ,вход в цех со стороны ЗПА.;1
Наледь на защитных козырьках входных площадок УОГа. Риск травмирования работника.;1
"11.01.2023 г. при осуществлении обхода инспекторским составом ООЗИ ф. СКЗ защищаемых объектов Общества было выявлено замечание: 
- на объекте Спортивно-оздоровительный комплекс на крыше здания между контурами № 5 и № 8 имеется провисание снега, возможен неконтролируемый сход снега. В связи с этим повышается риск получения травм у работников ООЗИ осуществляющих внешний обход данного объекта согласно маршрута обхода.";1
Обледенение площадки перед входом в БППП.;1
Нависание снега с козырька над центральным входом в здание ИТЦ-1.;1
Обход станций. УКЗ ПК-31 Тула. Наличие снега и наледи на козырьке (риск падения наледи со снегом на работника при потеплении).  Снег перед входом на станцию;1
Обход станций. УКЗ ПК-141 Тула. Обледенение подходных ступенек, снег перед входной дверью (риск падения работника). ;1
Наличие скользких поверхностей путей передвижения;1
Нет освещения в тамбур-шлюзе, поз.4;1
В БППП, на ОП-10 №10 имеются трещины на шланге, необходима замена.;1
Наледь на площадке обслуживания ГПА№913,крана№6.;1
Обледенение участка дорожного покрытия перед входом в ЦПГ. Вероятность травмирования работника при падении.;1
площадка при входе в б/б насосной ГСМ- наледь возле двери;1
Пешеходные дорожки заметены снегом. Наледь на ступеньках лесничного марша на входе в АБК. Риск получения травмы работником.;1
УТОБТДА. Не исправен светильник 36В над сверлильно-фрезерным станком ;1
Харвутинский купол. Обход станций. Установка катодной защиты №21.Обледенение входной площадки (риск падения человека). Въездные ворота заметены снегом. Перегорела лампа наружного освещена.;1
Образование наледи на площадках обслуживания дизельных электростанций.;1
КЦ-2 УПТТиГ обледенение ступеней лестницы при входе.;1
ВПС, наледь на ступенях площадки обслуживания емкостей парка конденсата Е-1х.;1
ВПС, присутствует наледь подходов к маршрутным лестницам ЗПА, насосная метанола.;1
Неисправен шаровый кран подачи водоснабжения БППП;
ЦРМ пустой огнетушитель нва крыше;
Не исправен доводчик двери в переходной галлерее БППП;
Образование наледи на подходах к маршрутным лестницам со стороны Цеха подготовки газа 1 очереди;
Не исправен доводчик двери МКЦ №1;
Нарушение герметичности, утечки во фланцевом соединении вакуумной линии;
Отложение пыли и грязи на решетках В-5;
Низкий уровень масла в картерах подшипников Н-20/1;
Утечка жидкости по сальниковому уплотнению насоса Н-9;
Недостаточное освещение в БМА ГПА №626. ;
Занесены снегом подходы к площадкам обслуживания кранов узла подключения КЦ-2.;
"Не горит фонарь ""Автоматика отключена"" при открытой двери блока двигателя ГПА №621.";
Снег на ступенях лестницы ГПА №726;
Засохшие валики в камере ВХ4;
Недостаточное освещение на модуле арм бл 2 (К1.2);
Провис защитного металлорукава на кабеле (кран №9 ГПА-122) ;
ЦРД 2й этаж, проход между И-1/2 и И-1/3 посторонние предметы (металлические пластины);
"Отсутствует табличка ""НЕ ОТКРЫВАТЬ"" на кране №1 ГПА№626 (ГПА в ремонте). ";
Нет освещения во всаскамере ГПА №612.;
Утеряна табличка с параметрами, сроками службы, НВО, ГИ теплообменника Т-1р/1;
Посторонние предметы в венткамере Цеха регенерации метанола.;
Наносы снега на стабилизаторах пластично-мерзлых грунтов со стороны ЦПГ-1 очереди.;
Наледь на козырьке выхода с р1а на АВО;
Повреждена изоляция на трубопроводе НДЭГА Т3.1;
Недостаточное освещение под КШТ, ГПА №714.  ;
На ступеньках входной лестницы здания БВС образование наледи.;
"Прослабло уплотнение кабеля на датчике ""температура масла на ПОПН"" ГПА-122";
Негерметичен дренажный вентиль системы отопления (ЦРД в районе В-1/3);
Занесена снегом лестничная площадка входа в ЦРД;
Занесён снегом пожарный гидрант №2;
Подтёки масленой жидкости ЦПГ возле Е-14;
В ходе проверки помещения мастерской МРУ выяснилось, что загрязнен агрегат фильтрующий для отсоса и улавливания пыли на заточном станке.;
Не очищена от снега входная лестница склада масел.;
Сосульки на крыше ЦРД, наледь на козырьке;
Наледь на выходе №2 из БППП;
Занесена снегом площадка обслуживания;
Посторонние предметы (ветошь) в ОД ГПА №721;
Заносы снега, наледь на путях передвижения, риск падения работника на скользкой поверхности;
Маршевая лестница площадки обслуживания емкости Е-4Б занесена снегом, риск падения и травмирования работника.;
Оборвана табличка с указанием НВО, ГИ и срока службы ВХ-1/2.;
Отсутствует сигнальная лента на ступенях лестницы подъема на второй этаж;
Отсутствует обозначение выступов и перепадов в плоскости пола, малозаметных ступеней в МХЦ КЦ №;
Отсутствует информационная табличка на позиции: «Температура топливного газа» на ГПА-124;
"Отсутствует указатель ""ОЗ"" на ЗРА №55, Коллектора сухого газа (Гитара)";
Недостаточное освещение армтатурном блоке ПОРД.;
Посторонние предметы возле входа в цех №2;
Заснежена лестница площадки обслуживания ППА;
Снег на складе возле емкостей и во входе на склад;
Механизм самозакрывания входной двери (доводчик) не функционирует (ст. 88 ФЗ №123);
Подтеки масла под насосом Н-1Г/2.;
Заметены снегом подходы к узлам подключения №1,2.;
Заносы снега у входов в БПТиИГ.;
Утечка воздуха КИП на КСП С-1/10;
Перегорела лампа аварийного освещения в операторной ПЭБа ДКС-2.;
ГТЭС-48. КПП. Заедает замок входной двери в тепловой пункт.;
Подтеки масла в ОН ГПУ №214;
Наличие загрязнённости на поверхности маслобака компрессора, пола в ангаре ГПА.;
Сосулька на крыше ПОРД, П-1/2;
Наледь в проходе к зданию БВП;
Посторонние предметы (инструменты) по маршруту обхода;
Заснеженность подхода и входной лестницы МКЦ №2;
ГПА №721 нет освещения тамбур-шлюз ОН.;
ГТЭС-15: Неисправен замок входной двери теплого склада (заклинивание);
Наледь на маршевой лестнице блока СВО ГПА № 916.;
Заметены снегом подходы к УП №1,2;
В помещении ПЭБа (п.324) у входных дверей частично нарушены полосы противоскольжения. ;
Поз.13 АГРС Ремонтная зона, вышел из строя доводчик входной двери.;
п.301 на трубопроводе линии крана №8р пришли в негодность стрелки направления потока среды. ;
АГРС ПОЗ.3  ПТПГ 30 № 2 ,образование наледи и льда на оголовке дымохода подогревателя газа.;
Забиты снегом воздухозаборные решётки СВО - 400.;
Неисправен доводчик двери в ОД, ГПА №725;
Подтеки масла под насосом Н-6/1;
Информационная табличка знак безопасности на входе в цех потускнела пришла в негодность;
"Снежные заносы у перехода в ""Склад ЗИП""";
В ТКПГ на ППА в проходе между 2 т.н. и 3 т.н. под Г102.3 масляные пятна, скользкий пол.;
Сети внутриплощадочные, площадка обслуживания на Е308 занесена снегом.;
Образование наледи на площадке приемки и выдачи баллонов наполнительной станции поз.22.16.;
Посторонние предметы на пути к к ЗРА;
Подтеки возле насоса Н-5а/1;
Снег на лестнице ПРГСН;
Наледь на пути передвижения к зданию БППП;
Нет информационной таблички у задвижки на арм блоке 9-ой нитки;
Сосульки над входными дверями 15ТП-2.;
Наледь на выходе из печи;
Недостаточная освещенность;
Отсутсвует ифнормационная табличка на ЗРА;
Посторонние предметы в галерее ;
НМ, подтеки масла под Н-6.2;
Обледеневшие ступени, лестничная площадка перед центральным входом в БВП.;
Не горит лампа аварийного освещения в тамбуре БПТГ-2;
поз№72 на верстаке посторонние предметы ;
Не закреплена розетка 220в в слесарной мастерской БВП.;
Свешиваются не закреплённые кабеля с кабельной эстакады между УПТи 15ТП-2.;
"УОГ С-1/10 ЗРА №13,10 не читается направление вращения штурвала "" Открытие-Закрытие""";
Нарушена внешняя изоляция кабеля питания электро обогревателя в блоке автоматики ГПА-511;
Не горят лампы аварийного освещения в блоках автоматики ГПА-511,514,515.;
Наледь на входе в компрессорную воздуха (УППГ-3В);
Наледь на входе в АСППТ (УППГ-3В);
Поз.80 Наледь на ступеньках маршевой лестницы, опасность получения травмы при падении.;
Узел подключения №2,отсутствует пломба на кране САЗ №24 ;
Поз. 60 Не работает светильник  аварийного освещения над входим.;
Поз.34 Наледь на пути подхода к маршевой лестнице. Опасность получения травмы при проскальзывании.;
Отсутствует освещение в БОА на ГПА № 913.;
ГТЭС-48. Склад ЗиП. Пути передвижения не посыпаны песком.;
Обледенение ступенек двух площадок входа в здание БППП.;
скользкие пути передвижения;
Посторонние предметы на площадке ОМА. (Лопата, метла);
Низкий уровень масла в МБД-ГПА-211;
ТКДиМ -площадка выхода в сторону АВО  - не закреплена поперечная планка перильного ограждения;
ВПС, наледь на ступенях площадки обслуживания Т-1/1-3.;
ЦПГ, загрязнение пола в районе Р-1/1 после проведения ГОР.;
ЦРМ, подъем по тоннельной лестнице  на колонну К-1/2 затруднен проходящей технологической трубой от насосов Н-6х.;
ЦРМ, подъем  на площадку обслуживания  колонны К-1/1 затруднен (не соответствует ширина отверстия люка).;
Повреждена изоляция на кране№6,ГПА№914.;
Сломан штурвал запорной арматуры №17,1 Ду25 арматурного блока С-1/1 УОГа.;
Сломана дверная ручка входной двери ЗПА.;
Гололедица по маршрутам обхода;
Сломан штурвал задвижки дозоправки маслом МБН;
УПГ, С201-4 нарушена сплошная опозновательная окраска технологического трубопровода.;
На выходе с ТКПГ НМ, на козырьке крыши, скопление льда и снега.;
п.301 Отклеилась табличка с обозначением трубопровода;
п.302-6 Отсутствует огнетушитель, согласно плана размещения;
п.3 Не убран снег на лестнице и площадке обслуживания шаровых кранов газа собственных нужд;
п.3 Не горит лампочка рабочего освещения внутри здания УОК;
п.151 Отсутствует табличка с номером вызова пожарной охраны возле стационарного телефона в операторной;
Отсутствует табличка с нумерацией  ЗРА (Г-101.20);
Неисправен доводчик двери (вход в тамбур);
Сломался доводчик входной двери БППП-2оч.;
Склад метанола. Манометр измерения давления в рабочей емкости. Пропуск по резьбовомусоединению.;
Поз.7 Сломан дверной доводчик.;
Поз.82 На порошковом огнетушителе обнаружено давление  ниже допустимого.;
поз.82 В инструментальном ящике обнаружена отвертка со сколами на рукоятке.;
Проходы,входа парка ГСМ занесены снегом .;
Занесены снегом пожарные гидранты №-27,28;
Сети внутриплощадочные, на Е-320 лесничные переходы иплощадки обслуживания занесены снегом.;
Порыв горячей воды, возле многофункциональнного зала на первом этаже.;
БППП пульт разряжен газоанализатор ГАНК-4;
Наличие снега и наледи на путях передвижения ПТПГ-30 2 очереди ДКС.;
КГС№113 скважина 01 на задвижке отсутствует указатель открыто-закрыто ;
Не актуальные данные, нанесённые на технологическую схему.;
Занесены снегом дорожки у входов в ЗПА;
Наличие наледи на лестнице аварийного выхода БППП;
АР-01, 1т.н. нарушена целостность ЛКП трубопровода от Г103.1 до тройника;
Сосульки на крыше УПТ (УППГ-3В);
"14.01.2023 г. при осуществлении внешнего обхода объекта «Спортивно-оздоровительный комплекс г. Новый Уренгой», инспекторским составом ООЗИ г. Новый Уренгой было выявлено замечание:
- на площадке и лестничном марше контура №10 (контур для осуществления погрузо-разгрузочный работ) и контура № 15 (эвакуационный выход тир, вход в ПРУ со стороны ГБУЗ ЯНАО «Новоуренгойская центральная городская больница») не производится чистка снега и посыпание песком или противоскользящим материалом. В связи этим данная ситуация затрудняет осуществление внешнего обхода и увеличивает риски получение травм у работников ООЗИ г. Новый Уренгой и работников Общества, осуществляющих служебные обязанности на данном объекте.";
Наледь возле проходной (УППГ-3В);
"14.01.2023 при осуществлении обхода инспекторским составом ООЗИ г. Новый Уренгой на данном объекте Административное здание с поликлиникой 
ул. Таежная 32Абыло выявлено следующее замечание:
- тротуарная дорожка за Административным зданием, со стороны ТЦ «Грин Парк», заметена снегом, осуществление внешнего обхода затруднено, в связи с большим скоплением снега и отсутствием обработки противоскользящим материалом.
Обход инспекторским составом производится по дорожному полотну между зданиями Административное здание с поликлиникой и ТЦ «Грин Парк» что увеличивает риски получения травм инспекторского состава ООЗИ г. Новый Уренгой ф. СКЗ осуществляющих служебные обязанности на данном объекте во время рабочей смены";
ГТЭС-48. ЭМ-1. Дренажный насос №2. Отсутствует знак заземление.;
Снег на приводах кранов, Узел подключения КЦ №2;
Отсутствует антигололедная обработка лестницы площадки обслуживания БСПУ.;
Занесён снегом подход к входу в агрегат ГПА№916.;
Отсутствует номерная бирка на технологической обвязке Е-8 ЦРД.;
Не очищен от снега проход к ПГ-8.;
Посторонние предметы в насосной ГСМ.;
Посторонние предметы возле станины насоса Н 8/1 ЦРД;
Наледь на территории ГП по маршруту обхода (отсутствует обработка песком);
Не работает светильник аварийного освещения (тамбур шлюз);
Наледь на путях передвижении от контрольно пропускного пункта до административного бытового корпуса.;
УРДМ, К301-1 пропуск ДЭГа поштоку задвижки Зд 1-1. ;
Сети внутриплощадочные, на П601/1,2 площадки обслуживания занесены снегом.;
Снежные заносы у входа в СИКГК;
Ослабло заземление на приборе КИП С1/15 в УОГ.;
Наличие и свисание снега, льда с козырька  входных дверей блока СВО.;
поз№72 рукавицы лежат на огнитушителе ;
Маркировка насосов Н-20а не соответствует технологической схеме.;
Слабо закреплено заземление на П-1 УПТИГ-КЦ-2;
Заметен подход к запасному выходу со 2 эт. БППП (УППГ-3В);
Наледь на ступенях запасного выхода со 2 эт. БППП;
На манометре отлетела красная стрелка указывающая рабочее давление С-201-1;
Снежные заносы у родходов к ГПА, КЦ №1.;
Вход ЦРД не исправен доводчик двери.;
Лед и снег на колпаке дымохода ПТПГ 30-1,2;
В здании УМВ в помещении доочистки воды не заземлен насос для промывки фильтров Grunfos NB 32.;
Масляные загрязнения поверхности пола, фундамента насоса Н-20/1;
На входной двери со стороны ПТПГ-30 неисправно устройство самозакрывания (доводчик).;
Оторвано опломбирование устройства для изменения уставок на электроконтактном манометре в УЗГ.;
Снег и наледь на козырьках со стороны АВО газа КЦ-2.;
Заметен проход на площадку обслуживания сепараторов. ;
Образование наледи со стороны ГПА-111. Возможно падения работника с рисками травмирования.;
Со стороны ГПА-111 неогражденные буровые шнеки подрядной организации. Вероятность риска травмирования работников.;
Снежные заносы площадки обслуживания воздухосборников В-16. ;
Посторонние предметы (мусор) на площадке обслуживания сепараторов С-1 второго этажа.;
Обледенение площадки подхода к складу огнетушителей, риск травмирования работников.;
Неисправна система отвода воды насосного оборудования КНС №1 здания АБК ЛЭС. Посторонние шумы, вибрация насоса. В случае отказа насосного оборудования возможен застой системы, размарозка трубопроводной арматуры.;
Выходные вентиляционные дефлекторы КНС №1 ЛЭС забиты снежным покровам, отсутствует приток и вятжка помещения КНС. Возможно пониженное количество кислорода в помещении.;
Не исправно запорное устройство теплопункта здания АБК ЛЭС. Возможен не санкционированный вход в спец.помещение.;
Обледенение входных маршевых лестниц и перил здания РММ. Скользкая, травмоопасная поверхность.;
Посторонние предметы на путях передвижения осмотра тепловых сетей здания УМС. Нарушение правил пожарной безопасности.;
Подходы к пожарным гидрантам УЭМПГ и ГРС занесены снегом. Нарушение требований ОТиПБ.;
"Снег,наледь и свисания снежного массива на козырьках входных групп в блок-боксы ГРС ""Аэропорт"". Возможно травмирование работника при сходе снежной массы.";
"Посторонние предметы в теплопункте АГРС ""Промбаза"" ЛЭС. Нарушение требований ОТиПБ.";
"Наличие обильных снежных масс на кабельной эстакаде противопожарной линии печей ПТПГ-30 №1,2,3  АГРС ""Промбаза"". Возможен обрыв кабельной продукции и нарушение системы противопожарной системы.";
Отсутствует табличка с наименованием измеряемого параметра на приборе КНС базы ЛЭС.;
Неисправность устройства плавного открывания двери здания АБК. При внезапном порыве ветра возможен срыв двери и травмирования работника.;
Следы масла в отсеках ГПА. ;
ЦПГр, посторонние предметы, загрязнение пола в районе Т-2х, Т3х.;
ЦПГр, нарушен тепло изоляционный слой технологического трубопровода ЭГ-2р/1 .;
ЦПГ отсутствует инф. табличка на входе;
Арм. блок К1.1 недостаточное освещение;
Неотрегулирован доводчик двери в галерее тех корпуса;
Недостаточная освещенность в торце тех корпуса;
Заметён снегом подход к крановому узлу первый группы.;
"Разряжен газоанализатор ""Анкат-7631М"".";
Занесен снегом проход к ПГ-4.;
Засыпаны снегом привода кранов обвязки ЦБН;
Наледь на путях передвижения, территория промысла.;
Заметены снегом подходы к ПЭБ, ГПУ 211;
На территории УППГ, на пути следования  работников ,от СЭБ до котельной гололёд.;
Наледь на блоке фильтров ГПА-225;
Сети внутриплощадочные, на ДЭС-1-3 лестничные переходы и площадки обслуживания занесены снегом.;
Т.К. подход к Е-4 и Г-204 занесены снегом;
Насосная метанола, подтеки под Н-10а.2Н;
ГТЭС-48. ТМБ. Помещение насосной. Недостаточная освещенность.;
Заснеженность на входных лестницах БППП;
поз№72 из за снега затруднен подход к мусорному баку ;
Заметен подход к печи ПГ-1;
Свисают сосульки с крыши ангара ГПА 914 (со стороны ПЭБа).;
Заснеженность на входных лестницах к ГПА, КЦ №2. ;
Мусор, посторонние предметы (ящик) в помещении дистилляторной  п.324 после установки нового дистиллятора.;
Заметён снегом подход к пожарному гидранту №10.;
Снег на площадках обслуживания кранов ГПА №216.;
Обледенение дефлектора на вытяжной трубе ПТПГ-3.Сломана ручка на входной двери слесарной мастерской №2.;
Посторонние предметы (ведро) по маршруту обхода в торце технологического корпуса;
Снежные наносы у лестниц площадок обслуживания входных кранов АВОг.;
Наличие снега на входе в УПТИГ-1 очереди ДКС.;
На площадке обслуживания БЕ-501-1, БЕ-501-2, снег;
Образовались снежные шапки над входными дверями 15ТП-1 и 15ТП-2;
Не расчищены от снега лестничные площадки аварийного выхода 15ТП-20 и венткамеры ПЭБ  ;
Отсуствует информационная табличка на задвижке в арматурном блоке колонны К-1/2;
Снег на площадке обслуживания кранов ;
Посторонние предметы за абсорбером А-1/7;
Переходной мостик между зданиями АБК и БВС занесен снегом.;
Заснежены пути передвижения, скользко;
Лопата на выходе с вх 5 на улице;
Неисправен доводчик в переходной галлерее ЦПГ;
"Повреждена табличка ""держаться за перила"" на двери запасного выхода операторной ";
Подтеки масла на корпусе насоса Н10А3;
Постороннее предметы в ангаре ГПА№916.;
Занесены снегом входные площадки в ЗПА.;
Занесены снегом подходы к ГПУ;
УРДиМ, К301-1 несоответствие нумерации ЗРА.;
Нарушена маркировка насосов в насосной ГСМ.;
Поз.68 Нависание снега и наледи на козырьке над входом в ДЭС. Опасность получения травмы при падении на работника.;
Сети внутриплощадочные, входа и лестницы здания УЗСП зенесены снегом.;
"Занесены снегом криогенные аппараты ЦТК -8/0,25; ЦТК- 1,6/0,25; СГУ 1,6/0,25.";
Нарушен знак повышения давления в системе пожаротушения ПГ-26.;
Поз№73 затруднен подход к лестнице из за снега ;
Технологический корпус, Сепаратор С-1.1/2. Нарушена цестность ЛКП люк-лаза;
Частичное отсутствие противоскользящего материала на путях передвижения по территории Базы РЭЦ. ;
Снежные наносы на стабилизаторах пластично-мерзлых грунтах.;
После работы спецтехники засыпан снегом подход к запасному выходу из 19ТП-11;
Вход в АБК образуется наледь на ступенях.Сломан доводчик двери на входной двери РММ.;
Заметен снегом центральный выход АБК МРУ поз. 9.18;
Выявлен скользкий участок на пути передвижения здания ЛЭС и АБК МРУ;
Низкий уровень заряда аккумулятора газоанализатора СГГ-20 микро на пульту ДКС.;
Снег, сугробы перед ступенями запасного выхода со 2 эт. техкорпуса в районе Е-4 (УППГ-3В);
На площадке обслуживания и лестниц к площадке, снежный покров  Е-303, Е-304;
Снег, сугробы перед входом в печь П-1.1 (УППГ-3В);
Наледь на площадке перед входной дверью ОА.;
Забиты снегом, не читаются таблички - Опасность ПТПГ 30.;
Наледь на путях передвижения.;
Нет маркировки на кнопках включения освещения  б/б КИП и б/б редуцирования.;
ВХ5 пустая бочка из под краски;
ПОРМ п1.5 отсутствует инф. табличка;
"Не горит информационное табло ""Выход"" эвакуационного выхода 2 этажа БППП.";
Провисание защитной решетки ВХ-2/6 ЦРДиМ. ;
Провисание защитной решетки ВХ-3/1 ЦРДиМ.;
Отсутствует освещение в ОМА ГПУ №214;
Наледь на козырьке над дверью выхода из тех. корпуса  с торца здания.;
Ветошь на полу в галерее тех.корпуса.;
Пожарный гидрант №3, занесен снегом.;
Пожарный гидрант №4, занесен снегом.;
Пожарный гидрант №5, занесен снегом.;
Пожарный кран №5, не оплобирован.;
Занесены снегом подходы к агрегату ГПА№914.;
Заметена снегом площадка вход в БВС.;
Посторонние предметы в вент камере ЦРД (ремни);
УПГ, снег в тамбур щлюзах входа в цех с улицы.;
Мусор в отсеке нагнетателя;
Снежный навес над входом в УЗГ. Возможно травмирование персонала при срыве снежного навеса.;
Заметен аварийный выход из галереии ППА. При аварийной ситуации нет возможности экстренно покинуть галерею.;
Оторвана пломба изменения уставок на ДМ-2005. ;
Заметены подходы ПЭБ;
Размыв обвалования на газопроводе подключения УКПГ-1С 1-я нитка;
"Торчат острые саморезы на обратной стороне табличек безопасности ""Безопасность на лестнице"" закреплённых на перилах лестниц (4 шт.) МКУ-510";
Подходы к крановому узлу №16 газопровода УКПГ-1с - ЦДКС заметены снегом, возможно риск падения.;
Не плотное прилегание противопожарной двери на эвакуационной лестнице со 2-го этажа базы ЛЭС.;
Сломана ручка входной, второй  двери главного входа в ангар ГПА № 911;
П.Г №24 бровка снега после работы снегоуборочной техники ;
Замело снегом проход к помещению.;
Не работает лампа наружного своещения ;
Подтеки на месте отбора технологических проб;
Неисправен доводчик на противопожарной двери центрального коридора первого этажа базы ЛЭС.;
Неисправен замок входной двери здания ремонта инклинометров.;
"Заметен поход к площадке обслуживания кранов 103;203. Риск оступиться и получить травму. ";
Затруднен подход к ПГ-5, переметы снега (УППГ-3В);
Перегорела лампа освещения в тамбуре запасного выхода 1 эт. БППП (УППГ-3В);
ГТЭС-48. Не читаема табличка с указание тех.позиции КШ-14.8 на ГТУ-2.;
Нечитаемость бирки квартальной проверки средств пожаротушения на огнетушителе ОУ-10 в БЭТ ЭГ-6000 №3.;
"ГРС ""Аэропорт"" засыпало снегом въездные ворота.После очистки территории ЛЭС от снега не посыпанные дорожки песком.";
Сломан доводчик входной двери ПЭБ (центральный вход, 2-ая дверь тамбура).;
Заносы снега на подходах к ГПА.;
Просечка фальшпола в отсеке маслоагрегатов ГПА-726 не закреплена зажимами.;
Наледь на лестничном марше на выходе из ЦРМ в сторону АВО газа.;
Высота до первой ступени от земли более 35 см.на двух лестницах лестничной площадки технологического отсека МКУ-510.;
В здании БВС на лестнице эвакуационного выхода на ступеньках наледь (скользкая поверхность).;
Нижняя ступень всех лестниц МКУ-510 сделаны из гладкого металла на морзе образуется наледь, очень скользкая.;
Неисправен доводчик на дери БППП 2 этаж пульт;
Не горит татло на табличке эвакуационного Выход из ПЭБ.;
КЦ-1 ПТГ №1,2 обледенение ступеней лестницы.;
Перемет снега у лестницы входа в арматурный блок ППГ;
Нечитаемая надпись направления вращения штурвала крана Г101.1-2;
Пожарный гидрант №2, занесен снегом.;
ГТЭС-24, пути передвижения необходимо очистить от снега и посыпать противоскользящим материалом.;
Занесены снегом подходы к агрегату ГПА№913.;
Занесены снегом входные площадки в УОГ.;
"Занесена снегом эвакуационная лестница ""Слесарной БВП"".";
Наледь на площадке обслуживания отсека ЦБН;
Занесены снегом подход и площадка обслуживания Е-408 и Е-401а.;
Отсутствие сигналных обозначений на лестнице в ЦРМ;
Наледь выпуклой формы на просечном листе входной группы и лестнице ТКРД.  Существует опасность падения работника. ;
После уборки спецтехникой скользкие пути передвижения по территории газового промысла;
Сети внутриплощадочные,на УТЕ лестничные переходы и площадки обслуживания зенесены снегом.;
Не обтянут провод заземления корпуса насоса откачивающего маслобака двигателя ГПА-715.;
кгс №11 скв 05 - нет бирки с технологическим номером на запорной арматуре ;
в кабинете 19 АБК ф.ЯРЭУ загроможден проход приборами, полученными после проведения очередной поверки.;
При входе в АБК накопился снег на козырьке над крыльцом.Свисает с крыши АБК наледь.;
Путь подхода к УЗГ переметен снегом. Наледь под слоем снега. Риск падания персонала и получения травмы.;
На путях подхода к пожарному крану в гараже базы ЛЭС складированы посторонние предметы.;
Образование наледи перед подходом в поз. 22.16;
Низкий уровень масла в маслобаке двигателя ГПУ №212.;
Навес снега на козырьке входа в 11ТП7;
Перекос фаз по 2му Вводу в 11ТП7.;
Свисание снега с крыши ДКУ.;
"ОРУ-110кВ га ограждении выцвел знак ""Осторожно электрическое напряжени""";
"Территория ГТЭС-72.
Не достаточно обработаны противоскользящим материалами пути передвижения.
От ОВК до котельной ""Термакс""";
"Блок маслоаппаратной и трансформаторного масла.
Перепады высот путей передвижения персонала в здании маслоаппаратной отошла антискользящая лента";
"Главный щит управления.
Выгорел знак световое табло ""Выход"" над дверью эвакуционного выхода";
"Объединенный вспомогательный корпус
Пункт приема пищи
Отсутсвует термоголовка на регисторе отопления";
Присутствие снега и наледи и свисание их с крыши здание БВП;
Нанос снега перед пожарной лестницей здание БВП;
Гололед у входа в торце Т.К.;
ГТЭС-22,5. Занесено снегом каре склада ГСМ.;
Наледь на путях передвижения по территории ГП (УППГ-3В);
Наледь при входе в арматурный блок печей ППГ (УППГ-3В);
Отсутствует информационная табличка на приборе с указанием измеряемых параметров ГПУ-113 давление воздуха после РДВ.;
Следы масла в отсеке маслоагрегатов ГПА.;
Пришла в негодность информационная табличка охранная зона ВЛО 0,4 кВ на опоре №23 2ВЛО-7.;
Ослабление крепления держателя электрода на переносном сварочном аппарате.;
Сварочный пост. Входной козырёк. Скопление снега.;
2.1.3 Снег и наледь на козырьке насосной ГСМ.;
Отсутствует мыло в туалате БВП.;
На КОС-30 ГП-1С начитаем указатель направления потока на трубопроводе очищенной сточной воды;
В комплекте инструментов насосной станции хозяйственно-питьевого, производственного и противопожарного водоснабжения ГП-1С ключ гаечный 22х24 имеет скол рабочей поверхности;
Низкое давление в огнетушителе в здании ЗАТИПГ ГПА-224;
Отвалилась инф. табличка Р1а;
Нарушена целостность предупреждающей чёрно-жёлтой ленты на выступающем препятствии на пути передвижения, около позиции 75.;
В месте хранения инструмента общего пользования, обнаружен молоток с треснувшей рукоятью. ;
Посторонние предметы на площадке обслуживания ЗРА ТК-5;
Занесены снегом подходы к агрегату ГПА№911.;
Пыль,грязь на коллекторах АР-02;
Посторонние предметы (лопата) на пути обхода, у входа в тех корпус со стороны улицы.;
Лед на подходах к БППП - возможно падение работников;
Занесены снегом подход и площадка обслуживания Е-308, Е-301а - УРДиМ;
"Заснежены переходы площадок обслуживания кранов ""гитары""АВО газа";
заснежена площадка пож.выхода из ЦПГ в сторону редуцирования газа СН;
Заснежена стойка сигнализации загазованности в ЦПГ со стороны узла подключения ДКС;
"заснежена информационная табличка ""держись за перила"" пож.выхода из ЦРДиМ к АВО газа";
ТК-5 Заметен снегом подход к пожарному гидранту ПГ-6.;
Недостаточная освещенность возле емкости Е-3а;
Неисправно работает доводчик на входе 1;
Снег на площадке обслуживания ;
Посторонние предметы ;
Поз.18 Скопление снега на козырьке входа в цех насосной.;
Отсутствует информационная табличка на задвижке;
Поз.18 Скопление снега на козырьке входа в пункт замера конденсата газа.;
Подтеки под Д209.1;
Неактуальна схема включения оборудования;
Отсутствует заземление ЭПУУ шлейфа 508;
Сосульки на крыше цеха;
Наличие снега на приводах кранов Г505, 506, 507, 502;
Неисправны жалюзи в ВХ-4;
Отсутствует освещение над арматурным блоком П-1/3;
Заметен снегом проход к пожарному гидранту, затруднен доступ к нему;
Нарушено ЛКП трубопровода с Е-12 на Н-3а;
В производственном цехе в раздевалке не работает светильник.;
Сети внутриплощадочные, вход в УПГ наледь на лестничном переходе.;
Скользкая поверхность прохода с торца поз.4. Возможно падение и травмирование;
Разряжен газоанализатор ALTAIR зав.№ 00195100.;
ЦРМ(первый этаж) нет пехода через трубы ,проходящие в небольшом расстоянии от пола.;
Навес снега на козырьке входа в 11ТП7. Риск срыва снега и травмирование персонала.;
В стояночном боксе автобусов(профилакторий), у лестницы запасного выхода отсутствует информационная табличка, держатся за перила.;
Занесен снегом эвакуационный выход 13ТП-20. ;
Отсутствует пломба на 3 воротах.;
Несоответствие нумерации согласно схеме Д 205.1.;
Не работает часть рабочего освещения в узле подключения ДКС.;
Слабое освещение.;
Затруднен подход к площадке обслуживания, переметы снега;
Сломан элемент крепления доводчика к двери №1;
Снег на приводе крана.;
Заметена снегом площадка кранов №21,22;
Информационные бирки на ЗРА не соответствуют технологической схеме на скв. 504.5.;
Отсутствует колпак на концеЗЛЗП скв. 510.2.;
Открыты технологические окна после экспертизы по толщинометрии на скв.505.3.;
Отсутствует атмосферная крышка от осадков МКП на скв.502.6.;
Посторонние предметы на П.О.С. скв. 508.8.;
Молоток не соответствует требованиям безопасности.;
Мусор и лишние предметы на верстаке.;
Наледь на ступеньках БВП.;
Наличие металлической стружки на токарном станке.;
Неисправен гаечный ключ.;
Снег на козырьках над аварийным выходом с ПЭБ ДКС.;
Отсутствует информационная табличка с маркой гидрожидкости в приводе шарового крана.;
Снег на козырьке входа в щитовую УПТГ.;
П.Г №23 наледь после заправки водой ППУ.;
"У центрального входа АБК МРУ пришла в негодность  памятка ""Безопасность на лестнице""";
Обнаружен скользкий участок возле остановки вахтового транспорта МРУ;
Перестал греть один радиатор отопления в каб. №8 здания АБК МРУ;
Поз.301, отклеилась табличка с обозначением трубопровода.;
Поз.302-6, отсутствует огнетушитель, согласно плана размещения.;
Поз.3. Не убран снег, на лестнице и площадке обслуживания шаровых кранов газа собственных нужд.;
Поз.3. Не горит лампочка рабочего освещения, внутри здания УОК.;
Поз. 151. Отсутствует табличка с номером вызова пожарной охраны, у стационарного телефона в операторной.;
"Знак безопасности ""Передвигаясь по лестнице,держись за перила"" возле переходной лестницы Е-9 ЦРДиМ находится в ненадлежащем состоянии.";
Провисание защитной решетки на ВХ-2А/1 ЦРМ. Риск травмирования работника.;
нарушено заземление н1/15;
Поз.18 Эл. двигателю насоса 30Н-1-2-2, Поводок заземления в месте присоединения к барно  при проверке состояния выявлено повреждение требующее замены заземляющего провода. ;
Поз.79 РП-4 На козырьке над входом нависание снега и наледи, Опасность получения травмы при падении на работника.;
На путях передвижения снег, входа выхода из цеха, на площадке обслуживания Е-303, Е-304;
Подтеки масла под насосом Н-1 (УППГ-3В);
Заметен запасной выход с насосной метанола (УППГ-3В);
Неиспрано крепление вертикального удержания спинки стула в мастерской РММ ЛЭС. Риск опрокидывания со стула с возможностью получения ушиба или травмы.;
Заметен подход к резервному источнику питания ДЭС--1 площадки ЛЭС. Отсутсвует возможность подхода для проведения оперативных переключений.;
Заметены снегом первичные средства пожаротушения здания РММ. Нарушение правил ПБ.;
Посторонние предметы в технологическом корпусе, АР-01 1т.н.;
Занесены снегом площадки обслуживания ресиверов;
Пропус по сальниковому уплотнению задвижки Р-46 в ЦРД;
Заснежены знаки безопасности на входе в УОГ.;
"Заметен проход к площадке обслуживания кранов 104;204. Возможно травмирование работников при падении на скользкой поверхности";
Снежный нанос у лестницы входа в УОГ.;
ГПА 726. Нет освещения в тамбур шлюзе ОН.;
БВП.Вход в гараж. гололед.;
Повреждён ящик с песком для антиголодёдной обработки путей передвижения;
Подходы к зданию цеха огневых регенераторов ДЭГа поз.7 занесены снегом;
Подходы к зданию цеха огневых регенераторов ДЭГа поз.43 занесены снегом;
Подходы к зданию цеха огневых регенераторов ДЭГа поз.43 занесены снегом;
Подходы к зданию цеха огневых регенераторов ДЭГа поз.43 занесены снегом;
Подходы к зданию цеха огневых регенераторов ДЭГа поз.43 занесены снегом;
Неплотное прилегание входной двери в цех регенерации ДЭГа поз. 5;
Неплотное прилегание входной двери в цех регенерации ДЭГа поз. 5;
Занесена снегом площадка проведения огневых работ около  РСБ поз. 82;
Занесена снегом площадка проведения огневых работ около  РСБ поз. 82;
Повреждены информационные таблички на АВО газа поз. 30;
Упаковочные материалы на складе поз. 82;
Наледь на входном козырьке ПОРМ;
Скользко перед входной лестницей бб НДиМ;
Неисправен доводчик двери в Отсек двигателя ГПА-№-215.;
Нарушено лакокрасочное покрытие  перил переходов  в АР02;
Перегорела лампа освещения около С3-1;
КЦ-2 ПТГ №2 арматурный блок, посторонние вещи.;
"Занесены снегом площадки обслуживания кранов № 1, 4, 4р, 2, 5, 6, ""Моквелд"".";
Посторонние предметы у  И401-1 (ветошь и т.д. и т.п.);
ЦРДиМ  В-3/2 надрыв мягкой вставки на нагнетающем воздуховоде;
Заметен подход к КНС поз 65.;
Образовалась наледь на перилах лестницы технологической насосной поз.14;
Не закреплен хомут на ёмкости ЕД-65-2С, поз.5;
На фланцевом соединении запорной арматуры тех. № 5В19.11  количество витков резьбы шпильки, выступающих от торца гайки, менее одного. поз.5;
Не закреплен противоскользящий коврик на путях передвижения работников поз. 41 (насосное отделение);
Нависание снега с кровли на путях передвижения работников поз.5;
УРДиМ, тамбур-шлюз, неисправен доводчик на двери.  ;
поз.33 В зале собраний обнаружен стул с надломленной ножкой. ;
поз.33 В зале собраний обнаружен стул с надломленной ножкой. ;
Снег на площадке обслужвания сепараторов. Риск оступится и получить травму на ступеньках из за перемета снега.;
Поз.34 Снег и наледь на козырьках входов в здание.;
Кабельная эстакада у поз.41, провисание кабеля (слетел с кабельных полок).;
поз№75 на лестничной площадке снег ;
Пути передвижения по территории базы ЛЭС имеют участки с образовавшимся гололедом, что может привести к падению и травмированию работника.;
"Налипание снега на знаке ""Водитель опусти кузов"" перед компенсатором на территории базы ЛЭС.";
Не закрыта крышка бака с накоплениями отходов от офисной деятельности.;
Отсутствует аварийное освещение в ОН ГПУ №215 (перегорели лампы);
Разрыв кабельной эстакады системы телемеханики газопровода подключения УКПГ-3С 1-я, 2-я нитка;
Следы масла на полу в складе масел поз.22.3.;
ГТЭС-48. ЭБ-4. Отсутствуют стрелки направления вращения на вентиле БП-2.13;
Занесен снегом проход к ПГ-8.;
Занесена снегом эвакуационная лестница ЦПГ.;
Поз.4.1. Посторонние предметы.;
"Поз. 4.1. Нет знака безопасности: "" Держаться за перила"".";
Поз. 115. Неисправен доводчик двери.;
Поз. 115. Посторонние предметы.;
"Поз.115. Нет знака безопасности: "" Осторожно! Малозаметное препятствие"".";
"Поз.54. В комнате слесарей по ремонту технологических установок, отсутствует: ""Инструкция по эксплуатации бытовых электроприборов"".";
У поз.107 пост заземления спец техники заметён снегом.;
Поз.45 Отвал снега перед маршевой лестницей после грейдера.;
Поз.91 Не работает светильник аварийного освещения.;
Моргает лампочка БА-1;
занесена снегом лестница выхода из ТКПГ;
Недостаточно освещения в слесарной мастерской.;
Заметен подход к печи ППГ-1/4;
Подтеки масла под насосом Н-10А.1;
Неисправен доводчик двери переходной галереи БППП;
Занесены снегом пути передвижения к ЗПА;
Снег в прходе венткамеры БПТГ первой очереди.;
"11.01.2023 г. было выявлено, что козырек над дверью входной группы здания Склада ИТЦ (бывшее здание УКиСР) был поврежден под тяжестью снега (провис металлический лист козырька). Риск травмирования работников вследствии падения снега и наледи (опасный фактор). Была сделана заявка коменданту СЭ №2 об устранении потенциального происшествия (далее ПП). ПП не устранили.
21.01.2023 г. было выявлено, что во время метели металлический лист был сорван с козырька над крыльцом входной группы здания Склада ИТЦ.";
"АГРС ""Промбаза"" переходы между блок-боксами замело снегом.При входе в РММ на козырьке накопился снег.";
ЦСГ-1,2 : Наличие снега на путях передвижения ;
ЦСГ-1: наличие посторонних предметов С-1/3;
Не отрегулирован доводчик двери на входе в ПЭБ.;
Занесены снегом пути передвижения ПТПГ-30, 2 очереди ДКС.;
Наледь на ступенях лестницы ОМА.;
Наледь на ступеньках входа в ЦРМ со стороны горячей насосной.;
КЦ-2 Т/А 326 отсек нагнетателя, остатки кусков ветоши.  ;
Заснежен подход к лестнице пож.выхода ЦПГ к АВО газа;
Заснежен пож.ящик с песком на площадке сварочного поста;
Заметен подход к печам ПГ-1.1,2;
Перегорела лампа освещения в тамбур-шлюзе;
ГТЭС-15, ТМБ, комната приема пищи, неисправность смесителя, не полное закрытие кран-буксы горячей воды. ;
"Отсутствует маркировка ""направление движения рабочей среды"", на входном коллекторе технологического газа Д/У 1000 на ГПА.";
Контрольно-пропускной пункт (КПП), вход, выход занесен снегом.;
Контрольно-пропускной пункт, выход наледь, скольская поверность на пути передвижения.;
Занесены снегом подходы к ГЩУ ДКС;
Занесены снегом пути передвижения между цехами по территориии УКПГ.;
Занесены снегом площадки обслуживания БЕ-501-1, БЕ-501-2;
Заносы снега на входе в УХЗГ;
УРДиМ,загрязненные полы Ф401/1,2.;
Заметена снегом площадка обслуживания кранов №24,25;
Наледь на путях передвижения по территории ГП;
Заметен подход в компрессорную воздуха КИПиА;
Заметен аварийный выход из ППА. Нет возможности открыть дверь при аварийной ситуации. ;
Недостаточное освещение под КШТ ГПА №224;
ТКДиМ. Свисание наледи с крыши со стороны АВО газа;
ЦПГр - Наледь на лестнице( со стороны ВХ );
ЦПГр - Ветошь у ящика с инструментами ( хоз. ящик );
Занесен снегом проход к печам подогрева топливного газа  1 очереди ДКС.;
Следы масла в поддоне ОД. ;
Отсутствует табличка с наименованием класса помещения на двери комнаты приема пищи в здании ОБУ ГТЭС-24;
На крыше блок-бокса КИПиА накопился снег и свисает над входной дверью.Сломан замок на въездных воротах №1 АГРС.;
В проходе к ТКПГ со стороны Т-3 образовался перепад высот на пути передвижения работников. Риск падения при передвижении;
При входе в ТКПГ образовалась лужа от талого снега. Риск падения работника при входе-выходе работника из ТКПГ;
В проходе к ЗППА возле калитки образовался перепад высот. Риск падения работника при передвижении;
Заметена снегом площадка возое насосной метанола и ГСМ. Риск травмирования работника при передвижении по площадке;
"Над входом в насосную метанола образовалась снежная ""шапка"". Риск падения ""шапки"" на голову работника при входе-выходе из насосной";
После покрасочных работ в ТКПГ остались посторонние предметы в проходе между абсорберами А1-7 и А1-8 (ветошь и пустая бутылка);
На выходе из ТКПГ в сторону ЗППА образовалась лужа из-за талого снега. Риск падения работника при входе-выходе из здания;
3.2.1 Утечка по фланцевому соединению ГСМ Е-5;
Посторонние предметы на площадке обслуживания емкости Е-8А (пустое ведро);
На против КТП 15ТП-21 припаркована прицепное устройство для разглаживания снега (валакуша)! Тем самым ограничел доступ подъезду пожарной техники для заземления. Плофадка перед КТП не место для парковки.;
Нет в наличии и не выдаются защитные очки для работников!;
Подеъездная дорога, площадка на МКУ КГС506 заненесена снегом по пояс. Что смильно ограничевает передвижение и перетаскивание канистр  диз. топливом для дозаправки ДГУ. За сутки объем перенесенного топлива по снежным барханам на руках более 400 л.!;
В комнате для курения коммутационная аппаратура в щитке управления обогревателями работает не корректно. Происходит залипание или не срабатывание пускателей, что может привести к перегреву и оплавлению аппаратуры. ;
Снег на крыше в здание БВП при входе в слесарную мастерскую.;
Подтеки масла на вентиле Н-10/10.в здании ЦРД.;
ЦПГр. Посторонние предметы, банки из под краски возле АР-06р/3;
Наличие снега на путях передвижения к маршрутным лестницам, запорно-регулирующей арматуре ГПА.;
Снег на ступенях лестницы запасного выхода со 2 этажа БППП;
Перегорела лампа освещения у входа в арматурный блок ППГ;
Занесены снегом подходы к цеху и к площадкам обслуживания дренажных емкостей и емкостей аварийного слива - УРДиМ.;
Посторонии предметы в насосной возле Ф-401-3, Ф-401-4;
Поселок Ямбург, объездная дорога по улице Строителей, от коттеджей до перекрестка - не работает освещение на четырех столбах (в районе гостиницы Уют);
Сети внутриплощадочные, на СП-501,СП-502 лестничные переходы, площадки обслуживания занесены снегом есть наледь.;
поз №72 бровки снега после работы снегоуборочной техники ;
Образование сосулек, наледи на крыше ГПА;
Заметены подходы к лестницам подьема-спуска к АВО г. 1группа;
Образование наледи на ступеньках маршевой лестницы поз. 18. Данное нарушение может повлечь к травмированию работников.;
Обледенение входной двери в цех узла замера конденсата, вследствие чего не полное закрытие двери.;
Ослаблен крепеж заземляющего кабеля к корпусу В-1 в насосной ДЭГа и метанола.;
Неисправен дверной замок в топочной ПОРМ-1/1.;
Скользкие пути подхода к  центр. входу в СЭБ.;
2ВЛО-6. Не горит светильник освещения на опоре №5.;
При входе в РММ на ступеньках образовалась наледь.В слесарной мастерской РММ хранится сломанный стул.;
Неисправен доводчик двери (вход в тамбур);
Ослабло крепление доводчика к двери при входе в ЦРМ со стороны АВО газа;
Не очищен от снега эвакуационный выход (лестничная площадка 2 этаж тех.корпус);
"ГТЭС-24, ДЭС№1 на лестнице ветром оторвало знак ""Держитесь за перила"" ";
Занесены снегом пожарные гидранты №№1-6;
Перегорела лампа освещения в переходной галерее ЦРД;
Занесены снегом информационные знаки безопасности на входе УПТИГ-1 очереди ДКС.;
2.1.3 Снег и наледь на козырьках и свисание их с крыш.;
"Снежные наносы между ""гитарой "" и АВОг.";
Лестница входа БВС . Образование наледи.;
Неисправен доводчик двери в насосной склада масел КЦ-1;
"Отсуствует знак ""автобусной"" остановки для посадки и высвадки пасажиров перед проходой ГП. ";
Занесены снегом подходы, подъезды к пожарному гидранту на территории базы ЛЭС;
"Не проведена проверка сопротивления изоляции сварочных рукавов передвижного сварочного агрегата ""САГ"" АД-400.";
Посторонние предметы строительный мусор на площадке перед ЗРУ 15РП-6.;
В отсеке маслоагрегатов поврежден заземляющий провод двигателя откачивающего насоса маслобака.;
Нанос снега на стабилизаторе пластично-мерзлых грунпов № 16;
Наледь на ступенях входа в техкорпус с торца цеха;
Заметен подход к печам П-1.3,4;
Подтеки масла Насос№-3 в насосной ГСМ.;
Поз.29  Занесена снегом площадка обслуживания 40ДР-1.;
Поз.18   (Насосная). Повреждение маркера-указателя с направлением движения среды на линии выкида  насоса 30Н-1/2.;
Занесены снегом подходы к маршрутным лестницам АВО газа.;
Поз.4  Цех первичной сепарации(поз.4) .Наледь на маршевой лестнице.;
Информационная табличка на Ф-401-3 устарела , плохо читаема;
Посторонние предметы в гардеробной операторов.;
ЦПГ-1 Посторонние предметы в районе арматурного блока Р1\1 (ветошь, перчатки,мусор);
ЦПГ-1 Загрязнения пола по маршруту следования Р1\1.;
Образовалась скользкая поверхность путей передвижения после работы снегоуборочной техники на территори УКПГ-4. Риск падения работника при передвижении по территории;
Заметен снегом подход к лестнице площадки обслуживания теплообменника Т1А. Риск падения работника при передвижении;
Капельный подтек масла Н11-2 в ЦРМ;
Поз.78 При осмотре слесарного инструмента обнаружен молоток со сколами на деревянной ручке. Опасность получения травмы работником.;
Заметена снегом площадка ш.крана №36.;
УРДиМ, наледь и снег на ВХ-302, ВХ-401.;
Поз.80 Посторонние предметы на проходе в складском помещении. ;
ЗПА, наледь на переходной площадке на входе в ЩСУ;
КГС №19 оторвана табличка на воротах ;
Протечка батареи отопления, мокрый пол, возможность поскальзывания.;
В ТКПГ в районе С-1/3, недостаточная освещённость рабочего места.(не горит лампа ).;
Посторонние предметы в насосной склада масел.;
Пожарный гидрант №3 занесен снегом.;
Посторонние предметы (ведро, веник, ветошь) в арматурном блоке печей подогрева газа;
Занесён снегом подход к арматурному блоку ППГ;
ТКДиМ.разлив масла возле насоса Н-1-1.Скользкая поверхность.;
Лед на площадке и лестничном пролете пожарного выхода УПТГ Поз.№13.;
На входной двери слесарной мастерской РММ сломан доводчик дверей.;
На лестнице аварийного выхода присутствует нанос снега ,здание БВП;
Посторонние предметы возле здания ЦРД;
Наледь на ступенях входной площадки ЦРДиМ. Риск травмирования при падении.;
Занесена снегом входная площадка в УЗГ.;
3.1.5. Низкий уровень маслобака двигателя ГПА-№726.;
Не удовлетворительное санитарное состояние помещения БВП (раздевалка), 1-й этаж. Грязь, пыль в катошках.;
Перегорели лампы освещения на втором этаже ВХ-3 в ЦРДиМ.;
КЦ-1 БТТиГ вход, обледенение лестницы и мелкий мусор под замернаой линии №1,2. ;
Переметы снега перед гидрантом ПГ-2;
Сорвало табличку на двери с торца техкорпуса;
Наличие наледи, снежного наката на путях передвижения центральной дороге ДКС-9.;
Знаки безопасности на уличных переходах залеплены снегом.;
Компрессор воздуха КИПиА в пыли.;
Вход в БППП засыпан снегом.;
ППА, ПРМ, посторонние предметы;
Дорожка от проходной до БППП занесена снегом.;
ЦСГ,ЦСГр,ЗПА - Наличие снега на путяхпередвижения.;
ЦСГ,ЦСГр,ЗПА - Отсутствие антигололёдного покрытия подходов к маршрутным лестницам.;
Сосульки на козырьке крыши УОГ.;
ГТЭС-48 ТМБ насосная. Отсутствует обозначения ВКЛЮЧЕНО ОТКЛЮЧЕНО на рубильнике питание крана электрического подвесного.;
Насосная метанола. Отсутствуют пломбы на фланцевых соединениях задвижек №33, №34, №35.;
УРДиМ, Н-407/1,2 фланцевые соединения на метанолопроводах сорваны плобы.;
Неисправен доводчик двери,северного входа в ангар ГПА№914.;
"п.320 сломана информационная табличка ""пожарный извещатель"" ";
После прохода  снегоуборочной техники затруднен подход к пож. гидранту № 10;
Обледенение дверного проема аварийного выходо ТКПГ, вследствии чего затруднено открытие  двери .;
Не горят светильники в насосной метанола.;
Снег на крыльце перед входом в 11ТП7.;
Блок бокс насосной метанола, занесены снегом пути передвижение.;
На розетке отсутствует маркировка напряжения сети. Поз. 34;
На табличке СРД 10Р-1/6 отсутствует информация об истечении срока службы.;
На выходе с ТКПГ на УТЕ, на козырьке крыши, скопление снега и льда(сосулек).;
поз№72 затруднен подход к мусорному контейнеру из за бровки снега ;
Наросты льда над запасным выходом ангара ГПА №215.;
С крыши АБК свисает наледь.В слесарной мастерской №2 хранится бочка с краской.;
Снег на площадках обслуживания узла подключения КЦ1,2 ДКС.;
Снег на площадках обслуживания ГПА 311.;
Снег на площадках обслуживания ГПА-312.;
Подтеки масла на полу после ревизии ВКУ-3.;
Подтеки масла в поддоне ОМЭ.;
Посторонние предметы в отсеке ДКУ.;
Наносы снега на подходах к пож. гидрантам №6, 7, 13,14.;
Беспорядок в помещении №109.;
