Message;Risk
Наличие снега на путях передвижения ПГ-30 1 очереди ДКС.;
Отсутствует красная метка на манометре по давлению топливного газа в БПТГ ДКС. ;
Занесена снегом площадка обслуживания Г-519;
Не очищен от снега подход к пожарному сухотрубу БППП;
Опасный снежный навес на козырьке входа/выхода ЗПА .;
Нарушена теплоизоляция трубопровода горячего Н-8/1. (Возможно травмирование работника).;
"ЦПГ на лестничной группы возле Е-5, отсутсвует разметка безопасности "" Перепад по высоте"". (Возможно травмирование персонала). ";
Обледенение ступеней лестницы выхода УОК. Возможно падение работников. ;
Посторонии предметы в насосной метанола возле Ф-401-6;
"На путях передвижения по территории АГРС ""Промбаза"" сугробы снега.При входе в АБК на козырьке напился снег.";
Выдавило опору трубопровода возле МКЦ-1.;
Позиция 2.13в. В женском туалете была обнаружена неисправность сантехнического оборудования.;
Снег на подступе печи ПГ-1/2;
Повреждена мягкая вставка приточно-вытяжной вентиляции П-3/2;
Дверь в холодный склад мастерской УТОБТДА заметена снегом;
Пост заземления спец. техники №10, при чистке снега грейдером поврежден заземляющий провод  прикреплённый к посту.;
не читается схема на Е-3 УТЕ;
Поз.12 снег и наледь на маршевой лестнице и площадке  перед входом в 52ТП-5. Опасность получения травмы работника при проскальзывании.;
Поз.78 Розетка 220В в сварочном посту имеет механические повреждения. Опасность поражения работника эл. током.;
Поз.79 Над козырьком входа в РП-4  0,4кВ скопление снега и наледи. Опасность получения травмы при падении на работника.;
Ослаб крепеж заземляющего кабеля насоса Н-2 МКЦ-2 ДКС.;
Наледь на ступеньках лестницы вх-вых. т/а 625.;
Лопнуло крепление таблички с диспетчерскими наименованиями на опоре №2 ВЛ-6кВ отпайка 50ВЛ-59 на 50ТП-123, табличка упала на землю рядом с опорой. Выявленный недостаток привел к отсутствию диспетчерского наименования опоры.;
Обледенение маршевой лестницы ТКРДиМ 2-й этаж, выход со стороны Н-6х насосов;
Занесен снегом проход мехду ГШ 607 и ПРМ на ППА;
Не закреплен огнетушитель ОП-8 В ЗПА.;
ГТЭС-24, ОРУ 110/6кВ, УЧЗН-1, УЧЗН-2 - требуется очистка снега путей передвижения. ;
Наледь на входе в арматурный блок ППГ;
Нарушена целостность рукоятки  шарового крана Ду 32 в ПРМ, на линии прокачки КГС 608.;
Отсутствует защитный кожух на насосе Н-8А . Существует опасность  получения травмы о вращающуюся часть насоса.;
Занесены снегом подходы, переходы к складу ГСМ.;
Снеговые шапки на крельце ПЭБ.;
Плохое освещение в ОН ГПА №223;
Наличие снега и наледи на входе в АБК.;
Не исправна ручка входной двери центрального входа в БППП;
Загрязнение ЗРА Д-206.1.;
Наледь на лестнице с выхода №3.;
Мусор в галерее БППП.;
Нарушена изоляция в армблоке К-1/1.;
Отсутствует пломба на фланце на задвижке Е-4а.;
Нарушено ЛКП на левой стене.;
Не посыпаны пути передвижения, выходы БППП.;
Снег на площадках обслуживания шлейфов №509,513,514.;
Снег на выходах БППП.;
Подтеки под местом отбора проб НДЭГа.;
Разряжен газоанализатор СЕАН-Н №6065;
При выполнении осмотра основного и вспомогательного оборудования ДКС обнаружен скользкий участок на пути обхода ;
При выполнении работ согласно журналу выдачи заданий обнаружен слесарный инструмент не надлежащего качества;
Отсутствует нумерация задвижки насоса Н2А-1 в ЦРМ;
Занесена снегом площадка обслуживания ресиверов;
Занесен снегом пожарный гидрант №6;
посторонние предметы на подходе к поз 2,18;
ГТЭС-48, БМО ГТУ-3 - неисправна лампа рабочего освещения. ;
"ГТЭС-48, ЗРУ-110кВ - пришло в негодность диспетчерское наименования ""Яч№3 Т-3""";
ГТЭС-48, НТиМ, насосная - Отсутствует бирка на КЛ от насоса №3 до кнопочного поста. ;
ГТЭС-48, пути передвижения, - требуется очистка от снега и посыпка противоскользящим материалом. ;
ГТЭС-48, ЗРУ-110кВ - требуется регулировка и смазка замка входной двери. ;
В насосной хозяйственно-пожарного водоснабжения заклинила стрелка манометра МП3-У на отметке 1,8 кгс/см2, открытие и закрытие трехходового крана положение стрелки не меняет.;
Занесен эвакуационный выход БППП.;
Гребенка по приему метанола Дэга занесена снегом.;
На станине Е-3 отсутсвует обозначение Перепада высот. (Возможно получение травмы.);
Распылитель на ОП-8 трещина в отсеке автоматики ГПА-223;
В б.боксе шпильки фланцевых соединений ЗРА 14 имеют запас прочности по резьбе менее одного витка. ;
Здание УМВ. Дверь входа №2  заметена снегом, образовалась наледь. ;
Обнаружена трещина сварного шва сидения стула.;
ТК-5 Занесен снегом подход к площадке обслуживания ЗРА.;
Поз.19 Занесен снегом газоанализатор разлива конденсата газа.;
ЦРМ пожарный выход на козырьке нависание снега ;
"Не очищены от снега площадки обслуживания КСухГ  ""Гитара""";
База РЭЦ. Открытый склад аварийного запаса материалов заметен снегом.;
Посторонние предметы на проходе в складе криогенных продуктов поз. 22.17.;
Наледь на ступеньках маршевой лестницы наполнительного отделения поз.22.16.;
Лестница склада хранения жидкости аварийного глушения скважин заметена снегом.;
Лестница аварийного выхода АБК заметена снегом.;
Вход в АБК заметён снегом.;
Вход в АБК. Отсутствует противоскользящее покрытие.;
Посторонние предметы на кустовой площадке кгс 307;
Газопровод - шлейф 313. Метанолопровод ПК 26+10 - непроектное пложение.;
Газопровод - шлейф 307. ПК 05+42 метанолопровод в непроектном положении.;
Проходная КПП. Снег на козырьках.;
Снежные перемёты перед проходной КПП.;
В помещении выездных бригад частично отсутствует освещение.;
Снежный перемёт в районе ППА.;
Сети внутриплощадочные, входа УРДиМ, УПГ, занесены снегом.;
Занесены снегом площадки обслуживания, подходы к маршрутным лестницам на ГПА.;
Пункт 2.2.1 Чек листа. Неисправность доводчика ПОРД №1.;
Наносы снега на подходах к маршрутным лестницам СЭБ.;
Наносы снега на Шаровых кранах ППА.;
Наносы снега на подходах к маршрутной лестнице УАЛКП.;
Наносы снега на подходах к маршрутным лестницам БВС.;
Пункт 2.1.6 Чек листа. Необходимость посыпки антигололедным покрытием подходов к маршрутным лестницам от Проходной до СЭБ, от СЭБ до БВС.;
В РММ на поверхности вентиляционного оборудования пыль.Не посыпали песком подходы к маршрутным лестницам.На пути передвижения к слесарной мастерской №2 сугроб снега.;
Снег на путях передвижения , вход выход с СЭБа, площадки обслуживания БЕ-501-1, БЕ-501-2;
Отсуствуют ручки байпасных кранов БТДА;
Наледь на лестнице входа в АСППТ;
Отсутствует табличка нумерации задвижки М 309;
Доводчик в здание БВП не плотно закрывает дверь.;
Вент.камера ПЭБ (заносы снега);
Сосульки на колпаках ПТПГ30-1,2.;
Пути подхода к контейнеру с металоломом заметены снегом возле мастерской УТОБТДА;
Аварийный запас СИЗОД, ПШ-2, повреждена и не читается бирка с датой испытания.;
ЦПГ и ЦРД, занесены снегом (после метели) пожарные выходы.;
Свисание снега и сосулек с крыши ПЭБ, БПТиИГ.;
Темно в тамбур шлюзе насосной метанола.;
Снег на подходах к ППГ, УТЕ;
Наличие снега и наледи на входе в УПТИГ-1 очереди ДКС.;
Подходы к  УРДиМ  (лестничный марш) занесены снегом.;
Снег на полщадках обслуживания ГПУ №211-212;
Подтеки под насосом Н-8/2.;
Наледь на лестнице перед мастерской.;
Посторонние предметы около Н-10/5.;
Не держит сальниковое уплотнение ЗРА Д-206/3.;
Снег перед входом в слесарную мастерскую.;
скользкая поверхность поз 2 холодное укрытие т.н 3,4;
Занесена снегом площадка обслуживания и подход к ней на крановый узел 1-й группы ГПА.;
"ГТЭС-48, ОБУ, коридор 1 этажа, кнопочный пост клапана приточной вентиляции. Отсутствие знака безопасности ""Осторожно напряжение""";
ГТЭС-48. ЭМ-2. Тепловой пункт ГТУ-4. Присутствует наледь на лестнице.;
2.1.3 (ЦСГ-1) Свисание наледи на козырьках и трубопроводах на пути следования маршрута обхода ;
"2.1.5 (ЦПГр)- Наличие снега на путях передвижения и на площадках отсутствия 
3.5.2 (ЦПГр)- Пыль на поверхностях воздуховодах и вентиляторах В-5";
"2.1.5 (ЗПА) - Наледь на входной лестнице
2.1.6 (ЗПА) - Не посыпан подход к лестнице
2.2.6 (ЦСГ) - Влажный пол между С-1/2 и С-1/3";
ГПУ- № 215 вышел из строя замок двери пож. модуля.;
В мастерской УТОБТДА на УШМ повреждена бирка с датой следующей проверки;
Поз.12 Изношено антискользящее покрытие при входе в цех.;
Поз.81 Ящик с песком для огневых работ засыпан снегом.;
Приточный вентилятор №5 в тамбур-шлюз ЦРД, порвана мягкая вставка;
Не очищен от снега пожарный выход с КТП №1;
"Нарушена целостность информ. таблички ""Выход"" над дверями помещения насосной маслохозяйства.";
Истек срок годности огнетушителя в архиве;
Постороние  предметы в ТКПГ около БТДА №3 (Ключи, хомуты, жестяные таблички);
Вьездные ворота ЗПА занесенны снегом.;
Склад красок занесен снегом.;
На насосе Н-3/1 повышенная утечка перекачиваемой жидкости через сальниковую набивку. ;
Образовалось наледь на перилах обслуживания ПГ-6 ЗПА.;
Отсутствует табличка обозначения крана №1. ГПА-724.;
Занесён снегом проход к лестнице ведущей в УОГ.;
УПГ, на Г-201/9 оборвано заземление (БУП).;
3.2.2 (ЦПГ-1) - Не соответствие режима работы технологических трубопроводов (Отстуствие проходимости на линии между Е-8а/2 и УТЕ);
 Поз.54 неисправен доводчик входной двери. ;
Поз.312 на кран-балке отсутствует табличка с датой испытания.;
Обмерз отбор на монометр седьмой секции АВО КЦ1;
На поз.324 отклеился уплотнитель входной  двери .;
Поз. 312 на выключатели освещения отсутствует обозначение вкл. выкл.;
Поз.324. Сломана ручка на входной двери;
Поз.324. Посторонние предметы и строительные материалы в помещении.;
Отсутсвует обозначение обратных клапанов выкидных линий насосов метанола Н-1.;
Поз.312. Подтеки воды , ржавчина на полу.;
Снег на подступе печи ПГ-1/1;
Нанос снега на путях подхода к СЭБ.;
Загрязнение и пыль на поверхности приточно-вытяжной вентиляции П2-1;
Пункт 2.2.3 Чек листа. Посторонние предметы на площадке обслуживания перед БВС.;
Пункт 2.2.5 Чек листа. Отсутствие эвакуационной таблички «Выход» с мастерской БВС.;
Не работает аварийное освещения в технологических помещениях и тамбур шлюзах ГПА-115в;
Маслянные подтеки на станине Н-401-1;
Не очищен снег на въезде и выезде из парка;
Нарушена пломба пожарного ящика №3 поз.5;
Отсутствует обозначения вентиля 7В14.2.2 поз.7 на насосе 30Н3-2/2;
Нет обозначения задвижки на входе на насос 30Н3-!/2 поз.7(7Z17.1.2);
2.1.3 Наледь на крыше ЦПГ;
"Занесены  снегом подходы   к входам  в ПЭБ.
                                                                                                                                                                                                             ";
Посторонние предметы в арматурном блоке ППГ;
заметены снегом подходы к поз 85;
Наличие снега и наледи на входе в БППП.;
"Отсутствует надпись направления вращения ""Открыто-Закрыто"" на штурвале ш/к 22МК-21.";
Занесены снегом подходы к лестничным маршем и площадки обслуживания на Установке Технологических Емкостей.;
ГТЭС-48 - пути передвижения заметены снегом. Требуется очистка и посыпка противоскользящим материалом. ;
Выявлено подклинивание доводчика входной двери здания АБК МРУ поз. 9.18;
Отсутствует песок в антигололедном ящике в здании ЛЭС;
Поврежден хомут крепления огнетушителя в здании АБК МРУ.;
В ходе проверки помещения мастерской МРУ выяснилось, что загрязнен агрегат фильтрующий для отсоса и улавливания пыли на заточном станке.;
В помещении мастерской МРУ обнаружено ослабленное крепление защитного заземления фрезерного станка.;
ЦРД В-1/1 повреждено заземление электродвигателя;
"БППП лестница на 2-й этаж не читается знак ""ПЕРЕПАД ВЫСОТЫ""";
УРДиМ, Н-303/2 на монометре отсутствует указатель максимального рабочего давления.;
Наличие сосулек на козырьках отсеков ГПА-724.;
Занесён снегом подход к площадке обслуживания кр.№-36,36а,36р.;
На козырьке АБК №1 накопился снег.Наледь на ступеньках при входе в РММ.В РММ возле слесарного стола масляное пятно.;
Не полностью укомплектована медицинская аптечка на ДКС;
ГПУ-215 низкий уровень масла МБД.;
Наличие снега в местах подхода к ПЭБ;
В мастерской УТОБТДА не закрывается дверь по причине намерзания наледи;
"2.1.1 (ЦСГ-1) - Наносы снега на стабилизаторах пластично-мерзлых грунтов
2.1.3 (ЦСГ-1) - Свисание снега и наледи на козырьках крыш 
2.1.5 (ЦСГ-2) - Снег и наледь на пути передвижения";
Занесен снегом вход УОК;
В инструментальном шкафу КИП не расклинена рукоятка молотка.;
Лестница на входе в насосную не очищена от снега и наледи;
Нет подхода к пожарной кнопки возле коллекторая сухого газа.;
Занесена лестница обслуживания ЗРА ГФУ.;
Поврежден заземляющий кабель корпуса насоса В-1.;
Занесены снегом запасные выходы с ПЭБА;
Оторвана нижняя петля от дверного полотна входного двери ЗПА. В случае падения дверного полотна существует вероятность получения травмы. ;
Посторонние предметы возле эвакуационного выхода 2этажа ,технологического корпуса  (в сторону зоны В) загромождают проход.;
Не горит лампа над БА-4 ( тех.корпус);
Наледь на лестнице КНС.;
Снежный перемёт на кустовой дороге кгс 317.;
Сломаны перила площадки обслуживания скв. 3174.;
Посторонние предметы на площадке обслуживания скв 3174 после проведения работ УАВРом;
Лестница и просечки на ППА заметены снегом.;
Пункт 2.1.6 Чек листа. Антигололёдное состояние подходов к маршрутным лестницам не удовлетворительное.;
Пункт 2.1.3 Нанос снега на подходе и лестничном марше Маслостанции.;
Пункт 2.1.3 Чек листа. Наледь на козырьке с правой стороны здания УАЛКП. ;
Отсутсвуют порядковые обозначения кранов Г-101 на ППА.;
С крыши ТКДМ над выходом с ВХ-3 свисает глыба льда;
Отсутствует антигололедное средство на подходах к зданию ПЭБ. ;
ЦРДиМ  на станине насоса Н-10/4 отсутствует обозначение перепад высоты ;
ЦРДиМ ЗРА № Н10/8 запас прочности менее 1 витка на шпильке фланцевого соединения;
УОГ ЗРА № 44 крепление фланцевого соединения шпилька болт ;
УОГ ЗРА № 94 запас прочности шпильки фланцевого соединения менее 1 витка;
УОГ   запас прочности шпилек фланцевого соединения обратного клапана насоса Н-2 менее 1 витка;
БППП ослабло крепление розетки в комнате приёма пищи;
Наледь на просечке перед входом в отсек нагнетателя на ГПА 725.;
посторонние предметы на подходе к поз 2;
Посторонние предметы в насосной дэга и метанола.;
Занесен снегом пожарный гидрант №1;
Занесен снегом пожарный гидрант №2;
Занесен снегом пожарный гидрант №3;
Талая вода на полу в ЦРМ;
"УП № 1 ДКС; просрочен срок проверки огнетушителя.";
При подготовке инструмента для производства работ на  ДКС обнаружена трещина на рукояти молотка;
При выполнении обхода основного и вспомогательного оборудования ДКС обнаружено смещение опоры трубопровода ду 50 вх. в Е-1 поз.302.2;
Нечитаемые технологические схемы в блоках СВО ГПА № 911-917.;
Занесены снегом подход к блок-боксу топливо-раздаточной;
Занесен снегом подход к блок-боксу насосной метанола;
отсутствует нумерация входной задвижки насоса Н4-2 в ЦРД;
Подтеки масла у насоса Н-1М в насосной метанола.;
Заметен снегом вход в технологический корпус с торца здания.;
ГТЭС-22,5: Аварийный выход электроустановки 50РП-6, отсутствует диспетчерское наименование (50РП-6).;
В мастерской УТОБТДА возле токарных станков разбросана стружка;
Наледь на путях передвижения прилегаемой территории;
Завалены снегом ворота №4-5 на склад;
Отсутствует табличка на кране С202;
Подтеки в месте отбора проб РДЭГа возле Ф-1/1;
Посторонние предметы на арматурном блоке Е-4а;
Неактульная схема регенерации ДЭГа ;
Отсутствует табличка на кране Ш507;
Неактульная схема редуцирования газа СН;
Пыль, остатки облезлой краски со стен на полу в галерее БППП;
Занесён снегом проход к крану Г-517.;
"Таблички ""в работе/в резерве"" на насосах Н-7/1,2 в ЦРД не соответствуют состоянию оборудования.";
Отсутствует информация о транспортируемом продукте на трубопроводе обвязки емкости Е-8.;
Занесёны снегом СПМГ в р-не поз.14;
Занесён снегом подход к ПГ-6;
Не исправна ручка входной двери поз.348;
Занесены снегом СПМГ поз.313;
Повреждено уплотнение дверей в поз.313;
Не установлен знак с регистрационным номером ОПО при  въезде на территорию. УКУПГ;
Занесены подходы к входной группе поз.160;
Наледь на ступенях крыльца поз.56;
Не пригодные к использованию РТИ на стеллажах для хранения МТР поз82;
Наличие наледи на козырьках укрытия УПТИГ.;
"ЦРД ЗРА №Д25 не читается направление вращения штурвала ""Открытие-Закрытие""";
Занесен снегом подход к Б/Б насосной Н-13 Е=8А;
Пункт 2.1.5 Чек листа. Наносы снега на путях передвижения от проходной до СЭБ.;
Пункт 2.1.5 Чек листа. Наносы снега на путях передвижения от СЭБ до БВС.;
Пункт 2.2.3 Чек листа. Посторонние предметы на проходе в мастерской СЭБ.;
Не по месту установлены информационные таблички Е-1 Е-2 БПТИГ КЦ-1;
Занесен снегом проход к ПГ-4. ;
Провисание защитной решетки ВХ-2а/2 ЦРДиМ. ;
  Фиксирующий хомут трубопровода подачи воды на охлождение Компресора воздуха сломан.;
Теплоизоляция горячего трубопровода перетока К-1а нарушена . (Возможно травмирование работника).;
"Отсутствует табличка "" Держись за перила"" м/х 2 оч.";
Занесены снегом основной и запасной выходы с УПТИГА 1оч. ДКС.;
Не горит ламочка в блок-боксе операторов товарных;
ГТЭС-15 ОБУ, главный вход, тамбур, не горит светильник аварийного освещения. Помещение вент.установки ВЕЗА, не горит светильник аварийного освещения;
Занесены снегом входы-выходы в ТКПГ.;
Посторонние предметы возле Г204.1;
ГТЭС-24. Узел теплоснабжения ОБУ. На вентиле ВИ1 - бирка с диспетчерским наименованием не читаема.;
Недостоверные показатели перепада на К-401/2 в УРДиМ.;
УОГ нависание снега и льда с козырька площадки пож.выхода в сторону УЗГ ,возможно травмирование персонала;
УОГ слабое крепление лопаты на черенкеП.Я.с песком № 21;
УОГ запас прочности шпильки фланцевого соединения ЗРА №24х менее 1 витка;
УОГ запас прочности шпильки фланцевого соединения СППК  насоса Н-1/2 менее 1 витка ;
УОГ запас прочности шпильки фланцевого соединения на линии  подачи насоса Н-1/1 менее 1 витка;
ЦРДиМ посторонние предметы а сетке дренажного лотка насоса Н-3а/1;
Отсутствует лопата в пож. ящике с песком в ЗХД.;
Занесены снегом подходы к ГПА№615.;
Посторонние предметы в помещении УПТИиУГ.;
Наледь перед входом в ЦПГ;
Посторонние предметы в переходной галерее ЦРМ;
Неисправна дверная ручка в переходной галерее ЦРМ;
ГТЭС-48, ОРУ-110/10, ОРУ-110/6 требуется очистка путей передвижения от снега.;
"ГТЭС-48, обновить бирку 48/49 на шуруповёрте ""Зубр"" ";
Нет противоскользящих полос на полу входов в РУ-313, 552ТП-8, РУ-324.1;
Разбит корпус выключателя освещения наружного входа п.82;
Наледь на ступеньках и площадке ДЭС-10.;
На прилегающей территории к мастерской УТОБТДА разбросан бытовой мусор;
ЗРУ-110 кВ углекислотный огнетушитель «ОУ-10» не зафиксирован, вероятность падения. ;
Пункт 2.1.5 Чек листа. Необходимость очистки снега путей передвижения от проходной до СЭБ. ;
Пункт 2.1.5 Чек листа. Необходимость очистки снега путей передвижения от СЭБ до БВС. ;
Пункт 2.1.6 Чек листа. Необходимость посыпки песком путей передвижения и подходов к маршрутным лестницам от проходной до СЭБ, от СЭБ до БВС. ;
Пункт 3.5.2 Чек листа. Загрязнение и пыль на поверхности вентиляционного оборудования на 1 этаже ЦРД. ;
Пункт 2.1.6 Чек листа. Подтек масла с редуктора насоса Н-10а/6.;
Отсутствует антигололедное  средство перед лестницей ПЭБ;
Наличие грязи, пыли на поверхностях вентиляционного оборудования (ВВ-1, ВВ-2).;
Нет освещения в тамбуре туалета;
Поз.301 заметены снегом подходы к лестницам;
Заметены снегом подходы к входным кранам АВО газа поз.30;
Посторонние предмет(ветошь) ЗПА-1 поз.1 БРМ подачи метанола на шлейф кгс 303;
Здание УМВ, над входом №2 не горит светильник уличного освещения.;
Заметены подходы к арматурному блоку печей.;
Снег на площадке обслуживания ПТПГ-30-1,2;
Обнаружены свисание сосулек с крыши над входом в БППП.;
Занесен снегом вход в здание ЦРД;
ВПС, наледь, снег на маршевых лестницах и переходах ПОРМ.;
Посторонние предметы по маршруту обхода;
В слесарной мастерской РММ хранится стул со сломанной спинкой.Вход №1 в АБК наледь на ступеньках.;
"Отсутствует табличка ""выход"" на двери отсека нагнетателя Т/А №121";
Переходная лестница насосной метанола занесена снегом.;
Посторонние предметы на проходе возле А1/7.;
В ЦРД возле Р-1 из пола выпирает препядствие возможно подение работника.;
В УОК ЗРА 14 свечной линии шпильки фланцевых соединений имеют запас прочности по резьбе менее одного витка. ;
Обнаружен провис кабеля на эстакаде между ГПА 125 и ГПА-126;
Заметен проход к переходному мостику через эстакаду возле УПТ.;
В мужской душевой раздевалки игрового зала КСК п. Новозаполярный очень скользкий пол из кафельной плитки и отсутствуют поручни выхода из высоко расположенных душевых кабинок, что создает опасность травмирования в результате падения. Предлагаю рассмотреть возможность укладки нескользящего резинового или ЭВА настила поверх плитки или размещения поручней по примеру душевой в бассейне.;
Территория УКПГ не посыпана песком , возможно травмирование работников.Занесены снегом подходы к УРДиМ.;
ЗПА занесены снегом пожарные выходы;
Площадка ПАГЗ. На всей территории сильный гололед;
Площадка ПАГЗ. Наледь на ступенях при входе в операторную ПАГЗов 804, 701,841.;
Площадка ПАГЗ. Неисправна ручка на двери в операторной ПАГЗа 701.;
Сломан доводчик входной двери в ПЭБ.;
Сломан черенок у лопаты;
Отсутствует нумерация задвижек обвязки насоса Н-10 в ЦРМ;
Занесено снегом маршрут обхода УОГ;
Занесен снегом подход к УОК;
"Незакреплена эвакуационная табличка ""Выход"" на двери в ангаре ГПА № 914.";
Посторонние предметы в цеху ЦПГ-1.;
Восстновление целостности ЛКП на трубопроводе в районе КРУ-1,3.;
БПТПГ ПТГ: снег на площадках обслуживания.;
КНС РММ. Не работает в автоматическом режиме насос откачки канализационных стоков.;
Скользкие пути передвижения по территории УППГ.;
Загромождён вход в АСППТ (сани);
ТК-6 Занесен снегом подход к площадке обслуживания ЗРА пожарного водопровода.;
"Поз.29 Отсутствует информационный знак ""Держитесь за перила"".";
Поз.4 Сорвана пломба пожарного ящика.;
"1.Занесены снегом подходы к ГПА № 721,722 КЦ-2. 
2.Повреждено защитное ограждение тонельной лесницы напротив крана 31.2 КЦ-2.
3.Заметены снегом проходы к лестницам ГПА 713 КЦ-1.";
Наличие наледи на козырьках ГПА-225;
Наличие загрязнённости поверхностей оборудования, нола в помещении ГПА№-914. ;
В сварочном участке мастерской УТОБТДА разбросан инструмент;
ЦПГ, не исправен доводчик входной двери со стороны ВХ.;
Снежные заносы на пожарных кранах ПК-153, ПК-152.;
Наносы снега на подходах к пожарным лестницам зданий СЭБ и БВС.;
СЭБ.Недостаточная освещенность в кабинете инженера по ремонту ГП-7.;
Пункт 3.1.5 Чек листа. Маслостанция. Уровень масла в маслобаке ниже нормы. Необходима доливка.;
CОрваны пломбы на шкафах ДПД, после осмотра инспектирующей комиссией.;
Поврежден заземляющий кабель корпуса АВВ входной группы ЦПГ со стороны Узла подключения ДКС/УКПГ.;
В УПТ посторонние предметы (шпильки, гайки, заглушки) на пути передвижения возле Н-1,1;
Обледенение ступеней лестницы выхода склад химреагентов. Возможно падение работников. ;
Отсутствует красная черта на манометре (давление задания 1 нитка УПТИГ-1);
Посторонние преметы у входа в арматурный блок ПОРД (лопаты);
Наледь на входе в БППП;
Снег на площадке обслуживания ПТПГ-30-3,4;
При выполнении обхода основного и вспомогательного оборудования ДКС обнаружено не плотное прилегание крышки ящика с песком, для противогололедных мероприятий в районе позиции 324;
В помещении слесарной мастерской замок форточки окна не дозакрывается;
поз. 60 Нависание снега и льда над выходом КТП.;
поз.60 Образование наледи на входе в КТП.;
поз. ТК-2 Заметен снегом подход к площадке обслуживания электрозадвижек.;
ЦПГ технологический модуль №9 нет освещения;
УОГ не закреплен хомутом входной т/п Н-1;
Насосная склада масел: свисающая наледь с крыши над входом.;
Низкое давление ОГВ в огнетушителе ОП-10 в ОМА ГПА-715.;
Площадка ПАГЗ. Наледь на ступенях при входе в операторную ПАГЗов 804, 701, 841.;
Площадка ПАГЗ.На всей территории сильный гололед;
Площадка ПАГЗ. В помещении для росписи водителей на входной двери неисправна ручка.;
Занесены снегом площадки обслуживания ш.кр.№ 24,25.;
скользкая поверхность полов поз 2 т.н 1,2;
ГТЭС-48, ГЩУ - на телефонном аппарате ДЭМ требуется обновить бирку номера телефона пожарной части. (нечитабельно) ;
Поз. 89 Занесена снегом площадка обслуживания ППК воздухосборников.;
ТК-5 Занесена снегом площадка лафетного ствола.;
Образование гололедицы на ступенях на входе в ПЭБ (ДКС);
Недостаточный уровень масла в МБД гпу-211;
В технологическом корпусе АР-01 не горит лампа освещения №8, механическое повреждение.;
Заметён снегом вход №5 в УТЕ (парк метанола).;
Пункт 3.3.4 Чек листа. Здание УОК. Необходимо закрыть изоляцию оцинкованным листом в месте прохода трубы диаметром 57 мм через стенку.;
Наличие снежного покрова на козырьке на входе в Блок вспомогательных служб(СЭБ).;
Посторонние предметы (рукавицы) на радиаторах водяного отопления в операторной БППП. ;
Отсутствует маркировка трубопроводов на разделителях Р-1/1,2 в ЦРД (информация о транспортируемом продукте и назначение трубопровода).;
Не работает доводчик двери №3 ангара ГПА №917;
Нет освещения освещения в ОД с правой стороны отсека ГПА-725.;
Занесены снегом площадки обслуживания на Т/А№121.;
На насосе Н-9А, не исправен манометр;
Мусор  около Н-5а/1.;
Нарушено ЛКП шкафа с касками в галерее БППП.;
Снег на выходах БППП.;
Перегорела лампочка над Е-4.;
Занесены проходы на ППА;
Снег на ППА шлейфы 513,514,509.;
Подтеки под Е-21/2.;
Сосули над выходом №2 с ЦРД.;
Пункт 2.1.5 Наносы снега на лестничном марше и площадке обслуживания склада смазок.;
Нарушено ЛКП пола около Е-4.;
Подтеки под ЗРА Д-209.9 в ЦПГ.;
Посторонние предметы около верстака.;
Подтеки под Н-7/1.;
Грязная ветошь около Н-10/3.;
Загрязнение ЗРА Н-10/5 в ЦДМ.;
Поврежден заземляющий проводник на датчике температуры (слив масла с ЗОПН) ГПА-126;
Провисло ограждение лопастей диффузора ВХ-3/3 в ЦРД;
Не очищены от снега подходы к площадке обслуживания гребенки распределения газа собственных нужд.;
На лопости АВО газа №5.1 образовалось наледь. При влючение возможно разброс ледяных осколков.(получение травмы работником).;
В ЦРД возле Аварийного запаса масла розлив ЛВЖ.;
Занесены снегом пож гидранты № 5,6.;
Посторонние предметы возле испарителя И1а/1.;
Нарушено ЛКП дренажной трубы фильтра Ф. 1-9;
"Неисправен ""доводчик"" на входной двери в насосную метанола";
"ЦРД не вывешен информационный знак на Н-6/2 ""РАБОТА""";
Занесена снегом площадка обслуживания Е=8А;
Узел подключения ДКС №1: нечитаемая табличка (выцвела) на двери теплопункта.;
Затруднены подьездные пути к ГГУ(ГФУ);
б/б насосной ГСМ- входная дверь нарушена герметичность пломбы;
БППП- недостаточно освещенности на Пульту;
компрессорная-пропуск воздуха по манометру на стойке;
Отсутствует пломба на пож. ящике в УОГе.;
ЗППА-наледь на площадке аврийного входа;
занесены снегом подходы к ПГ-6;
"ГТЭС-48, ДЭС-25, поврежден знак ""Держаться за поручни"" требуется замена.";
Отсутствует антигололедное средство перед лестницей в ПЭБ;
Обнаружен провис кабеля на УПТИГ-2 (участок кабельного лотка за стойкой КИП);
2ВЛО-3 ЩО-0,4 кВ. Не работает фотореле.;
Посторонние предметы на площадке выкатки нагнетателя ГПА-715.;
В шкафу хранения инвентаря теплой стоянки специальной техники базы РЭЦ, сломан черенок лопаты для уборки снега.;
Пункт 2.1.2 Чек листа. Посторонние материалы на наружной территории перед БВС. ;
Пункт 2.1.5 Чек листа. Нанос снега на лестничном марше СЭБ.;
Надрыв мягкой вставки на на воздуховоде нагнетания П-1 в венткамере ЦРДиМ;
Поз.12 посторонние предметы на площадке обслуживания вытяжных вентиляторов.;
Поз.18 скопление снега на краю крыши здания.;
Частично отсутсутвует лакокрасочое покрытие и маркировка трубопровода азота на П-301 в УРДиМ.;
Грызный пол в районе Ф-402 в УРДиМ.;
"На ангаре (вход №1) ГПА№914 ,оторвало ветром иформационный знак ""Работа в каске"".";
Не работает или иссяк заряд батареи газоанализатора СГГ-20Н на пульту операторов.;
Посторонние предметы на ВХ-4 (Ведро, тряпки, пустая канистра);
Подтеки ВМР возле Н-9 ;
Наледь на площадке обслуживания перед ОМА ГПА №611.;
Занесены снегом основные и запасные выходы с ПЭБА.;
Заметены пути подхода к мастерской УТОБТДА;
Занесены снегом подходы к аварийным выходам БППП;
"Отсутствует сигнальная лента ""осторожно порог"", переходная галерея БППП в ЦПГ ";
Неисправна лампа аварийного освещения (раздевалка 2й этаж БППП);
Пункт 3.2.1 Чек листа. Неисправность доводчика двери между цехами ЦРД и ЦРМ.;
"Не читаемый знак ""Заземление"" на корпусе лампы УФО установленной в позиции 100, КОС-30, УКПГ-1С.";
Отсутствуе обозначение ЗРА свечного коллектора С-103.;
ПОРД №5 нет освещения в топочной части;
ЦРМ пожарный выход не исправен дверной доводчик;
БППП- главный вход ,плохо закрывается дверь;
"Занесен снегом подход к маршевой лестнице выхода со второго этажа тех.корпуса в сторону зоны ""В"".";
Занесен снегом подход к лестнице входа в печь ППГ-1/1;
Занесен снегом подход к лестнице входа в печь ППГ-1/1;
поз.5 Отпала табличка с указанием эвакуационного выхода на двери выхода из галереи на улицу.;
поз.33 Помещение кладовой АСУТП не актуальны фамилии ответственных за пожарную безопасность помещения.;
поз.40 На ОП-50 отсутствует табличка о прохождении очередного ТО. ;
Маслохозяйство 2 очередь: посторонние предмты в помещении.;
ПРМ-вытяжной вентилятор В1/2 задевает за диффузор;
Загрязнена поверхность пола (вода) в помещении Маслохозяйства ДКС.;
занесены снегом подходы и пути эвакуации из поз 4;
Заметён въезд / выезд на площадку ПАГЗ. Въезд легкового автотранспорта затруднён (невозможен).;
Площадка ПАГЗ. Неисправен доводчик в аппаратном отсеке ПАГЗ 701.;
АБК главный вход на козырьке образовались сосульки.;
Площадка ПАГЗ. Заметены подходы к ПАГЗам 804, 701, 841.;
Заметены снегом подходы к скважинам №1 и №2.;
Посторонние предметы на БА-5;
Перегорела лампа аварийного освещения в операторной ПЭБ;
Засыпана снегом дорожка перед входом в помещение ПЭТЛ;
Заметен снегом центральный выход АБК МРУ поз. 9.18;
У выходов здания АБК обнаружена снежная траншея после уборки снега трактором.;
В УРДиМ ослаблены хомуты на линии выкида Н-403/6.;
Наледь на ручках дверей отсеков ГПА КЦ-2;
Заметены подходы к печам подогрева газа ППГ-3/4.;
Масляные пятна у насоса Н1М, после проведения технического обслуживания.;
"Оборвана информ. табличка ""держись за перила"" на площадке обслуживания кр.№-2, 5, 6.";
Занесены снегом проходы к ПТГ КЦ-1 И КЦ-2 ДКС;
"Занесен снегом подход к площадке обслуживания ,к узлу 
подключения группа № 1";
ГТЭС-24. ТМБ. Помещение баков масла - имеются следы масла.;
Затруднен подход к ПГ 7.;
Образование наледи при входе в поз.41.;
Посторонние предметы в помещении П1 поз.71.;
От шуруповерта оторвалась бирка с датой испытания;
В процессе проверки путей передвижения работников в зданиях, сооружениях и помещениях на территории базы УМС, при входе в здание ЛЭС, выявлено ослабление крепления ручки на двери;
Пункт 2.1.5 Наносы снега на лестничном марше пожарного выхода с здания СЭБ.;
Пункт 2.1.5 Чек листа. Наносы снега на площадке обслуживания и лестничном марше Склада смазок. ;
Поврежден заземляющий проводник кабеля на датчике температуры топливного газа на выходе УПТИГ-2;
Пункт 2.1.5 Чек листа. Наносы снега на площадке обслуживания и лестничном марше здания УАЛКП.;
Пункт 2.1.5 Чек листа. Наносы снега на площадке обслуживания и лестничном марше Маслостанции.;
Выступают травмоопасные края изоляции корпуса И-1А/4 ЦРМ;
Занесена снегом площадка входа в УОК;
Подтёки талой воды на пути передвижения персонала (ЦРМ 1й этаж);
Подъезды к товарному парку УПМТ занесены снегом.;
Отсутствует маркировка кабельной линии шкафа обогрева ШУ5 позиция 33.;
Поз.7.0 Перекошена дверь в помещение РУ-7;
Поз.151. В помещении приточной вентиляции П-1,2 не закрыта торцевая крышка кабель - канала.;
"На объекте «Здание теплая стоянка на 24 автомобиля» ул. Геологоразведчиков 9, имеются участки, заметенные снегом:
- вход в здание тёплой стоянки с левой стороны;
- проход к вольеру служебных собак ООЗИ ОМЗ ф. СКЗ;
- запасные выходы вокруг тёплой стоянки.
Так же над входом в здание и над входом в вольер служебных собак имеются снежные навесы.
В связи с образовавшимися сугробами и снежными навесами с крыши увеличиваются риски получения травм у инспекторского состава ООЗИ и работников Общества, осуществляющих служебные обязанности на данном объекте. Снежные заносы в местах движения персонала достигают 50-60 см.";
Поз.157. На наружных кнопочных постах  проверки звуковой и световой сигнализации загазованности отсутствует маркировка их назначения.;
Пятна краски на полу в ТКПГ.;
Занесен снегом подход к лестнице входа АСППТ.;
Занесен снегом подход к лестнице печи ППГ-1/2.;
ПОРДиМ В2/2 при пуске заедает пускатель;
"ГПА 225; занесены снегом подходы к ГПА, снег, наледь на площадках обслуживания.";
"Компрессорная-на ТВ-1 обозначеие ""вращающие механизмы""";
Занесены снегом площадки обслуживания Е=3/1,2 и Е=6/1-6 парка ДЭГа и Метанола;
Сломана ручка на входной двери в отсек вентиляции ГПА-712.;
Наличие наледи и снежный накат на пути передвижения по территории ДКС. (Централь ная дорога).;
Скользкие полы поз 2 т.н 3,4;
Заснеженность лестниц и путей передвижения возле БППП;
Занесены снегом основной и запасной выход в УПТИГ 1оч. ДКС.;
Заснеженность и наличие наледи на площадках обслуживания П-601;
Снег перед входом на площадку ПТПГ-30-1,2;
Наносы снега на путях передвижения возле АВО газв ЦПГ-1 очереди .;
Восстановление ЛКП сигнальной маркировки на мостках по центральному проходув цеху ЦПГ-1.;
В ходе выполнения обхода основного и вспомогательного оборудования ДКС обнаружено не надлежащее состояние таблички обозначение крана слива со стакана в системе суфлирования двигателя ГПА 211 - 217;
В ходе выполнения обхода основного и вспомогательного оборудования ДКС обнаружено отсутствие регламентирующей таблички на кране слива масла в системе суфлирования ;
поз.307 Ворота на пути эвакуации открываются не до конца .;
п.313 занесен подход  снегом к цеху.;
поз.313 сломана ручка на двери .;
поз.313 сосулька над входом .;
Октрутилась гайка фиксации штурвала на насосе Н10а-2;
Перегорела лампочка в помещении хранения и выдачи огнетушителей;
Скользкие пути передвижения по маршруту обхода по территории УППГ.;
Частично отсутствует ЛКП на трубопроводе промстоков от Н-1 до БЕ-2/2 в УЗСП.;
БППП, наледь на лестничных маршах.;
Насосная конденсата, частично отсутствуют обозначения ЗРА арматурного блока Р-2х.;
Не очищен от снега пожарный гидрант ПГ 6-7;
Наличие большого количесва снега около УП№1-№2;
Нарушено уплотнение кабельного ввода на датчике (давление запирающего воздуха после РДВ) на ГПА-112;
Недостаточное овещённость в тамбур-шлюзе входа №-1 ангара ГПА №-914.;
Подтеки масла под ФТО в ОМА ГПА-711.;
Снежные наносы на путях передвижения в районе ЗПА.;
ЦСГр, посторонние предметы (краска, ветошь).;
Загрезнена поверхность станины насоса Н-3Г1;
Занесены снегом подходы к щитам управления ПТПГ-30 второй очереди ДКС.;
Снег и наледь на площадках обслуживания емкости ЕП-1. Возможно падение работников;
На разделителе Р1-1 плохо читаемая схема включения аппарата. ;
Не исправна лампа аварийного освещения выхода с операторной БППП.;
"На ЗРА ""гитары"" отсутствуют или плохочитаема нумерация кранов";
Снег в проходах ППА.;
Неисправна лампа аварийного освещения (тамбур-шлюз вход в БППП со стороны лаборатории);
Занесена снегом лестничная площадка перехода б/б насосной метанола;
При обходе обнаружил  на трубопроводах Ду25 ослаблены хомуты по входу и выходу  насосы Н1-31, Н1-32 и Н1-33 ТКПГ насосная метанола.;
В учебном классе мастерской УТОБТДА сломана ручка двери шкафа;
Занесены снегом пути передвижения работников и лестницы входов ЦПГ, УХЗГ,УОК,ПОРД;
Нарушено ЛКП линий сброса ВМр с газосепараторов С-1.;
Парк ДЭГА и Метанола занесен снегом вход №5;
УОК-наледь и снег на входной группе;
БППП-ослаблены крепления поручней на лестнице 2этаж;
Занесен снегом вход в здание УПТ.;
"Открутилась , висит неровно табличка ""выход"" в насосной метанола ( выход в сторону зоны ""В"" ).";
Дверь №2 эвакуационного вухода из ангара ГПА № 915 не открывается изнутри без ключа.;
ПОРМ- В1/2 частично повреждено заземление на электродвигателе;
обледенение подходов к поз 4 и путей эвакуации;
Крановый узел 2оч. Отсутствуют таблички с нумерацией кранов № 24, 25.;
Посторонние предметы на площадке двигателя ГПА №712;
"Покрыты снегом таблички ""держись за поручни во время передвижения по лестнице"" на Т/А №111";
ГТЭС-48, ПУТ неисправность уличного освещения. Заменить неисправную светодиодную лампу. ;
"ГТЭС-48, электромастерская отсутствует знак на розетке ""220В"".";
ГТЭС-48,  обнаружена трещина на черенке лопаты по отчистке снега. Требуется замена черенка.;
ГТЭС-48, НТиМ, насос №3 отсутствует знак (направления) вращения электродвигателя. ;
Постронние предметы на станине Н-308 в УРДиМ.;
Нарушено ЛКП на МБК ГПА№914.;
Занесены снегом привода кранов входа и выхода ТГ на ПТПГ-30-3 и ПТПГ-30-4.;
"Пожарный гидрант №1. Сломана табличка ""пуск пожарных насосов"".";
Неисправность запорного устройства двери м/х 1 оч.;
Обледенение подхода к маршрутной лестнице БППП.;
Не посыпаны песком пути передвиженя возле б.бНДиМ;
Заметены снегом стекла манометров на БПГ-1.1, БПГ-2.1;
Занесены лестницы снегом эстакада ТБО и склад хранения кислорода .;
Перегорела лампа освещения №46 над лестницей АР-02.;
"Стёрлась надпись направления вращения ""Открыто-Закрыто"" на штурвале Г110, АР-01.";
ЦРД возле Н-8а посторонние предметы (ветошь);
Занесены снегом ПГ-1,ПГ-5.;
ЦПГр, подтеки масла на площадке, в районе Т-2р/3,4.;
Пункт 2.1.5 Чек листа. Не посыпаны песком пути передвижения с СЭБ до БВС.;
Пункт 2.1.2 Чек листа. Посторонние предметы на уличной площадке обслуживания БВС.;
Пункт 2.1.3 Чек листа. Наледь на вытяжном вентиляторе столовой в здании СЭБ.;
ПОРД. Отсутвуют стрелки направления потока газа на свечной линии топливного газа П-1/1;
Посторонние предметы на площадке обслуживания ПОРД;
Не горит лампа освещения в ЦРМ в районе насоса Н-7а;
"В ТКДиМ на площадке обсуживания емкости Е-4 на отбортовке отсутствует разметка безопасности "" Перепад по высоте"". ";
Не убраны сани ( УТЕ.выход №3 ).Загромождение.;
"Отсутствует таблика ""держитесь за перила"" (эвакуационный выход ,пульт БППП ).";
БППП-Тепловой Узел пропуск воды по сальниковому уплотнению ЗРА;
ГТЭС-22,5:  После уборки снега, снегоуборочной техникой, не посыпано противоскользящим материалом (песок) пути передвижения по территории ГТЭС-22,5.  ;
"ТКПГ- арматурный блок А1/1 на ЗРА плохо видно ""О"" ""З""";
Требуется посыпка песком путей следования персонала и мест посадки высадки. На территории УТТиСТ и перед ней. Особенно в местах пересечения путей автотранспорта и персонала.;
ДКС 2/1 УПТИГ: Снег, наледь на погодном козырьке над входом .;
"ТКПГ-В4/2 частично нарушена герметичность ""мягкой"" вставки";
Посторонние предметы в Блоке подготовки теплоносителя.;
Наличие наледи на лестнице аварийного выхода БППП;
Не затянуто крепление заземления датчика уровня С201.5;
ЦРД Н-4/2 не закреплено заземление электро двигателя;
ЦРМ Н-10/1 не установлен защитный кожух муфты электро двигателя;
скользкие полы поз 1;
"Покрыты снегом дорожные знаки ""ограничения по высоте проезда"" на территории ДКС.";
Снег на козырьках и свисание с крыши здания.;
Снег на путях передвижения ЦСГ-2.;
Скопление снега над крыльцом главного входа АБК.;
"20.02.2023 г. при осуществлении внешнего обхода объекта «Спортивно-оздоровительный комплекс г. Новый Уренгой», инспекторским составом ООЗИ г. Новый Уренгой было выявлено замечание:
- на лестничном марше контура №13 (эвакуационный выход тир, вход в тепло узел, со стороны магазина «ИНТА») не производится чистка снега и посыпание песком или противоскользящим материалом. В связи этим данная ситуация затрудняет осуществление внешнего обхода и увеличивает риски получение травм у работников ООЗИ г. Новый Уренгой и работников Общества, осуществляющих служебные обязанности на данном объекте.";
Занесен подход к гребенки метанола.;
Провести ревизию доводчика двери в холле БППП ( 1 этаж. );
Подтеки смазачных материалов, пыль и ржавчина на ГПА 415,412;
Наличие наледи на ступеньках площадок обслуживания СВО по ГПА.;
ПОРД. На трубках замерного устройства П-1/1 отсутствуют заглушки.;
Неисправен доводчик на двери в БППП.;
Неисправен доводчик на двери в БППП.;
Занесена снегом емкость Е-9.;
ОВК склад инструмента ЭТО  углекислотный огнетушитель не зафиксирован, вероятность падения. ;
ЦРМ, отсутствует ЛКП, обозначения трубопровода подачи воды на насосы Н-6.;
Занесен снегом подход к входу в здание УХЗГ;
Отсутствует антигололедное средство перед лестницей в ПЭБ;
Нарушена мягкая вставка на приточно-вытяжной вентиляции П-1.1;
Посторонние предметы у эвакуационного выхода из БППП (приборы КИП).;
ПОРМ. Сломан доводчик двери ;
Повреждена информационная табличка на датчике температуры буферного газа;
В контейнере с металлоломом обнаружены посторонние пластиковые предметы;
Пункт 2.1.3 Чек листа. Наледь с правой стороны на козырьке здания УАЛКП.;
Занесены снегом ПГ-2,ПГ-6;
Пункт 3.2.4 Чек листа. Отсутствует информационная табличка в ЦРД на лестничной отбартовке.;
Подтёки масленной жидкости возле Е-11 ЦРД;
Пункт 3.4.1 Чек листа. ЦРД. Пропуск по штоку ЗРА на линии к Емкости Е-8.;
Занесен снегом вход в П-1/2.;
Негорит лампа освещения УТЕ у входа №3.;
ПРМ-переходные мостики через тпрубопроводы при ходьбе не устойчивы;
Маслостация-насос Н-1 на З.А плохо видна нумерация ;
БППП- пеходная галлерея, линия подачи возхуха КИПа З.А № 27 проск по сальникову уплотнению;
ТКРДиМ-Е-9 наледь(лестница) на площадке облуживания;
Не посыпаны подходы к ПЭБ.;
Скольское покрытие на путях передвижения персонала по маршрутам обхода.;
Заснеженность входной лестницы аппаратной НДиМ;
Наледь перед входом в ПЭБ ДКС;
"Отсутствует табличка ""выход"" на двери нагнетателя Т/А№122.";
Не убрана ветошь после покраски в ТКПГ.;
Посторонние предметы на БА-13;
Большое скопление снега образовалось на оконном проёме в каб. № 24 здания АБК МРУ.;
Снег (свисание) на козырьке выхода из арматурного блока.;
Занесены снегом подходы к кранам №61,№62 на Е1-1,Е1-2.;
Нарушено резьбовое соединение распылительного шланга  ОП-8 № 44 в БППП.;
"Отсутствует обозначение ""откррыто-закрыто"" на кране фильтра барьерного воздуха №-2 ГПА№-917.";
В отсеке нагнетателя ГПА 427 находится два огнетушителя ОП-10 , а расчётное число огнетушителей в отсеке один.;
Отсутствует подход к ЗРА кольцевых секций АВО КЦ-1;
Временное РММ. Отсутствуют стрелки направления вращения двигателя вытяжной вентиляции В-1.;
занесены снегом подходы к поз 52;
Касание площадки об элементы ЗРА на скважине 512.5.;
Наледь на площадке ППА возле входа в ПРМ;
Отсутствует информационная бирка с номером ЗРА №4 на скважине 510.2.;
Посторонние предметы на площадке обслуживания скважины 513.1.;
Наледь на площадке перед БВП.;
Неплотное прилегание скользящей опоры под ЗЛЗП скважины 506.2.;
Не посыпано песком место высадки работников из вахтового транспорта.;
Не очищена от снега и наледи переход от МКС к  А-2/3.;
ЦРМ, на площадках выходов присутствует наледь.;
Мусор на территории скважины 507.1.;
Емкость для сбора мусора и пепла,расположенная на транспортной площадке, наполнена.;
Отсутствует колпак на конце ЗЛТП скважины 509.7.;
Отсутствует информационная бирка на штуцере скважины 502.3.;
Наледь на площадке обслуживания перед ОМА ГПА №611. ;
Нет освещения во всаскамере ГПА №612. ;
Занесены снегом подходы к площадкам обслуживания кранов узла подключения КЦ-2. ;
Утечка газа дегазации в помещение лаборатории, при его дозировании в устройство хроматографа, из-за появивщихся трещин в шланге.;
В мастерской УТОБТДА разбросана стружка возле балансировочного станка;
Повреждена информационная табличка на датчике температуры атмосферного воздуха ГПУ-113;
Козырёк лестничной площадки входа в ЦРМ , образование наледи (сосулек).;
Занесёна снегом калитка выхода на ЗПА  ;
Занесен снегом вход в БППП.;
Заедает замок в сан.узле БППП.;
Неисправен доводчик двери в арматурный блок ПОРМ;
Образование наледи на лестничной площадке входной группы в ТКДМ (УРМ);
Б/Б редуцирования и замера-аврийный вход частично занесен снегом;
"АБК 2 этаж не горит табло ""ВЫХОД""";
Не очищен от снега подход к ПГ №8;
"ТКПГ возле А1/9 наружняя стена здания- плохо утеплена ""гильза"" трубопровода в Е-10";
Пункт 2.2.4 Чек листа. Препятствие в виде трубы 57 мм на подходе к эвакуационному выходу здания БВС.;
Пункт 2.1.5 Чек листа. Наносы снега на площадке обслуживания Склада смазок ГП.;
ТКРД и М 2ой этаж возле К-1А ОП-10 №41-трещины на шланге возле раструба;
Пункт 2.1.6 Чек листа. Не посыпаны песком пути подходов к маршрутным лестницам здания СЭБ и БВС.;
Промаслянные пятна под насосом Н-2 в насосной маслохозяйства.;
Нарушено ЛКП обвязки С -1/2  промывочной линии в УОГе.;
Недостаточное освещения в отсеке нагнетателя на Т/А №112.;
В насосной пожарно хозяйственного водоснабжения, при входе, перегорела лампа освещения.;
В установки очистки газа (УОГ) С1/12 ЗРА № 10.12 выход ВМР в Р-1а, шпильки фланцевых соединений имеют запас прочности по резьбе менее одного витка. ;
Недостаточное освещение в УПТ;
Ослаблен хомут на трубопроводе  Н-408/2 В УРДиМ.;
Частично отсутствует лакокрасочное покрытие на трубопродах Н-430/5,6 В УРДиМ.;
ТК-5 занесен снегом подход пожарному гидранту ПГ-6;
постороние предметы в раздевательной комнате ПЭБ;
ТК-7 занесен снегом подход пожарному гидранту ПГ-16;
Не закрывается должным образом дверь в венткамеру (сломался доводчик).;
Поз.12 Посторонние предметы на станине насосного агрегата 40Н-6/1.;
Свисание снега, наледи с крыши печей УПТ и Печей подогрева газа П-1.1/4.;
Повреждена изоляция трубопровода циклонного воздуха ГПА №-912.;
База РЭЦ. Отсутствуют бирки на кабелях 0,4 кВ питания двигателей вытяжной вентиляции В-2, В-3.;
"К зданию УМВ заметены снегом пешеходные дорожки.
На ступенях лестничного марша здания УМВ наблюдается наледь.";
Скользкие полы поз 31;
В мастерской УТОБТДА возле заточного станка сломан трап;
Занесены снегом подходы к входным кранам АВО г КЦ-1.;
Отсутствуют надписи направления вращения ЗРА на дренажном вентиле №1.13  Ф.С.-1 УПТПИГ-1 и на запорной арматуре кр.№ 50.;
Обнаружены острые выпирающие элементы крепления (саморезы) на иформационных табличках у перил ограждений БВП.;
Обледенение по пути передвижения от КПП до ДКС. Риск падения работника.;
"Не горит фонарь ""Автоматика отключена"" при открытой двери блока двигателя ГПА №621. ";
Занесены снегом площадки обслуживания УЗПД;
Наледь на свече абсорбера A1/2 со стороны АВО ДКС.;
Площадка обслуживания РИГ(ППА) занесена снегом.  ;
Посторонние предметы в УРМ (ведра);
Обнаружена утечка воздуха КИП на стойке приборов С 1-14 УОГ;
В помещении №10 (тепловой пункт) здания геологической службы в пос. Ямбург выявлено хранение стремянки.;
Посторонние предметы рядом с КРТ-2/2р.;
Восстановление ЛКП на трубопроводе на линии КРТ-2/2р.;
Снег на путях передвижения в районе ЦПГ-2.;
Пункт 2.1.5 Чек листа. Наносы снега на лестничном марше и путях подхода Маслостанции.;
Пункт 3.1.5 Чек листа. Требуется доливка масла в маслобаках Маслостанции.;
Пункт 2.1.5 Чек листа. Наносы снега на лестничном марше главного входа в здание СЭБ.;
Занеесн снегом вход в технологический корпус с торца здания.;
Не обозначен информационной табличкой насос Н-3/1 в насосной метанола.;
Посторонние предметы (мусор) в ТКДМ возле Р-1а;
Занесена снегом площадка обслуживания ПОРДиМ;
ТКРДи М возле Н10-4 ослаблен компенсирущиц хомут на дренажной линии;
ЗППА В1/2 -ослабло заземление электродвигателя;
Проходная УКПГ-наледь,снег;
Отсутствует табличка на кр.№1 ГПА 713;
Б/б насосной метанола Ф1- частично нарушена пломбировка;
Е-6А -плохие подьездные пути для слива метанола с а/ц;
Наледь на козырьке ЦРД выход на АВО газа.;
Посторонние предметы в ЦРМ возле Е-12 (ведро, ключи, ветошь);
Не достаточная освещенность помещение ЗХД.;
Занесен снегом вход на узел подключения ДКС -1оч.;
Заснеженность путей передвижения, входных лестниц БППП;
БППП Пульт разряжен газоанализатор СЕАН;
Наледь возле Е-4;
Занесен снегом подход к зданию УОК.;
Вход лестнице козырька склада ЛЭС,образовались сосульки.;
Наледь на площадке обслуживания перед ОМА ГПА №623. ;
Образовалась наледь на лопастях ВАВО пускового контура АВОгаза КЦ-1(Возможно получение травмы.) ;
У лестницы б\б ЭХЗ на КГС №101 УКПГ-1С нижняя ступенька находится высоко от уровня грунта.;
Наледь на козырьке и снег на лестничном марше блок-бокса ЭХЗ КГС №218 УКПГ-2С.;
Оборван заземляющий проводник на дверце СКЗ №221 УКПГ-2С;
Выцвел знак на блок-боксе ЭХЗ КГС №223;
