Message;Risk
УРДиМ посторонние предметы в проходе площадки обслуживания Т-401.;
Занесены снегом пути прохода и лестничные площадки МКУ-510,505,504.;
Следы масла на полу отсека маслоагрегатов..;
Не горят лампы аварийного освещения в блоках автоматики ГПА-511,515.;
Нависающие снежные шапки  на козырьках входных дверей 15ТП-20.;
Поз.63 После метели скопление снега на козырьке над входом в БКТП. Опасность получения травмы при падении на работника.;
Утечка воздуха КИП в компрессорной по сальнику ЗРА;
"АГРС ""Промбаза"" над входом в блок-бокс БТПГ свисание снега с крыши.В РММ загрязненная поверхность на слесарном столе и лежат посторонние предметы.";
"БПТПГ на ЗРА№129 нет маркировки ""Открыто- Закрыто""";
Разряжен газоанализатор СЕАН-Н №6065.;
Недостаточное освещение в комнате приема пищи.;
На штурвале крана Г301-2 стетела ручка;
Порвана мягкая вставка В1-1 ТКПГ;
Отсутствует нумерация кранов на линии горячего воздуха на ГПУ-16 ДКС 1 очередь;
Вода в сухотрубе 1 секции АСППТ;
Снег и наледь на переходном мостике в зоне В;
Образовались  ледяные  неровности на просечном листе  на выходе с ТКРМ ( 2-этаж). Возможно падение работника.;
Обледенение дверного проема аварийного выхода ТКПГ, в следствии чего затруднен выход .;
Обледнение вертикальных лестниц на площадки обслуживания ФС-1 ФС-2. Риск падения и травмирования персонала.;
ПОРД наледь на входе;
ПОРД п1.1 Отсутствие информационной таблички;
поз.82 На лестничной площадке входа в слесарную мастерскую, образовалась наледь. Вероятность получить травму в следствии падения из-за скользкой поверхности.;
поз.14 Образовалась наледь на лестничной площадке входа в здание технологической насосной. Вероятность получения травмы в результате падения на скользкой поверхности.;
Произвел проверку слесарного инструмента общего применения на поз.82 в результате проверки обнаружены: рукоятка отвертки имела трещины, искривлён гаечный ключ.;
Несоответствие наименований автоматических выключателей ЩО-1 Производственного здания ЦЭиОСО диспетчерским наименованиях, указанным в схеме ЩО-1.;
Занесы снегом аварийный выходы из здания АБК;
В мастерской МРУ металические заготовки лежат на полу;
Оконные проемы здания АБК  заметены снегом;
"На входе в здание АБК ветром оторвало предупреждающий знак ""Держитесь за поручни""";
ПГ№22 открыта одна створка дверей ;
"ГТЭС-48. Лестница на БМО-1. Сломано крепление знака ""Держись за поручни"".";
При входе в арматурный блок ПОРД на полу образовалась лужа из-за талого снега. Риск падения работника при входе-выходе из арматурного блока;
Заметен подход снегом к теплообменнику Т-3;
Неисправен доводчик на запасном выходе БППП (1 этаж).;
"На складе хранения кислородных баллонов отсутствует знак ""Держаться за поручни"".Необходимо установить знак.";
Образование наледи на площадке перед входом а ангар ГПА №216.;
Загрязненные полы в ангаре ГПА№915.;
"На перильном ограждении лестнице выхода с КПП на ДКС отсутствует предписывающая табличка ""держись за поручень"". ";
ГПА №721, 723 отсек БМА не зекрепленны поёллы.  ;
Посторонние предметы на пути обхода около ПГ1.1;
Подтеки масла на корпусе насоса Н10А2;
после снегопада подход к пожарному гидранту №15 ( около поз.3 ),ПГ №20 (около поз.3а), ПГ №14 (около поз.14) засыпаны снегом снегом ;
Снежный нанос на мостике узла подключения 2-го цеха.;
База геофизиков, здание КНС заметено снегом.;
Ослабло крепление заземления на приборе КИП в отсеке нагнетателя ГПУ-115.;
Перегорела лампа световой сигнализации стационарной испытательной установки.;
УРДиМ, грязные полы возле Т-401.;
Лужа воды возле насосов Н1а-Н2а в ЦРМ.;
УРДиМ постороние предметы на площадках обслуживания К 401-2.;
ЦСГ Присутствие снега и наледи на козырьках и свисание их с крыши.;
ЦСГ, ЗПА Присутствие снега и наледи на путях передвижения.;
ЦСГ,ЗПА Скользкие подходы к маршрутным лестницам.;
В месте хранения заглушек для ТП 530мм возле С 1/1 лежит ветошь, пластиковый стакан.;
Поз.78 При осмотре выявлен паяльник с повреждённой изоляцией питающего кабеля питания. Опасность поражения эл. током работника при использовании.;
Поз.45 На козырьке над входом скопления снега и наледи. Опасность получения травмы при падении на работника.;
"По маршруту обхода АГРС ""Промбаза"" сугробы снега.Входная дверь РММ шляпка шурупа выталкивается порожком.";
Разводы масла в поддоне очистителя масла электростатического, вследствие негерметичности фланцевого соединения трубопроводов.;
Посторонние предметы в отсеке технологическом.;
Указатель нижнего рабочего уровня раствора в установке приготовления раствора коагулянта КОС-75 ГП-3С не четко просматривается;
Обрыв провода заземления на клапане электромагнитном КЭ1 маслосистемы двигателя.;
Наледь на козырьке над входной дверью в АВГМ ГПА №315.;
Занесены снегом подходы к ТКПГ;
Утечка по сальнику ЗРА Н6-1;
Блок бокс Метанола: Забит дренаж Н3-2;
Свисание наледи с козырьков крыш вход в ПЭБ.;
Свисание наледи с козырьков крыш вход в ПЭБ.;
Не открывается дверь в блок ВОД ГПА№-225 обледенела;
Наносы снега на стабилизаторах пластично мерзлых грунтов.;
Перед переходной площадкой трубопроводов возле ВХ-3 ЦРД знак обозначения перепада высот находится в плохом состоянии.;
"На насосе Н-5А/2 ЦРД отсутствует знак ""Заземлено"".";
Клинит дверь запасного выхода со 2 эт. БППП, открывается с трудом;
Заметен подход к БППП;
Занесен снегом пожарный гидрант - 4.;
Занесен снегом вход в БППП.;
Занесен снегом пожарный ящик с песком возле блок бокс насосной метанола.;
Занесен снегом пожарный ящик с песком возле блок бокс топливо-раздаточного пункта.;
Оборвана сигнальная лента ремонтного агрегата № 124.;
Устаревшие таблички параметров приборов КИП в УОК, ПОРДиМ;
Заметены подходы к пожарным гидрантам ПГ-82, 83 на территории базы ЛЭС;
Постороние предметы в блоке подготовки теплоносителя.;
Заметена дверь и лестница входа в УЗГ. Риск травмирования персонала;
Заметена лестница в галерее ППА. Риск оступится и получить травму.;
Заметена лестница входа в насосную метанола. Риск травмирования персонала.;
Занесен снегом пожарный ящик с песком возле узла редуцирования поз. 22.15;
Заметена снегом площадка обслуживания технологического и компрессорного отделения поз.22.1.1, 22.1.2.;
Заметены подходы к УОГ.;
Свисание снежной шапки с козырька  над дверью блок бокса пожаротушения ГПУ№514. ;
ГТЭС-15, сосульки над входом в БОКиГФ №1 и БОКиГФ №1;
Неисправен выключатель наружного освещения УОГ (со стороны узла подключения).;
Низкий заряд аккумуляторной батареи газоанализатора ФП22.;
ГТЭС-15: Занесены снегом подходы к РДЭС-630;
ГТЭС-15: Занесены снегом подходы к ОРУ-10;
Сломана клавиша на выключателе освещения при входе в насосную ГСМ.;
Свисание снеговых шапок с козырьков над входными группами в ПЭБ ДКС.;
Постороние предметы в отсеке нагнетателя ГПУ№515.;
Постороние предметы в отсеке нагнетателя ГПУ№515.;
КГС №19 на воротах плохо закреплена табличка;
"Откололась часть знака ""кнопка"", ЦПГ выход №2.";
ПОРДиМ наледь и снег на козырьках и крышах;
Заметён снегом проход к арматуному блоку печей подогрева газа ;
Отсутствует нумерация ЗРА (Г102.20) в технологическом корпусе АР-01;
"На эвакуационном пути - выходе из насосной метанола в сторону зоны ""В"" ковровое покрытие мешает свободному открыванию двери.";
В здании УМВ эвакуационные выхода занесены снегом, нет свободного прохода для обслуживающего персонала.;
Сети внутриплощадочные, вход, лестничные переходы и площадки обслуживания на Е-320,Е-308 занесены снегом.;
Снежный нанос на переходном мостике между кр.24 и 25.;
Заметены снегом подходы к ПЭБ.;
УРДиМ обвалилась цементная стяжка стены в районе АР-303-2.;
ЦПГ-1. посторонние предметы в районе Р-1/4 (перчатки, ветошь, лента);
ЦПГ-1. Загрязнение пола в районе СОУ, Р-1/4 после переустановки.;
Поз.65 Сломана ручка входной двери в БКТП. Ограничен доступ в помещение обслуживающего персонала.;
Поз.19 В плафоне  уличном светильнике скопилась влага. Опасность короткого замыкания ;
Не герметично фланцевое соединение на Н-№-5 в насосной ГСМ;
Лед (солульки) на козырьке выхода ТКДМ, возможно падение на работников;
Сломан доводчик двери арматурного блока ПОРМ;
Над входной дверью №2 в РММ образовалась наледь.Сломана ручка на входной двери слесарной мастерской №2.;
Не исправен замок двери пож.выхода из ЦРДиМ к АВО газа;
снег и наледь на площадке пож.выхода у Р-1а к АВО газа;
Отсутствует информационная табличка состояния оборудования (резерв )на насосе Н-10б/2;
Бочка с краской возле С-3;
Наледь возле проходной;
Слабый напор воды в смесителе комнаты приема пищи. Засорен аэратор.;
Повреждена пломба калитки склада метанола;
Оторвалась со стенда технологическая схема обвязки А1-8;
Заметена снегом площадка ш.кр.№21,22.;
Отсутствуют информационные таблички с нумерацией кранов №24,25 на крановом узле КЦ-2.;
"Нет таблички с обозначением ""песок"" возле ящика с песком (ЦДиМ 1 этаж).";
БППП, входная дверь, несправен доводчик.;
"Модуль №4
Помещение КТПСН
Не закреплена(сломана) крышка светильника";
"Модуль №4
Помещение 5/4 РП-10 7С-10 не закреплена штанга 10кВ  на стенде защитных средств";
"Модуль №4
Помещение 203
Повреждена тепловая изоляция воздуха";
поз№72 затруднен подход к мусорному баку ;
Посторонние предметы на станине БТДА1, БТДА6 в ЦПГ.;
Площадки обслуживания сепараторов заметены снегом. Риск оступится и получить травму;
Площадка обслуживания кранов 104 204 заметена снегом. Нет возможнности поднятся на площадку.;
Площадка обслуживания свечей имеет заносы снега и обледенение. Риск травмирования персонала;
Вертикальные летсницы площадок обслуживания сепараторов ФС-1 ФС-2 имеют обледенение. Риск сорваться и получить травму.;
ТП-7 свисание сосулек с козырька крыши. Риск травмирования персонала.;
Подход к лестнице вход в МКЦ №1 не подсыпаны песком.;
Занесён снегом подход к печам подогрева газа собственных нужд ;
Перегорела лампа освещения на пульту АРМ в БППП;
Занесены подходы снегом к складам  N 1,2,3.;
Образование сосулек и наледи на входе в  ТКДМ со стороны АВО газа. ;
Порвана мягкая вставка на П4-2 (всасывающее отверстие), венткамера ТКДиМ ;
Порвана мягкая вставка на П4-1 (всасывающее отверстие), венткамера ТКДиМ ;
УТЕ. Наличие снега на путях передвижения;
"ЦСГ-1. Отсутствие табличек ""САЗ"" на шаровых кранах импульсного газа";
СП-501 занесены снегом маршрутные лестницы и площадки обслуживания.;
Наличие снега и наледи на входе в щитовую КИП 2 очереди ДКС.;
Поз.69 При обходе обнаружено на проходе масленое пятно (подкапывание масла из системы смазки через подсохший дюрит). Опасность получения травмы работников в следствии проскальзывания. ;
Поз.64 Нависание снега и наледи с крыши над входом в ТП. Опасность получения травмы при падении на работника.;
Отсутствует антискользящее средство на подгодах к зданию ПЭБ.;
Сосульки над входом в БПТГ КЦ-2.;
Частично отсутствуют указатели направления среди на трубопроводе в ОМА ГПА №624.;
Посторонние предметы в насосной склада ГСМ.;
Наледь на площадке обслуживания ОД. ;
Неработает ручка входной двери в блок автоматики ГПА№-214;
Отсутствует доступ к коренной задвижке ипмульсного газа САЗ (занесена снегом);
С крыши АБК №1 свисание наледи.В слесарной мастерской №2 хранятся сломанные лопаты.;
Снежные заносы на путях передвижения.;
Недостаточное освещение в насосной метанола.;
Подтеки под Н-4а, забит дренаж;
Нарушена целостность ЛКП Г-110А;
Заедает кнопка выдачи мыла дозатора в уборной.;
Заметена снегом площадка обслуживания Ш.КР. №24,25;
Заметен подход к запасному выходу со 2 эт. техкорпуса;
"Не горит табличка ""Запасной выход"" над выходом со 2 эт. БППП";
Солсульки на козырьке ПРМ - возможно падение на работников;
После очистки снега тракторной техникой - на путях передвижения работников образовалась наледь. Риск травмирования работника при передвижении по территории.;
При входе на холодный склад красок посторонние предметы, деревянная палка;
На перилах лестницы на площадку обслуживания емкости Е-8А металлический заусенец. Риск травмирования работника при подъеме-спуске по лестнице;
Обледенение ступеней и поручней эвакуационной лестницы ВХ-3 ЦРДиМ. Риск травмирования работника при падении.;
Обледенение ступеней и поручней лестницы и переходной площадки ЦРДиМ (сторона АВО газа). Риск травмирования работника при падении.;
Занесены снегом входные площадки УОГ. Свисание наледи с защитных козырьков. Риск травмирования работника.;
поз№72 посторонние предметы на инструментальном шкафу ;
Поз.5.0 Обновить перечень пожарного инвентаря и номера телефонов  ;
Поз.7.1 Обновить перечень пожарного инвентаря и номера телефонов ;
"Поз.315 очистить проходы, и заменить знак ""держаться за поручни""";
Поз 5.0 не прикручена опора (хомут) на дренажной линии Ду50 ;
КГС 102 не закрыт лючек после ЗТ;
Поз.14 нет знака держаться за поручни на входной лестнице;
Поз.5.0 Заменить шланг на ОП-10 (трещина);
Очистить от снега  подходы поз.136;
Поз.301 Не прикручен шланг ОП-35;
Занесен снегом подход к площадке обслуживания СПУ КЦ-2;
Поз.40 ЦН-2 в процессе эксплуатации поводок заземления получил критические повреждения не отвечающие требованиям безопасности. Опасность поражения эл. токам при косвенном прикосновении.;
Поз. 34 На козырьках над входами в здание скопление снега. Опасность получения травмы при падении на работника.;
Поз.120 занесен снегом вход на маршевую лестницу. Опасность получения травмы при проходе к объекту.;
Поз.60 Перила на маршевой лестнице имеет повреждения (заусеницы). Опасность получения травмы работникам (порезы).;
"АГРС "" Промбаза"" блок-бокс неисправен светодиодный светильник, недостаточность освещения.";
Склад КИПиА недостаточно освещения .;
Помещение ЩСУ неисправен замок. ;
РММ. На лестничной площадке снег, наледь.;
Неисправен механизм поднятия шлагбаума на въезде. ;
Подтек на месте установки заглушки по дренажу у А-1/6 (выведен из эксплуатации);
УРДиМ, жалюзи на ВХ-302,ВХ-401 забиты снегом.;
Подтёки смазочного материала  у насоса Н-10/3;
Неисправен доводчик двери в торце технологического корпуса;
ЦПГр. Наличие посторонних предметов (металлоконструкций) вдоль вытяжной вентиляции, в районе В-14-2;
ЦПГр. Наличие зягрязненности поверхности пола возле КРТ-2р/4;
Занесены снегом маршрутные лестницы и площадка обслуживания сепаратора-пробкоуловителя СП-502.;
Не работает отопление салона вахтового автомобиля, гар № 1111;
"Просрочен срок годности ""Самоспасатель Фильтрующий""";
Проходная УКПГ-наледь,снег ;
Занесены подгоды к площадкам обслуживания МКУ.;
Отсутствует антигололедное средство на подходе в маслонасосную КЦ-1.;
Посторонние предметы в здании ЗХД.;
Неисправный раструб огнетушителя в БПТГ КЦ-1.;
Сломана ручка двери блок-бокса диапазон.В РММ рассоединили доводчик двери вход в слесарную мастерскую.;
Грязная площадка обслуживания крана Г102.1;
Подтеки масла под насосом Н2/2;
Частично занесены снегом знаки безопасности на входе в МКЦ-2.;
Не закреплена табличка ШК 30-№3 на площадке обслуживания входных кранов;
Заметен снегом подход к входным кранам АВО поз.30;
Заметен снегом подход к выходным кранам АВО газа поз.30;
Отсутствует обозначение ШК-30-3;
Отсутствует обозначения ШК 30-2 входных кранов АВО газа поз.30;
Поз.64 Отсутствует обозначение задвижки 64Z5;
Заметена снегом остановка посадки, высадки персонала;
Подтеки масла пол Н10-5;
Снег перед БППП, затруднен проход работников;
Заедает язычек двери северного входа в ангар ГПА №917;
"Площадка перед АЦ. 
После уборки (сноса) части ледяных скульптур (перед АЦ) на земле остались остатки ледяных скульптур (лёд), торчащий кабель и арматура.
Всё это припорошило снегом. В целях предотвращения потенциального происшествия предлагаю оградить данную территорию (до момента убокри остатков ледяных скульптур, кабеля, арматуры).";
Пункт 3.1.1 Чек листа. Минимальный и максимальный уровень уплотняющей жидкости в насосах Н-4, Н-8.;
Пункт 3.1.6 Чек листа. ЦРД. Обильные подтеки масла Н-8-2.;
Заметены снегом подходы к площадкам обслуживания ГПА-226.;
После ремонтных работ остались посторонние предметы в РММ.;
Пункт 3.1.6 Чек листа. ЦРМ. Подтеки масла Н-10а/5.;
Пункт 2.2.1 Чек листа. ЦРД. Неправильная работа доводчика двери входа в ВХ-3.;
КГС№15 на манометре отсутствует стрелка максимального рабочего давления ;
В месте хранения окрасочных материалов в ведре складированы отходы ошкуривания лако-красочного покрытия, прочий мусор.;
"На пути перемещения из ТКПГ на зону ""В"", а именно возле двери выхода наличие снега (задувает из под двери).";
Занесен снегом подход к площадкам обслуживания ГПА-715;
Пункт 2.1.5 Чек листа. Наносы снега на площадке обслуживания и лестничном марше Склада смазок.;
Пункт 2.1.5 Чек листа. Наносы снега на площадке обслуживания и лестничном марше УАЛКП.;
Пункт 2.1.5 Чек листа. Наносы снега на подходах к пожарным лестницам здания СЭБ и БВС.;
Пункт 2.1.3 Чек листа. Наледь на козырьке с правой стороны здания УАЛКП.;
Наледь на площадке обслуживания у входа в отсек двигателя;
Занесена снегом площадка обслуживания ш.кр.№ 36.;
Заметён снегом подход к лестнице с торца технологического корпуса ;
Посторонние предметы по маршруту обхода (ведро) АР-01;
Пункт 2.1.6 Чек листа. Не посыпан песком маршрут обхода от проходной до БВС.;
Пункт 2.1.6 Чек листа. Не посыпан песком подход к маршрутной лестницы здания УАЛКП.;
Пункт 2.1.6 Чек листа. Не посыпан песком маршрут обхода, подход к лестнице маслостанции.;
Заметены подходы к ПЭБ ДКС.;
Заметены подходы к ГПУ№511.;
Наледь на площадкек обслуживания отсека двигателя ГПУ№511.;
Открыты жалюзи на отсеке масло охладителя двигателя ГПУ№511.;
Наледь на площадке обслуживания ГПУ№514.;
Отсутствует информационная набличка на задвижке горячено воздуха в отсек двигателя ГПУ№515.;
Наледь и снег на козырьках вход в УЗПП.;
Снег на площадках и путях передвижения УЗПП и ЦРМ.;
УРДиМ свищ на трубопроводе промстоков , всас группы насосов Н-403.;
Посторонние предметы на втором этаже ЦПГ возле А-1/4;
Заснежены знаки безопасности на входе в УОГ.;
ГТЭС-48, ЭМ№1, ДН-3 отпала бирка с направлением вращения;
Занесены снегом проход к станции пож тушения, Конг Прима. ;
Занесены снегом пожарные выходы к зданию ПЭБ.;
Нет подхода,подьезда к ПГ №16 (занесено снегом).;
Отсутствует указатель направления вращения электродвигателя насоса ПНС на ГПА 614.;
Следы масла под насосом Н-4. ;
Посторонние предметы на стойке КИП в УПТ П-1.;
Замазученность пола в маслохозяйстве КЦ-№-1;
База №2 в РММ на пути передвижения работников лежит размотанный электрический удлинитель.В слесарной мастерской №2 хранится сломанная деревянная скамейка.;
Снег на подступах к площадке  обслуживания склада ГСМ.;
Нарушена пломба пожарного ящика №2 поз.41;
Разряжен газоанализатор СГГ-20 МИКРО №5962.;
Отсутствуют подходы, завалены снегом, к блок-боксу ГСМ;
Нарушено лакокросочное покрытие перил площадок обслуживания абсорберов;
Постороние предметы на площадке ослуживания А1-9 (ведра с краской);
Наледь на ступенях запасного выхода со 2 эт. техкорпуса;
Перегорела лампа освещения в венткамере техкорпуса;
ППА, проходы занесены снегом.;
Светильники №№ 19, 21 2ВЛО-5 в нерабочем состоянии. ;
Пункт 2.1.6 Не посыпано песком подход к маршрутной лестнице БВС.;
Низкий уровень масла в МБД ГПУ-214.;
Пункт 2.1.6 Не посыпано песком подход к маршрутной лестнице проходной ГП.;
Сети внутриплощадочные, площадки обслуживания на П-601/1,2 занесены снегом.;
Заметены лестницы в галерее ППА. Существуют риски оступится и получить травму.;
Снег на пути передвижения к кранам Г101.12 и Г101а.12;
поз№75затруднен проход на лестничную площадку из за снега ;
Слетел защитный колпак с конца ЗЛТП скважины 505.1.;
Наледь на лестнице площадки БВП.;
Отсутствует информационная бирка №12 на скважине 509.2.;
Нумерация ЗРА на ФА скважины 512.3 не соответствует принципиальной схеме.;
Открыто технологическое окно на манифольдной линии скважины 514.3.;
Неплотное прилегание скользящей опоры на ЗЛЗП скважины 502.3.;
Снег на площадке БВП.;
Посторонние предметы в ЗХД.;
Низкий заряд батареи газоанализатора СЕАН.;
Наледь на площадках обслуживания ГПА№521.;
Снег на путях подхода к ГПА № 721.;
При выезде из проезда им. Б.С.Ахметшина по обе стороны скоплены огромные горы снега, что затрудняет просмотр движущего автотранспорта по ул. Геологоразведчиков. В обеденный перерыв автомобили выезжающие с этого проезда из-за плохого обзора могут спровоцировать ДТП.;
Неисправные средства защиты органов зрения (очки) в операторной БППП.;
возле заточного станка обнаружена металическая стружка;
Поз.78 порвана пломба пожарного шкафа.;
Поз. 18 Отсутствует замок противопожарной двери.;
"1.Выцвела маркировка кабельных бирок на отходящих кабельных линиях СКЗ ГРС ""Аэропорт""
2.Недостаток уровня освещенности СКЗ ГРС ""Аэропорт""";
Снег и наледь на козырке выхода БППП;
Пыль на станине насоса Н -10(а)/1;
Обнаружена трещина на ручке электродержателя ручной сварки.;
Пункт. 1.1 Чек листа. Оторван шланг огнетушителя №27 ОП-8 Склад смазки.;
Пункт. 1.1 Чек-листа. На пути обхода у выхода из ЦПГ  оторвана табличка места установки огнетушителя ОП-8.;
Пункт. 2.1.3 Чек-листа. По пути следования на работу не почищен от снега козырек входа в общежитие 606 ВЖК-6. ;
В здании УМВ в инвентарной комнате нет свободного прохода для обслуживающего персонала,загроможден рабочим инструментом. ( швабры, метлы ,совки );
Занесены снегом подходы и площадки обслуживания кранов в обвязке компрессора ГПА.;
УТЕ площадка приема метанола занесена снегом.;
оборванно заземление на электродвигателе насоса Н4А/2;
Наледь на лестнице  ТКДиМ  2 этаж со стороны АВО газа ;
Нет знака “Водитель опусти кузов” перед эстакадой  ворот N-7;
"ГТЭС-48, БМО ГТУ-2, отпал знак ""заземление"" около ВОТ-1";
Занесены снегом проходы к б/б ГРСН, ЦРМ, ЦРД.;
Неисправен датчик загазованности в УП-№-2 ;
ГПА №625 отсутствует заземление на насосе откачки МБД.;
Снежный бруствер на пожарном выходе из здания ПЭБ.;
Сосульки над входом в УОГ.;
Отсутствует антигололедное средство на подходах к зданию ПЭБ.;
ГПА №626 масляные пятна в ОН. ;
Наличие снега и наледи на площадке обслуживания ПТПГ-30 2 очереди ДКС.;
Оборвана пломба на устройстве для изменения уставок на электроконтактных манометрах в УПТИГ-1 очереди ДКС.;
Ослаб хомут крепления трубопровода после насоса Н10А-2;
Отсутствует табличка нумерации задвижки М18;
ЦПГ-1 Наличие снега и наледи на путях передвижения.;
Частично заметены снегом площадки обслуживания СВО № 911-917.;
ЦПГ-1 Наличие загрязнённости поверхности пола в районе Р-1/4.;
Занесены снегом площадки обслуживания;
Лед на подходах К БППП;
Повреждено заземление Н10А-1 (откручена кклемма);
Занесен снегом проход к ПГ-8.;
Занесен снегом проход к площадке обслуживания Г-5Х УЗГ.;
Загромождение эвакуационного выхода с б\б эл. мастерской посторонними предметами, наледь, потенционально опасная скользкая поверхность.;
поз.24 Заметен снегом проход к маршевой лестнице, сама лестница также не очищена от снега. Риск падения при передвижении по маршевой лестнице, а так затруднена эвакуация от позиции 24.;
Образовалась наледь на маршевой лестнице позиции 41. Риск падения при передвижении по ней.;
Во вспомогательном помещении позиции 20 сломана  дверная ручка. При покидании вспомогательного помещения, если дверь захлопнется, без посторонней помощи не выйти.;
Неплотное прилегание сигнальной ленты на ступенях входа в пультовую ПЭБ.;
На кран-балке зав.№186 находящейся в цеху СМУ не работает кнопка для спуска груза.;
Не герметично резьбовое соединение на датчик давления масла насоса Н-6 в насосной склада ГСМ.;
Пункт 3.1.5 Чек листа. Необходимость доливки масла в маслобак компрессора ВК-1.;
Пункт 3.1.5 Чек листа. Необходимость доливки масла в маслобак компрессора ВК-2.;
Пункт 3.5.1 Чек листа. Необходимость замены мягкой вставки на приточной вентиляции П-2.;
Пункт 3.5.2 Чек листа. ПОРД. Необходимо очистить решетку вентиляционной системы АВВ.;
КГС №22 нет бирки с тех.номером на задвижки, скважина 02;
Заметен снегом вход в ПРУ КСК в г.Новый Уренгой. Не посыпаны антискользящим материалом дорожки вокруг КСК. Существует риск получения травмы работников.;
С рукоять молотка ;
Сети внутриплощадочные, входа в УПГ занесены снегом.;
неисправен довдчик двери входа в мастерскую УТОБТДА;
В районе КПП погнут сигнальный флажок трубопровода;
На площадке при входе в б/б насосной ГСМ наледь возле двери ;
На УОК наледь и снег на входной группе ;
"В слесарной мастерской перегорела лампа в обозначении ""ВЫХОД"" ";
ДЭС-1 Свисающие сосульки над входной дверью. Опасность получения травмы при падении на работника.;
Поз.27 Не работает светильник аварийного освещения. Требование правил, для безопасной эвакуации персонала в экстренной ситуации.;
Посторонние предметы на второом ярусе площадки осблуживания емкости Е-4;
ГФУ заснежены пути подхода и площадка обслуживания ЗРА ;
Отсутствует надпись направления вращения ОЗ на задвижке Д207.5;
ГФУ не читаемы показания тех.манометра на площадке ГФУ;
Нависание снега с крыши БВП(риск травмирования персонала);
Отсутствует антигололедное покрытие подходов к ЦРД;
Отсутствует антигололедное покрытие подходов к ЦРМ;
Отсутствует антигололедное покрытие подходов к ЦПГ;
Загрязненность поверхности пола в ЦРД;
Неисправность доводчика двери на входе в ЦРД;
Пункт. 2.2.3 Чек-листа. Посторонние предметы в ЦРД, ВХ-5.;
Снег на площадке обслуживания ресиверов;
Пункт. 3.1.6 Чек-листа. ЦРМ. Подтек масла с редуктора Н-10а/6. ;
Пункт. 3.5.1 Чек-листа. Нарушена целостность мягкой вставки вентилятира В-2/2 ЦРД.;
Пункт. 3.1.5 Чек-листа. Необходимость доливки масла в маслобаке маслостанции.;
При осмотре удлинителя №77 была обнаружена утрата бирки с датой следующего испытания.;
Пункт. 2.1.6 Чек-листа. На пути обхода отсутствие песочной насыпи от выездных ворот №1 до БППП.;
В здании УМВ в разливочном цехе в установке розлива воды SCH-BT 60 насос разлива воды и насос для промывки тары не пронумерованы согласно схеме на насосах отсутствуют стрелки вращения рабочего колеса , на борне насосов не указанно входящее напряжение.;
Гололед на маршрутах обхода территории базы ЛЭС;
Пыль на поверхности вентиляционного оборудования П5-1;
Наледь перед входом в торце технологического корпуса;
Присутствуют посторонние предметы,материалы в помещении БОА ГПА № 916.;
Снег на площадках обслуживания Т-1р/1-4.;
Посторонние предметы(ветошь) возле арматурного блока А-1р/3.;
Отсутствует доступ к месту накопления отходов (Огнетушители самосрабатывающие порошковые, утратившие потребительские свойства);
Эвакуационная лестница здания ПЭБ ДКС-1В 1 оч. и площадка на 2м этаже занесены снегом. Требуется очистить от снега лестницу и площадку чтобы обеспечить возможность беспрепятственной эвакуации;
УРДиМ посторонние предметы на площадке обслуживания Т -401.;
Посторонние предметы после монтажных работ возле ротаметра К1.1 в ЦРД.;
ЦСГр Наличие снега на путях передвижения.;
ЗПА Наличие загрязнений поверхности пола.;
ГТЭС-48, ОБУ, ГЩУ протерлась обозначение перепада по высоте (сигнальная лента);
Нет освещения в тамбуре БПТИГ КЦ-№-1;
На пути передвижения с АБК в РММ нагромождение снега.С крыши АБК №1 свисание ледяных сосулек.;
Ослабло крепление элемента заземления на приборе КИП в УПТИГ-2 очереди ДКС.;
Заметены снегом площадки обслуживания балонов импульсного газа БОА №911-917;
ЦПГр Восстановление нумерации ЗРА на линиях м.в. Р-1р/5;
Восстановить надписи направления вращения Открыто-Закрыто на А-1р/1.;
Наледь на рифленке перед входом в БППП;
Оторвалась табличка на двери входа с торца техкорпуса;
Заметена снегом входная группа блок-бокса ДПД, затрудняя вход-выход в блок-бокс.;
Отсутствует подьезд к ПГ ( пожарным -гидрантам) из -за снежных переметов.;
Не обработано провоскользяшим средством (песком) подходы к ПЭБ. ;
Наледь на ступеньках входа в маслохозяйство КЦ-2.;
Отсутствует антигололедное средство на подходе к маслохозяйству КЦ-1.;
Светильники №№ 26, 27, 30 2ВЛО-7 в нерабочем состоянии;
Засыпаны снегом привода кранов обвязки ЦБН КЦ-1.;
Заметены подходы, подъезды к стеллажам аварийного запаса на площадке базы ЛЭС;
Посторонние предметы на площадке обслуживания кр№1 ГПУ-211.;
На площадке УКПГ-2С работник сторонней организации носил каску без применения подбородочного ремешка. Так как каска не зафиксирована, ее функции могут быть не выполнены.;
Отсутствуют подходы (снег) к емкостям на скаде ДЭГа и метанола ;
После укладки нового коврового покрытия в корпусе Б перед первой ступенью лестницы (рядом с кабинетом 113 корпуса Б) было обнаружено наложение двух слоев покрытия. При невнимательности работники Общества, а также пенсионеры Общества, которые регулярно посещают отдел социального развития, могли запнуться, что могло привести к травме.;
"1. Не опломбированы фланцевые соединения на арматурном блоке насоса Н-7а в ЦРМ. 
2. Не очищены от снега подходы к УОК.";
Наледь на ступенях лестницы входа в УОГ.;
"Частично занесён снегом знак безопасности ,, Держись за перила "" на входе в насосную склада масел.";
КГС№19 на вьездных воротах оторвана табличка ;
После ревизии задвижки, оставлено маслянное пятно на полу в мастерской УТОБТДА;
На перилах маршевой лестницы возле сварочного поста поз.82 обнаружены окалины которые могут привести к порезам и микротравмам.;
Наледь на площадке перед БВП.;
Выступ из-под снега мусора возле 505.2.;
БППП,входная дверь на пульт,несправлен доводчик.;
Отсутствует информационная бирка с номером ЗРА №9 на скважине 511.3.;
Посторонние предметы на ПОС 509.8.;
Механизм самозакрывания входной двери (доводчик) не функционирует.;
Возле крана Г203.4 на напольном покрытии образовалась лужа конденсата. ;
Мусор возле скважины 509.8.;
Нарушена изоляция манифольдной линии скважины 509.8.;
поз.17 Заметен снегом подход к б/б насосной.;
поз.12 Образование наледи на ступенях площадки обслуживания расходных емкостей.;
поз.5 Свисание льда над входом в помещение АВО.;
поз.7 Посторонние предметы на площадке обслуживания 30РД-1/2.;
Посторонние предметы (каркас шкафа)у двери пож.выхода 2 этаж БППП пульт;
Наледь возле входа в КПП.;
Посторонние предметы (краска,тряпки,перчатки).;
Неисправен замок на двери № 2 в ангаре ГПА № 917.;
Пункт 3.1.6 Чек листа. ЦРМ. Подтек масла с редуктора Н-10а-6;
Пункт 2.2.1 Чек листа. ЦРД. Неисправность доводчика двери на входе в ЦРД 2 этаж, гденаходятся насосы Н-6.;
Пункт 2.1.3 Чек листа. Наледь на ступеньках лестниц-переходов и лестничных маршов здания ЦРД.;
Дверь между ЦРД и ЦРМ, посторонние предметы на пороге. Возможно падение или травма ног.;
Пункт 3.3.1 Чек листа. ЦРД. Обнаружен подтек продукта во фланцевом соединении Ду100 Ру 16 возле емкости Е-4.;
отсутствие нумерации ЗРА согласно утвержденной тех. схеме С201-1;
Не открывается Пож.гидрант №8 зпртвален снегом;
Открутился кабель заземления горловины Е6А к Автоцистерне;
Отсутствует нумерация и напрвления вращения О-З на ЗРА топливного газа с ДКС ;
Отсутствует проед/проход на ГФУ;
Забиты инеем жалюзи всаса приточной вентиляции ТКДМ;
Повреждены пломбы калиток склада метанола;
Снег на площадках обслуживания кранов УП КЦ-2;
УЗСП,площадка обслуживания БЕ-4 посторонние предметы (ветошь,паранит).;
Посторонние предметы, материалы в помещении компрессорной;
Плохая освещенность в в тамбуре-шлюзе ЦРМ;
Отсутствует нумерация ЗРА насоса Н-4/2;
Лужа воды под компрессором ВК-2.;
Поз.16  Нет знака держаться за поручни на маршевой лестнице площадки обслуживания кранов.;
Поз 110 Заметен снегом подход к пожарному гидранту №9.;
Поз.13  (Дренажная емкость).Поломка ручки на входе в укрытие насоса.;
ТК-2. Занесены снегом подходы к площадкам обслуживания шаровых кранов.;
Отсутствует ЛКП на трубопроводе в насосной ГСМ;
"На лестничном марше ДЭС1 не закреплен плакат ""При подьеме по лестнице держитесь за поручни""";
ГТЭС-48, ЭМ№1 Аппаратная №1, неисправен светильник;
Неисправен светильник эвакуакционного выхода.;
Отсутствует информационная табличка на шаровом кране отбора импульсного газа КР №1 ГПУ-114.;
Заметен вход в установку подготовки азота.;
Сел аккумулятор у газоанализатора в аварийном запасе;
Наледь на ступенях запасного выхода со 2 эт. БППП;
Занесены снегом площадки обслуживания ГПА;
В актовом зале поз.33 обнаружен стул с надломленной ножкой. Высокая вероятность получить ушиб при падении со стула.;
На складе поз.82 обнаружена просроченная аптечка. ;
проезд на территорию УТТиСТ через КПП 2 создает проблемы для автобусов. Не выровнено  дорожное полотно от снега и наледи.;
Следы масла на полу в маслоскладе поз.22.3.;
Подклинивает дверной замок входной двери комнаты приема пищи.;
БВП, загрязненная поверхность пола в гараже (песок).;
Площадка обслуживания крана Г-517, подходы занесены снегом.;
ЦРД, моргает лампа освещения у Р-1.1;
Занесено снегом пожарный гидрант.;
Заметены проходы к Т/А 322 снегом;
Порвалась табличка на лестнице с датой испытания.;
Не достаточно свещение на ВХ-3;
Не открыается дверь ПК-8, привалена снегом;
Подтеки жидкасти под Н10А-2;
Мосло (подтеки) под Н10-9;
поз№72 сосульки на козырке крышы входной лестницы ;
Наледь на лестнице эвакуационного выхода от насоса Н-6 в ЦРД. Возможно падения работника с высоты при подскальзывании на лестнице.;
Занесен снегом подход к б/б насосной ДЭГа и метанола.;
УКПГ-1С, КНС-18 (поз.111) перегорела лампа в светильнике над входом в здание КНС.;
Занесены снегом указатели и нумерация кранов узла подключения КЦ-2.;
Обнаружен скользкий участок возле остановки вахтового транспорта МРУ;
Выявлено подклинивание доводчика двери запасного выхода из здания АБК МРУ поз. 9.18;
Выявлено на полу скопление песка в коридорах и кабинетах здания АБК поз.9.18  ;
Переполнены мусором уличные урны;
"ЦПГ-1очередь.
Приточная вент. камера П-6-1 нарушена гибкая вставка (брезент).";
"На входной калитке ГРС ""Аэропорт""  сломана петля навесного замка.В слесарной мастерской РММ на пути передвижения работников стоит транспортировочный ящик для одоризационной ёмкости.";
Поз. 20 Образование наледи при входе в цех редуцирования.;
поз.20 Отсутствует табличка с наименованием номера датчика обнаружения пламени.;
Поз. 313 помещение узла пожаротушения и автоматики. Отсутствует лопата в ящике с песком.;
Заметены проходы снегом к т/а 315;
Посторонние предметы на площадке обслуживания т/а 322;
Заметен снегом доступ к складу огнетушителей;
на черенке совковой лопаты, обнаружены трещины, заусенцы.;
РММ. Доводчик дверей в тамбуре неисправен.;
ГТЭС-15, ГЩУ, Рабочее место оператора АРМ АСПС и ПТ сломана спинка стула;
Кабинет элетромонтеров разболтаны крепления стульев.;
Занесены снегом пути передвижения по маршруту обхода ;
Присутствует пыль на поверхности ниток АР-01;
Пункт 2.2.1 Чек листа. ЦРД 1 этаж выход к АВО газа ГП. Неисправность доводчика двери.;
Пункт 2.2.1 Чек листа. Склад ГСМ. Посторонние предметы у склада ГСМ. ;
Пункт 3.1.6 Чек листа. ЦРД Компрессорная КИП. Масленые подтеки у компрессора ВК-1.;
Пункт 2.1.2 Чек листа. БВС. Посторонние предметы возле здания БВС.;
Пункт 2.1.1 Чек листа. Наносы снега на лестничном марше входа в здание СЭБ.;
Посторонние предметы в цеху ЦПГ-1оч.(мин.вата изоляция).;
Снег на путях передвижения вокруг цеха .;
Следы масла в ОМА.;
Низкое давление в огнетушителе ОП-8 в здании ЗАТиПГ ГПА-№-222;
ЦСГ Наличие наносов снега на стабилизаторах.;
ЦСГр Наличие посторонних предметов в помещении.;
Занесены снегом проходы к б/б КИП, б/б РГСН, Конг Прима.;
Разряжен газоанализатор СЕАН-Н №6065.;
Не достаточно освещения в коридоре аппаратной комнаты;
Заметен подход к арматурному блоку печей П-1.1-4;
Отсутствует штурвал у угловика М120.8;
Азотная станция нет хомута на трубопроводе продувочной линии;
Наличие снега и наледи на входе в УПТИГ-1 очереди ДКС.;
Нависание снега и льда с крыши БППП со стороны ЦРДиМ;
Скопление снега и льда на защитном кожухе вытяжного вентилятора В-1 из хим.лаборатории;
ТК-3 На пути прохождения персонала по маршруту обхода после прохождения грейдера образовался гололёд. Опасность получения травмы при проскальзывании..;
поз. №72 не плотно закрыты гаражные ворота ;
Лед на подходах к проходной;
Лестница склада аварийного запаса жидкости глушения скважин заметена снегом.;
Лестница аварийного выхода из АБК заметена снегом. ;
Лед (сосульки) на козырьке выхода Пункта Распределения Метанола;
Крыльцо АБК заметено снегом. ;
Подтеки масла Н=10/5;
Крыльцо БВС заметено снегом. ;
Территория ГП частично не обработана противоскользящим материалом.;
Скв. 307.4 - неплотное прилегание хомута задавочной линии.;
Скв. 312.2 - соприкосновение штурвала ЗРА и отбортовки площадки обслуживания.;
Скв. 313.3 - соприкосновение штурвала ЗРА и отбортовки площадки обслуживания.;
Снежные перемёты на кустовой дороге кгс 304-305.;
Снежные перемёты на кустовой дороге кгс 307.;
Снежные перемёты на кустовой дороге кгс 310.;
Снежный бруствер перед лестницей входа в помещение УПТИГ-2.;
Следы наледи на перилах лестницы входа узла подключения ДКС.;
подходы к цеху не посыпаны протвоскользящим материалом;
Образовалась скользкая поверхность путей передвижения после работы снегоуборочной техники на территории ЛЭС.                                   На ступеньках при входе в РММ образовалась наледь.;
Пониженный уровень масла в МБД ГПА № 911,917.;
УЗСП, загрязненная поверхность пола. ;
"Отсутствует нумерация ЗРА  (ДТ07;ДТ04)";
Заметён снегом аварийный выход из тех. корпуса-2 этаж;
УПТИГ КЦ-1, оперативное обозначение АВВ (авварийнго вытяжная ветиляция) по месту не соответствует на мнемосхеме Щита ДКС.;
Разрыв сварочного шва на шарнире распашных ворот МКУ-506.;
Поз. 1 Образование наледи на ступенях при входе в помещение.;
Поз.5 Сломан черенок лопаты в противопожарном ящике с песком.;
поз.7 Нарушение целостности резинового шланга огнетушителя ОП-10.;
"На входе в помещение №110 Сварочный пост не установлены предписывающие знаки: М 01 ""Работать в защитных очках"", М 05 ""Работать в защитной обуви"", М 06 ""Работать в защитных перчатках"", М 07 ""Работать в защитной одежде"".";
"АБК. Световой оповещатель табличка ""Выход"" неисправен.";
Низкий уровень в маслобаке двигателя ГПА 712.;
УЗСП свищ на трубопроводе блока гидроциклонов.;
ППА, после метели занесены снегом лестницы к площадкам обслуживания и крану С-105, безопасный проход невозможен.;
ЦПГ-1 Наличие снега на путях передвижения (вдоль А-2/1-3);
ЦПГ-1 Отсутствие нумерации на ЗРА подачи метанола перех АВО.;
ЦПГ-1 Отсутствие надписей направления вращения ,,открыто-закрыто,,на ЗРА Р-1\4.;
Замазученость пола в Отсеке Нагнетателя ГПА№-214;
Наличие снега и наледи на путях передвижения ПТПГ-30 2 очереди ДКС.;
Наледь на  ступенях и поручнях звакуационной лестницы УПТ. Риск травмирования работника при падении.;
Обледенение ступеней и перил эвакуационной лестницы ВХ-3 ЦРДиМ. Риск травмирования работника при падении.;
Свисание наледи на защитных козырьках входных площадок УОГа. Риск получения травмы.;
"Наледь на ступенях и перилах эвакуационной лестницы ""Мастерской БВП"". Риск травмирования работника при падении.";
Неисправен доводчик двери тамбура БППП.;
Разряжен газоанализатор СЕАН.;
Поврежден кабель заземления АВВ ПОРМ-1/1.;
Ослаблен крепеж фиксирующего хомута крепления трубопровода  Ду32 к опоре технологической обвязки Н-5/3 блок-бокса ДЭГа и метанола.;
Наносы снега на стабилизаторах пластично-мерзлых грунтов.;
Снежные переметы перед входом с торца техкорпуса;
Подтеки масла под насосом Н6/1;
Засыпаны снегом привода кранов обвязки ЦБН;
Заметены подходы к ПЭБ ДКС.;
Наледь на прощадке обслуживания ГПА№525.;
Посторонние предметы в отсеке нагнетателя ГПА№523.;
Наледь на прощадке обслуживания ГПУ№515.;
Утечка воздуха по штоку задвижки ВН-3 ГПУ№511.;
"Отсутствует ""палец"" на тяге управления жалюзи утилизатора тепла ГПУ№514.";
в мастерской УТОБТДА, заземляющий кабель сверлильного станка,частично окрашен;
Задевание лопастей вентилятора АВО газа №5-1 КЦ-2 за дифузор.;
Подтеки воды в ТКПГ под БТДА-9;
Утечка воздуха КИП на арматурном блоке А1/4;
Минимальное давление в огнетушителе ОП-10 №10 БППП;
Постороние предметы на слесарном столе ТКДМ (инструмент, набивка);
поз№73 снег на лестничной площадки ;
Разряжен газоанализатор ДРАГЕР-3573;
На КОС-30 ГП-1В отсутствует направление открыто закрыто шарового крана № 1.;
Оборвана сигнальная лента ремонтного т/а № 124 со стороны компрессора.;
РММ. Заметен снегом пожарный щит.;
Перемёты на кукстовой дороге кгс 311;
Перемёты на кустовой дороге кгс 317.;
Лестница и проходы на ППА заметены снегом.;
АБК,РММ. Образование снежной наледи на краю крыши, свисание сосулек. ;
С козырька над крыльцом БВС свисают сосульки.;
С козырька над крыльцом АБК свисают сосульки.;
Заметён подход к запасному выходу со 2 этажа технологического корпуса;
Пыль на поверхности вентиляционного оборудования П2/2;
наледь на лестнице СЭБ;
ЦРД, выход от насосов Н-4, неисправен доводчик.;
УЗСП, на трубопроводах промстоков износ ЛКП.;
"Аварийный выход в зону ""В"", занесен снегом";
При входе в здание АБК на козырьке образовалась наледь.;
Наледь перед лестницей на входе в наполнительное отделение поз.22.16.  ;
Пункт 2.1.5 Чек листа.Наносы снега на площадке обсулжэивания склада смазок.;
Пункт 2.1.5 Чек листа. Наносы снега на лестничном марше входа в СЭБ.;
Пункт 2.2.3 Чек листа. Посторонние предметы возле емкости Е-12.;
Пункт 3.4.1 Чек листа. ЦРДиМ. Арматурный блок Р-1.1. Подтек ЗРА №8 Ду 50 Ру 160.;
Пункт 2.1.5 Чек листа. Наносы снега на площадках обслуживания ППА.;
Пункт 2.1.5 Чек листа. Наносы снега на пожарном выходе здания СЭБ.;
Пункт 2.1.2 Чек листа. Посторонние предметы на уличной площадке обслуживания БВС.;
Пункт 2.1.3 Наледь на стенах здания УАЛКП и свисание наледи с крыши.;
"Наледь на ступенях лестницы мостика ""гитары"".";
"Поз.78 Не работает светильник эвакуационного освещения ""ВЫХОД"",";
Поз.75 Не закреплена шина контура заземления.;
ЦСГ Наледь на маршрутных лестницах в УТЕ. ;
ЦСГ Свисание наледи(сасульки) на казырьках ЦСГ.;
Не горит лампа аварийного освещения на лестничной клетке 2 этажа ОБУ.;
Наледь на козырьке выхода арматурного блока ППГ;
"Отсутствует табличка ""выход"" на двери в операторной";
Свисание снега и наледи с защитного козырька входной площадки в БППП. Риск получения травмы при падении наледи.;
Наледь перед эвакуационной лестницей  БППП. Риск получения травмы при падении.;
"На защитном ограждении между 2 и 3 секциями АВО газа отсутствует информационный знак ""Стой, опасная зона"".";
Обледенение ступеней маршевой лестницы из ЦРД к ЦРМ со стороны АВО газа УКПГ. Риск падения работника при подъеме-спуске по лестнцие;
Перепад высот (ямы) на пути передвижения от ЦРД к ТКПГ вдоль Т-3. Риск травмирования работника при передвежении;
Капельная течь воды по кран-буксе ЗРА выкида насоса Н-5А. Образование скользкой поверхности. Риск травмирования работника при обслуживании обородувания;
Ненадежное крепление хомута на трубопроводе ГСН в БРГСН.;
Обледенение поверхности площадки перед Б/Б метанола и ГСМ. Риск травмирования работника при передвижении по поверхности;
Образовались сосульки на козырьке при входе в ПРМ. Риск падения сосулек на голову работника;
Посторонние предметы на площадке обслуживания Е-12. Деревянный брусок. ;
На штурвале ЗРА Г-1.3 БРГСН намотана проволока. Риск травмирования работника при окрытии-закрытии ЗРА;
Надломанный черенок и тулейка штыковой лопаты в ящике хоз. инвентаря ПОРДиМ. Риск травмирования работника при производстве работ;
Заметен подход к площадке обслуживания Т-1А;
Оборвано заземление на блоке управления КР 1.6 АВО 1 очереди ДКС.;
Наличие снега и наледи на козырьках входа в отсек СВО ГПА № 911-917.;
На фасаде, над лестничным маршем ведущего к входу в здание УМВ образовалась наледь в диаметре 0,2 метра длиной 2,5 метра.;
Лестничные марши ведущие в здание УМВ засыпаны снегом нет прохода для обслуживающего персонала.;
Замена манометров на шлейфах кустов в ЗПА 130,102,119 (не достоверные показания).;
Снег на путях передвижения на площадках печей ПОРМ.;
Сети внутриплощадочные, входа в здание УПГ занесены снегом.;
Лед на подходах к Проходной;
Просрочен ежеквартальный осмотр огнетушителей ОП-10 на превом этаже БППП;
Поз.19 Занесен снегом сигнализатор розлива жидкости. ;
Поз.18 Скопление снега на козырьках входов в цех.;
РММ.При осмотре слесарного инструмента выявлен молоток с треснутой рукояткой.;
Во льду ступени входа в блок-бокс ЦНТР на ДКС;
поз.№72 на верстаке посторонние предметы ;
"Поз.34 Не работает светильник эвакуационного освещения ""ВЫХОД"".";
"Плохая видимость надписи направления вращения ,,Открыто- Закрыто"" на задвижке № 167 в МКЦ- 2.";
На лестничной площадке поз.33 образовалась наледь, высокий риск падения.;
Свисание снега с крыш СВО №911-917;
Неисправен доводчик двери на входе в ЦРДиМ;
"БВС - перегорела лампа в обозначении ""ВЫХОД""";
Скопление снега на защитном козырьке входной площадки ЦРДиМ;
Повышенный уровень шума при работе компрессора инв.№ 60108444.;
Занесена снегом входная площадка на маслостанцию;
Постороние предметы на слесарном столе (инструмент, набивка) ;
"Заметен проход на площадку обслужевания газосепаратора №2.В здании АБК №2 не горит информационное табло ""Выход"" эвакуационного выхода №2 первого этажа.";
Занесены снегом подходы к пусковым коллекторам АВО газа КЦ-1. ;
Пункт 2.1.1 Чек листа. Наносы снега на путях передвижения от СЭБ до БВС.;
Пункт 2.1.1. Чек листа. Наносы снега на уличной площадке обслуживания и лестничном марше столовой ГП-7.;
Пункт 2.1.5. Чек листа. Наносы снега на лестничном марше здания Маслостанции.;
Снег перед запасным выходом с арматурного блока печей П-1.1-4;
Подтеки масла под насосом Н2/2;
Занесены снегом подходы кГПА-723.;
"Сломан доводчик двери арматуного блока ПОРМ (обломило болт скрепляющий ""колено"" с корпусом пружины)";
Отсутствует (оторвалась) табличка нумерации крана Ду300 на АВО газа;
ГТЭС-24, ДЭС-1, неисправен светильник рабочего освещения.;
Трещины на  распылителе ОП-8 в отсеке автоматики ГПА№-212;
ЦПГр Наличие снега и наледи на путях передвижения.;
ГТЭС-48, ТМБ, к.214, ШП№4, требуется актуализация схемы.;
ЦПГр Отсутствие нумерации на ЗРА в районе А1р/1;
Отсутствует красная метка на манометре указывающая рабочее давление газа в сепараторе С1/14 УОГ.;
Посторонние предметы (ветошь) на пути обхода в торце тех. корпуса;
Лед у лестницы перехода к кранам Г204;
Снежные заносы на путях передвижения по маршруту обхода на ГПА.;
Мусор посторонние предметы в помещении кранов топливного гназа ГПА;
После высадки пасажиров из автобусов содрудникам филиалов УМТСиК, СОРиСОФ, СОВОФ приходится переходить пешеходный переход по крутой снежной наледи высотой 0,5 метров и более с обоих сторон. ;
Занесены снегом подходы к БППП;
Подтеки жидкости под А1/1;
В кабинете ИТР здания грунтовой лаборатории ЯЛМ (п. Ямбург Глазунова 3) выключатель света в неисправном состоянии.;
Наледь на технологическом и компрессорном отделении поз. 22.1.1 , 22.1.2.;
УПТ востановить обозначене ЗРА;
"ЯГТЭС
Модуль №4.Помещение 208.
Не герметично соединены воздуховоды";
"ЯГТЭС
Модуль №4.Помещение 221.
Повреждена тепловая изоляция воздуховода.";
"ЯГТЭС
БПТиИГ не очищена от снега входная площадка.";
"ЯГТЭС
БПТиИГ
Не нанесена сигнальная разметка на переходы через трубопроводы по СТО Газпром 3.1-373-2020";
"ЯГТЭС
КНС помещение насосов №1 и №2.
ШР1 отклеилась однолинейная схема";
затруднен подход к ПГ №22 из за снега ;
Отсутствует освещение в душевой ПЭБ.;
Отсутствует доступ к Пожгидранту №8 (завален снегом);
Нет доступа на склад ДЭГа и Метанола, калитки в снегу;
Повреждена промба калитки склада метанола;
Снежные заносы на путях передвижения к мастерской УТОБТДА;
На поверхности вентиляционного оборудования в блок-боксе одоризации пыль.На путях передвижения к слесарной мастерской №2 сугробы снега.;
Занесены снегом подходы к УОГ.;
Занесены снегом подходы к УОГ.;
ГТЭС-15, Энергомодуль №2, ГТЭС№3, отсек двигателя: не работает светильник рабочего освещения;
Нечитаемая надпись на табличке 59Р-10 оп. №1 отпайки 50ВЛ-59 на 50ТП-113.;
Снег на входе в печи П-1.1,2;
Снег на входе в торце тех. корпуса;
На территории б.ЛЭС после уборки снега обнаружены посторонние предметы, остатки сломанных лопат.;
Местами пятна и разводы на полу в СВО № 911-917;
РММ. В цеху после работ возле верстака обнаружены масляные пятна. ;
Снег на площадке обслуживания кранов Г101.4, Г101а.4;
Отсутствует информационная табличка на ЗРА №32;
Наледь на пути передвижения по маршрутам обхода;
Посторонние предметы на втором этаже площадки обслуживания кранов Г203.9, С202.9;
Свисание сосулек на крыше печей П-1/1,3;
Блок-бокс ДЭГа и метанола, после метели засыпана снегом площадка перед входом, наледь на ступенях.;
ГТЭС-24, ТМБ, Насосная, СН-2 отсутствует знак защитного заземления;
ЦПГ-1 Наличие перемётов на пути передвижения по маршруту вдоль Т-1;
ЦПГ-1 Загрязнённость поверхности пола вблизи арматурного блока А-1/2.;
Наледь на ступеньках ГПА№-221,222;
