Message;Risk
Наличие снега и наледи на путях передвижения ПТПГ-30 2 очереди ДКС.;
Наличие снега и наледи на путях передвижения УПТИГ 2 очереди ДКС.;
Заметена снегом лестница выхота из тех корпуса;
Лед, снег у подьема на лестницу запасного выхода из операторной БППП;
Поз.10  (Парк расходных емкостей) -Занесены снегом подходы к газоанализаторам.;
Поз.10  (Парк расходных емкостей)-Отсутствие бирки с номером на ЗРА на линии дренажа емкости 40Е-1/3.;
Поз.4  Занесено снегом место заправки пожарной техники.;
ЦСГр Лёд возле подходов к маршрутным лестницам (вход в ЦСГр).;
ЦСГ Посторонние предметы в насосной метанола.;
Занесены снегом проходы площадки обслуживания;
ГТЭС-48, БМО-4, требуется замена ламп в светильниках рабочего освещения;
Засыпаны снегом подходы к пож.гидрантам с № 23 по № 30.;
В цеху СМУ на слерных тисках установленных у сварочного поста №1 разболчены губки, имеется люфт;
"Занесены снегом площадки обслуживания ""Гитара"" Г-501, 502, 503, 504, 505, 506";
Светильники №№ 30, 31 2ВЛО-8 в нерабочем состоянии.;
В холодильнике стоящем в комнате отдыха персонала участка СМУ, находятся продукты с посроченным сроком годности. Возможно отравление сотрудников.;
Низкое давление в переносном огнетушителе ОП-35 (ангар ГПА №913);
"Поз.18 На входе в цех пункта замера конденсата газа отсутствует информационный знак ""Держись за перила"".";
"Пути передвижения по территории базы ЛЭС не обработаны ""Антигололедом"", возможно поскальзывание и получение травмы.";
Отсутствуют подходы к КУПу, в снегу;
Лед, снег на жалюзи ВХ-2А, возможно падение на работников - т.к. внизу расположен выход с ТКДМ  ;
Отсутствует проезд/проход на ГФУ;
"Не исправен технический манометр на редуцировании (стрелка при снятии давления не возвращается на ""0"")";
Не открывается дверь УОК (снег);
Не проведена обработка песком пандуса гаража в Профилактории (стоянка автобусов);
В слесарной мастерской РММ сломан доводчик двери эвакуационного выхода.;
Посторонние предметы на втором этаже ТКПГ в районе Г201/7 (инструмент, мелалоконструкции);
Снег на путях передвижения к отсекам ГПА КЦ-2.;
Образование наледи на подходах к маршрутным лестницам со стороны ЦСГ-1 оч,НК.;
Отсутствует табличка на контейнере бытовых отходов;
В мастерской МРУ возле токарного станка сломана секция у деревянного решетчатого настила;
Заедает замок на калитке ворот помещения мастерской МРУ;
Обнаружен скользкий участок возле остановки вахтового транспорта МРУ;
Наледь на путях передвижения по территории ГП;
Отсутствует хомут на трубопроводе на выкиде насоса Н10А-2;
В месте хранения сверл были выявлены сломанные сверла,сверла с дефектами. ;
Занесен снегом пожарный гидрант №1;
Занесен снегом пожарный гидрант №2;
Занесен снегом пожарный гидрант №3;
Занесен снегом пожарный гидрант №4;
Занесен снегом пожарный гидрант №5;
Занесен снегом пожарный гидрант №6;
Наледь на козырьке входа в ЦРД;
Наледь на козырьке входа в ЦРМ;
Не герметично резьбовое соединение от РУМ к МБД ГПА-№-214;
ГТЭС-24, УТО-1 , отсутствует направление вращения двигателя.;
При въезде на территорию АЗС ЗНГКМ по причине погодных условий и регулярного движения ТС, перед КПП образовалась наледь, которая служит причиной травмоопасного пешего передвижения водителей при посещении КПП АЗС для сверки путевого листа (работа с документами). Со слов опрошенных водителей, на данном участке дороге они постоянно поскальзываются.;
Свисание снега и наледи с козырька на входе в щитовую КИП УПТИГ-2 очереди ДКС.;
Снежные заносы на лестничных маршах и площадках.;
Не выключилось наружнее освещение.;
ЦСГ-3 Наличие перемётов на путях передвижения по маршруту( вдоль ЕВД1 - ЕВД5).;
ЦСГ-3 На манометрах К709/2,К710/5 повреждена красная метка ( метка предельного значения ).;
"Заметен снегом подход к ПГ1\1;2";
Подтеки масла на корпусе насоса Н6\1;
"1. Обледенение лестничного марша (выход с Н-6 в сторону АВО газа).
2. Перегорела лампа освещения в вент. камере БППП на втором этаже.";
 УОГ заснежен пож.выход у  С-1/16;
Нарушено ЛКП ЗРА компенсатора насосов Н-3а/1,2;
Нависание снега и льда над площадкой пож.выхода из БВП 2 жтаж;
Загрязнена поверхность пола в помещении БОА ГПА № 914.;
Сломано запорное устройство двери входа в помещение кранов №12, 9;
УОГ не исправна дверная ручка входной двери;
поз.14 образовалась наледь на маршевой лестнице. Высокий риск получения травмы в случае падения.;
ГСМ насосная склада масел: свисающая наледь с крыши над входом в насосную.;
поз.56 На воздухосборниках в местах установленных лючков и люк-лазов по краям торчит острая жесть которая в случае обслуживания сосуда может нанести порезы работнику и СИЗ.;
поз.86 заметены снегом огнетушитель порошковый ОП-50 и площадка обслуживания. ;
В здании УМВ в коридоре возле раздевалок обслуживающего персонала разломан кабель канал ,видны токовидущие провода.;
Неисправен доводчик двери ОМА ГПА-711.;
Не достоверные данные уровнемера Е-3 ТКДМ (жидкость охлаждения);
После очистки спецтехникой (волокушей) полощадка между БППП и проходной  - очень скользко;
Забит дренаж Н3-1 б/б метанола;
Не работает ЭКМ Н3-1 б/б метанола, завоздушена линия;
Отсутствуют подходу к емкостям склад  ДЭГа и Метанола, ДТ (в снегу);
"Не горит указатель ""ВЫХОД"" на аварийном выходе в БППП  первый этаж.";
Сосули на козырьке  второго этажа Выхода с ТКРМ в сторону АВО газа;
Снег на перилах лестнцы входа МКЦ-1.;
Льдом забита дыхательная свеча Н6 (неравномерная работа насоса, скачет вакуум по колоне);
КГС №11 скв-01 отсутствует бирка тех.номера на задвижки ;
поз.№72 не плотно закрыты гаражные ворота ;
Свисание снега с крыш помещений ДКУ,УПА.;
Кранбалка поз. 14 находится не в месте стоянки;
Кранбалка ЗПА-1 находится не в месте стоянки;
"Стационарная испытательная установка.
Окисление контактов концевого выключателя на двери защитного ограждения стационарной установки для испытания средств защиты. ";
На крыше и козырьке АБК №1 накопился снег.На огнетушителе для огневых работ сломан распылитель.;
МКЦ-2 Наледь на козырьке;
ГПА №623 Сломана ручка двери ОН;
Нарушено ЛКП ящика с песком поз. 14;
Занесены снегом подходы к ЦОГ поз. 313;
Занесён снегом подход к складу хранения баллонов с кислородом;
Зафиксирована в открытом положении противопожарная дверь в РСБ поз. 82;
Не горит лампа аварийнного освещения в АБК ЦЭС НУ.;
Отсутствуют подписи в листах ознакомления с документами работников находящихся на вахте;
Над площадкой проведения сварочных работ на здании РСБ поз. 82 образовались сосульки;
пути подхода к контейниру с металлаломом заметены снегом;
Заметен снегом проход к б/б красок;
Снег на лестнице, ведущей к б/б;
Отсутствует сигнальная разметка в местах перепада высот;
Отсутствует сигнальная разметка малозаметных препятствий ;
АБК. Скопление снега на краях крыши здания, наличие сосулек.;
"Уставка на ЭКМ ""минимум давления в шлейфе 301"" не соответствует регламенту";
Отсутствует табличка нумерации задвижки ДТ07;
Занесены снегом подходы к блок-боксу топливо-раздаточной;
Занесены снегом подходы к блок-боксу насосной метанола;
ГТЭС-24, УТО-3, нарушена целостность защитного заземления на задвижке В-1. ;
Пункт 2.1.6 Чек листа. Антигололёдное состояние подходов к маршрутным лестницам СЭБ и БВС отсутствует.;
Пункт 2.2.3 Чек листа. Посторонние предметы на проходе и пути к выходу с БВС.;
Пункт 3.1.5 Чек листа. Необходимость доливки масла в маслобак Маслостанции.;
Пункт 2.1.5 Чек листа. Наносы снега на подходах к зданиям хранения Кислорода и Пропана.;
Пункт 2.1.6 Чек листа. Наледь на лестничном марше при входе в ЦРД.;
Пункт 3.1.6 Чек листа. ЦРД. Подтеки масла под Н-10 насосами.;
Пункт 3.4.1 Чек листа. ЦРД. Протечка по сальнику задвижки Ду 100 в Арматурном блоке К-1.2.;
Пункт 3.1.6 Чек листа. Компрессорная КИП. Масло в приямках ВК-1, ВК-2.;
Пункт 3.1.6 Чек листа. Загрязнение в виде солевых отложений на грунт-буксе Н-4а-4.;
Наледь на козырьке выхода из БППП;
Посторонние предметы по маршруту обхода (ветошь) у насоса Н10А1;
Вода на полу в блоке СВО ГПА № 914.;
Занесены снегом привода кранов обвязки ЦБН;
ЗПА Посторонние предметы под лестницей.;
ЦСГр Посторонние предметы на площадке обслуживания кранов.;
ЦСГр Наличие снега на путях передвижения .;
Маслянные разводы МКЦ-2 возле ПСМД;
Неисправность запорного механизма у двери в отсек нагнетателя Т/А 315;
Посторонние предметы на площадке обслуживания Т/А 322;
ГПА №623. ФСД-1. Изношена резьба болта сброса давления.;
Отсутствует табличка нумерации Ш.КР.№ 2 ГПА №912;
Замечание, выявленное сотрудником СКЗ Кочневым: При въезде на территорию АЗС ЗНГКМ по причине погодных условий и регулярного движения ТС, перед КПП образовалась наледь, которая служит причиной травмоопасного пешего передвижения водителей при посещении КПП АЗС для сверки путевого листа (работа с документами). Со слов опрошенных водителей, на данном участке дороге они постоянно поскальзываются. ;
Неисправен доводчик двери отсека двигателя ГПА-№-224;
Заклинивает кнопка слива бачка унитаза в туалете ПЭБ.;
Отсутствует нумерация (бирка с №) в Б/Б Метанола на задвижке линии с Е16/1 на Н3;
Подтеки жидкости на ВХ-3 (вода от растаявшего снега);
Забиты инеем и снегом решетка всаса венткамеры ТКДМ;
В ТКПГ огнетушители ОП-10 № 53, 54 не закреплены;
Лед на выходе с проходной ГП, возможно падение работников;
"ГТЭС-48, КПП, маршевая лестница, не закреплен знак ""Держаться за поручни""";
Занесена снегом остановка КАДС.;
Оборвано заземление на приборе КИП в отсеке нагнетателя ГПА-122.;
Повышенная температура масла в редукторах ПСМ №1 и №2 МКЦ 2.;
Снег на выходе с арматурного блока ППГ;
Перегорела лампа аварийного освещения БППП;
Подтеки масла на корпусе сверлильного станка;
Блок-боксе диапазон сломана ручка входной двери.В слесарной мастерской РММ хранятся сломанные стулья.;
В сборочном участке не убран лакокрасочный материал;
Поз.120 Площадка ресиверов азотной станции, занесён снегом проход к оборудованию, на площадках наледь. Опасность получения травмы при падении.;
Поз. 84 Выключатель рабочего освещения имеет механическое повреждения (трещина). Опасность поражения работника эл. током.;
Пункт 2.1.5 Чек листа. Наносы снега на подходе и лестничном марше здания УАЛКП. ;
Пункт 2.1.3 Чек листа. Наледь свисающая с крыши здания УАЛКП.;
Пункт 3.4.1 Чек листа. ЦРМ. Задвижка на линии выкида Н-4а-3 подтек по штоку. ;
Пункт 3.1.6 Чек листа. Подтеки масла Н-10а-5.;
Подтеки смазочных материалов в отсеке двигателя ГПУ-211;
"Отсутствует надпись направления вращения ""Открыто-Закрыто"" на Ш.К. № 5 ГПА № 911.";
Пятна масла на полу помещения МКЦ;
ЦПГ-1 Снег на путях передвижения.;
ЦПГ-1 Отсутствие песка на путях подхода к цеху.;
ЦПГ-1 Запылённость трубопровода выхода ВМР с тарелки А1/2.;
Заметен снегом выход из тех корпуса - 2 этаж.;
Отсутсвует табличка нумерации ЗРА - Г302.6;
"ГТЭС-48, ТМБ, к.208 необходима замена светильника ""ВЫХОД""";
В сборочном участке мастерской УТОБТДА лежит промасленная ветошь;
Замазученность поверхности пола в маслохозяйстве КЦ-№-2;
Не очищена от наледи лестница эвакуационного выхода из ПРМ ТП-9;
Занесен снегом вход в УПГ здания ТКПГ УППГ-10;
Поз.82 обледенение ступеней маршевой лестницы. Высок риск падения из за скользкой поверхности ступеней.;
Во время перекура, оставлена без внимания включенная в сеть дрель. ;
Поз.75 ППУ-6кВ Нависание снега и наледи с крыши над входной маршевой лестницей. Опасность получения травмы при падении на работника.;
Поз.78 При осмотре слесарного инструмента выявлен молоток на деревянной ручке которого имеются трещины. Опасность получения травмы работником.;
Постороние предметы в ТКПГ (верхняя одежда, ящики с инструментом);
Сломан доводчик двери венткамеры ЗППА;
"Открыта дверь в теплоузле приточной вентиляции ЗППА, часть воздуха на всас приточной вентиляции берется не из теплоузла, в ПРМ и ЗППА температура около ""0"", могут замерзнуть отводы с пожкольца на пожкраны";
Порваня магкая вставка В2-2 ТКДМ;
Лед на лестнице ТКДМ (переход по улице по 2этажу от Н6 к Р1А), возможно падение работников;
Снег,наледь на лестнице БПТиИГ КЦ-1.;
Не горит светильник аварийного освещения над Н7А ТКДМ;
Заметены снегом подходы к ангарам ГПА №911-917;
"БППП 1й этаж не горит табло ""ВЫХОД""";
В слесарной мастерской №2 масляное пятно на поверхности пола.Антигололёдное состояние подходов к маршрутным лестницам  нарушено снегоуборочной техникой.;
УОГ. Наледь на козырьке.;
Отсутствие антигололедного покрытия на выходе с БППП;
Неисправность доводчика двери операторной ;
посторонние предметы на путях передвижения в мастерской УТОБТДА(ветошь);
Наличие снега и наледи на входе УПТИГ 1 очереди ДКС.;
ГТЭС-24, ГТГ-4, БЭТ-4, яч.№4 отсутствует диспетчерское наименование. ;
Пункт 2.1.5 Чек листа. Наледь на лестничном марше здания УАЛКП.;
Пункт 2.1.5 Чек листа. Наносы снега на подходе к лестнице здания Маслостанции.;
Пункт 3.1.7 Чек листа. Целостность ЛКП насосов Н-3-1,Н-3-2 нарушена. Видны подтеки масла и т п.;
Заметены снегом подходы к печам подогрева газа собственных нужд ПГ1.1-2;
Пыль на поверхности вентиляционного оборудования П-1/2;
Неисправно запорное устройство на входной двери в БОА ГПА № 913.;
Отсутствует нумерация ЗРА на арматурном блоке К-1/2.;
Занесены снегом пути подхода к УОГ;
Занесены снегом пути подхода к УОК;
Занесены снегом пути подхода к ЗПА;
Пропуск по сальниковому уплотнению задвижки №52 в ЦРД;
Отсутствует указатель направления вращения запорной арматуры насоса Н-2А/1;
Запыленность на корпусе П-№-1 в БПТГ КЦ-№-1;
Образование ледяных наростов на крыше сварочного поста БВП;
Образование наледи на подходах к маршрутным лестницам со стороны компрессорной воздуха;
Посторонние предметы (мусор) под фильтром Ф-1/1 ЦРМ;
Образование наледи на подходах на маршевой лестнице на входе в насосную конднсата;
"Наличие снега и наледи на козырьках  на входе в насосную конденсата
";
Неисправность опор трубопровода - нет хомутов на линии газа выветривания;
Присутсвие посторонних предметов и материалов по маршруту обхода возле центрального входа цеха подготовки газа и извлечения конденсата;
Не горит свет в блок-боксе с Н2 на Е8а;
Лед на путях перемещения между АБК и БВС, возможно падение;
Утечка воздуха КИП на клопане по расходу РДЭГА на А1-6 ТКПГ;
Подтеки масла под Н10-9;
Замерз замок калитки склада ДЭГА, Метанола и ГСМ;
В тамбур-шлюзе ТКДМ болтается ручка открывания двери;
Образование ледяных наростов на крыше сварочного поста БВП;
Образование ледяных наростов на крыше АСППТ, обледенение маршевой лестницы на входе. Риск падения и травмирования работников;
Посторонние предметы между насосами Н-4/1 и Н-4/2;
Маршевая лестница площадки обслуживания емкости Е-4Б занесена снегом, риск падения и травмирования работника;
Образование наледи на подходах к маршрутным лестницам со стороны ЦПГ-1 оч.;
"Сугробы снега на путях передвижения по территории ГРС ""Аэропорт"".";
В мастерской УТОБТДА произошло примерзание входной двери;
Наносы снега на стабилизаторах пластично-мерзлых грунтов.;
возле заточного станка обнаружена металическая стружка;
ГТЭС-48, ОБУ, Сан.узел 1 эт. требуется замена лампы светильника рабочего освещения.;
Нарушена целостность металлической оболочки кабеля датчика вибрации промопоры ГПУ-115.;
Огнетушитель в торце корпуса 1эт.  находится не под знаком;
Наледь на ступенях входа в БППП;
Посторонние предметы на площадке обслуживания нагнетателя ГПА-722.;
"БППП пульт разряжен газоанализатор ""Колион""";
Пунт 2.1.5 Чек листа. Необходимо прочистить от снега подход к маршрутной лестнице на проходной.;
Пункт 3.3.4 Чек листа. Повреждение изоляции у арматурной блока насоса Н-4а-4.;
Пункт 3.1.7 Чек листа. Необходимо покрасить насос Н-8-1. Так как целостность ЛКП нарушена.;
ГТЭС-24, Г-3, БФТГ-3, перегорела светодиодная лампа рабочего освещения.;
ЗПА Отсутствие таблички на входе в цех ЗПА со стороны УОК.;
ЦСГр Отсутствие нумерации ЗРА на факельных линиях.;
Пункт 2.1.5 Чек листа. Наносы снега на площадке обслуживания и лестничном марше здания УАЛКП.;
Наледь на лестнице от насосов Н-6 в ЦРД.;
Наледь на козырьке входа в арматурный блок ППГ;
Наличие пыли на поверхности вентиляционного оборудования ГПА № 912 ВВ № 1.;
Отсутствует антигололедное покрытие на территории;
Посторонние предметы и материалы в ЦРМ;
Загрязненность поверхности пола в ЦПГ;
Отсутсвует нумерация запорной арматуры теплообменника Т-3/2;
ЦПГр Отсутствие нумерации ЗРА в районе А1р\2.;
ЦПГр Наличие снега и наледи на путях передвижения.;
поз.313 Образование наледи на площадке при входе в цех №2.;
поз.313 Свисание льда над входом в цех №1.;
поз.41 Нарушено противоскользящее покрытие при входе в помещение насосной.;
Низкий уровень масла в МБД- ГПА-№-214;
На лестничном марше административной части КСК перегорела лампа аварийного освещения .;
Заметены пути подхода к холодному складу мастерской УТОБТДА;
АВО г. КЦ-1. Занесены снегом подходы к площадкам обслуживания.;
Поз.78 Сушка сиз рук на регистре отопления.;
Поз.19 Посторонние предметы на площадке обслуживания 20Р-3/1.;
Модуль 4, корпус 2В, эвакуационный выход №5: на козырьке выхода образовался снежно-ледяной массив, нависающий над участком, по которому ходят пешеходы. Потенциальное травмирование пешеходов.;
Завалена снегом горловина и заземление Е6А, отсутствует возможность приема метаноло на скдад;
Порвана мягкая втавка вытяжки В-2 Печей огневой регенерации метанола;
Занесен снегом Пож гидрант №11, не открывается дверь;
Отсутствует подьезд к Е6А, автоцистерна с метанолом не может слится;
Лед на лестнице вхлда РВС, возможно падение работника;
Заснежены кнопочный выключатель и световая индикация включения включени АВВ в ЦПГ со стороны узла подключения ДКС;
Наледь на пути: проходная - БППП;
Истек срок годности аптечки на пульту;
"ГТЭС-48, ЗРУ-110, ""ВЕЗА"" №1, №2 требуется замена ламп в светильниках рабочего освещения";
"Занесены снегом площадки обслуживания кранов: №1, 2, 4, 4р, 5, 6, АПРК "" Моквелд"".";
Отсутствует красная метка на манометре указывающая рабочее давление в УПТИГ-2 очереди ДКС.;
Построние предметы на входе ТКПГ (задвижки, ибрезки труб Ду50), затруднген проход;
Поз.10  Пришла в негодность схема подключения емкости 40Е-2/1 (ВМР на ГП-1С).;
Нарушено лакокрасочное покрытие фланцевых соединений на линии выхода газа выветривания из Р-1/1 и Р-1/2;
Поз.12  Образование наледи на ступенях маршевой лестнице при входе в помещение.;
ЦПГ-1 не работает светильник №4;
Поз.1  Сломан черенок лопаты в противопожарном ящике с песком.;
Нависание снега и льда с козырька площадки пож.выхода ЦРМ к АВО газа;
Пункт 2.1.6 Чек листа. Антигололёдное состояние подходов к маршрутным лестницам склада смазок отсутствует.;
Пункт 2.1.6 Чек листа. Антигололёдное состояние подходов к маршрутным лестницам УАЛКП отсутствует.;
Пункт 2.1.6 Чек листа. Антигололёдное состояние подходов к маршрутным лестницам Маслостанции отсутствует.;
Пункт 3.1.5 Чек листа. Уровень масла в маслобаке Маслостанции не соответствует норме.;
Не убраны посторонние предметы возле насоса Н-10/10 в ЦРД.;
Наличие наледи и снежный накат на пути передвижения по территории ДКС. ( Центральная дорога ).;
ЦРД ВВ-2/1 на в сасе повреждена мягкая вставка;
Подтек масла возле насоса Н-10/6;
Подтек масла возле емкости Е-11;
Неисправность замка входной двери в ЦРД;
Наледь на крыльце ЦРД;
Неисправен доводчик двери в тамбуре переходной галереи ЦРМ;
Наледь на площадке обслуживания ресиверов;
Снег на площадке обслуживания кранов Г101.4, Г101.5;
Не целостно ЛКП на емкости Е-5а;
Сломана табличка ВЫХОД-2 на двери 2-го этажа ЦРД;
Посторонние предметы на площадке обслуживания кранов Г203.1 и Г202.1;
Не исправен доводчик на двери, ведущей в цех;
Заметен снегом вход в печи;
Светильники №№ 3.2, 5.2 наружного освещения храма неисправны.;
Нет освещения в тамбуре УПТИГ КЦ-№-2;
Недостаточно освещения в кабинете КИП и А в БППП.;
Снежные заносы на маршруте обхода по территории.;
"Не очищен от снега эвакуационный выход с ГП в зону ""В""";
Сломан довотчик двери в тех. корпусе.;
Возле здания УПТИГ торчал металлический прут после уборки снега;
Вход в ЦРДиМ занесен снегом;
Сломалась лопата для уборки снега.;
Подтеки масла на корпусе насоса Н-10/5;
Низкий уровень масла в маслобаке насоса Н-4/1;
Укатанный снег, лед на выходе с проходной, возможно падени работника;
Сломан доводчик двери арматурного блока ПОРД;
"ЯГТЭС. КНС помещение насосов №1 и №2.
Шкаф управления сетевыми насосами. Табло наличия напряжения 220В не работает.";
"ЯГТЭС КНС помещение насосов №3 и №4.
Схема теплового распредилительного узла закреплена не надлежащим образом.";
"ЯГТЭС КНС с тепловым узлом.
Облезла краска с регистра отопления.";
"ЯГТЭС КНС с тепловым узлом.
Выцвела табличка ""Оповещатель"" на двери помещения.";
"ЯГТЭС КНС с тепловым узлом.
Знак ""огнетушитель"" висит ниже чем положено.";
Наличие снега и наледи на путях передвижения БПГ-30 1очереди ДКС.;
"Не посыпано антигололёдным покрытием пути передвижения от РММ до ГРС ""Промбаза"".";
Отсутствует (занесло снегом) доступ к извещателю пожарному ручному ВТМ9.3. Маслохозяйство;
Нет освещения(перегорела лампочка) возле К 1.2;
После работы спецтехники затруднен доступ к извещателю пожарному ручному ВТМ9.1. Маслохозяйство;
После работы спецтехники затруднен доступ к пожгидранту ПГ-4. Маслохозяйство;
"Занесены снегом площадки обслуживания  шаровых кранов: № 1, 2, 4, 4р, 5, 6, АПРК "" Моквелд"".";
Засыпаны снегом проходы на узле А второй очереди;
Занесены подходы к УОГ.;
Неисправен доводчик двери входа в БППП;
Не горит лампа освещения в венткамере 2 эт. БППП;
Отсуствует скользящая опора на задавочной линии трубного пространства скв. 2165;
Нет доступа к шлейфовой отсекающей задвижке на скв. 5083;
Отсуствует бирка с технологическим номером на ЗРА №14 скв. 5055;
Отсуствет защитный колпак на термокармане замерного узла манифольдной линии скв. 5034;
"Нечитаемы указатели ""0"" и ""З"" на ЗРА №15, №16, №20 скв. 5113";
Ограничен доступ к ЗРА №13 скв. 5102 (заметено снегом);
Не плотное прилегание задавочной линии трубного пространства на опоре №2;
Отсуствует бирка с технологическим номером ЗРА №17 факельной линии;
Отсуствует защитный колпак задавочной линии затрубного пространства скв. 5028;
Не очищен от снега запасный выход из 19ТП-11;
Наледь на площадке перед входом в УПГ. Опасность падения, получения травм;
Наледь на входе в БВП вход в слесарную мастерскую;
Замазученность под насосом Н10 2а в ЦДМ;
Затруднен проход в ЦПГ (очистка снега);
Отсутствие бирки на ЗРА охлождения Н10 в ЦДМ;
ГТЭС-24, ТМБ, маслоаппаратная отсутствует бирка на КЛ-04кВ.;
Неисправен огнетушитель, низкое давление;
Пункт 2.1.5 Чек листа. Наносы снега на площадке обслуживания и лестничном марше УАЛКП. ;
Пункт 3.1.6 Чек листа. Подтеки масла на насосах Н-4-1, Н-8-1.;
Пункт 2.1.6 Чек листа. Антигололёдное состояние подходов к маршрутным лестницам от Проходной до БВС не соответствует норме.;
ЦПГ пожарный выход на двери не исправен доводчик;
Пункт 2.2.6 Чек листа. Загрязнена поверхность верстака дежурного слесаря ТУ.;
Не очищены от снега подходы к ПОРДиМ.;
Наледь на козырьке входа в раздевалку;
Отсутствует указание направления вращения  выходной задвижки насоса Н-4а/1;
Подтек масла возле насоса Н-10/14;
Недастаточная освещенность в компрессорной;
Нет подхода к пожарному гидранту №3;
Нарушение целостности лакокрасочного покрытия трубопроводов в ЦРМ.;
Отсутствие нумерации ЗРА на арматурном блоке А-2р/2.;
Неисправен датчик загазованности Д-№-8 в УОГ;
ГТЭС-48, КРУ-10 ГТУ-1, ЩСН, повреждена бирка на КЛ;
Утром при следовании к месту работы с ВЖК на ГП-9 не смог воспользоваться ремнём безопасности (не смог вытянуть) установленном во втором ряду сидений с краю в вахтовом автовусе Урал бортовой номер 1636;
Посторонние предметы на площадке обслуживания ГПА-714.;
На площадке высадки персонала ЯРЭУ РЭЦ образование наледи в виде сталактитов на поверхности земли в следствии стекания конденсата из выхлопной системы вахтового транспорта.;
Завален снегом ( узкий проход ) у эвакуационного выхода с пульта БППП.;
Плохо работает доводчик двери эвакуационного выхода ( пульт БППП ).;
Отсутствует песок в антигололедном ящике в здании ЛЭС;
Поврежден хомут крепления огнетушителя в здании АБК МРУ.;
В мужском туалете здания АБК МРУ закончилось средство личной гигиены для мытья рук;
Образование льда на ступенях лестницы запасного выхода из здания АБК МРУ поз 9.18.;
Засыпаны снегом подходы к зданию УП ДКС;
"Занесены снегом площадки обслуживания шаровых кранов: №1, 2, 4, 4р, 5, 6, АПРК ""Моквелд""";
Поз.16 (Аппараты воздушного охлаждения) -Занесены снегом подходы к газоанализаторам.;
Поз.2  Нарушено противоскользящее покрытие при входе в помещение(Узел замера газа).;
Поз.2  Нарушена целостность предупреждающей черно-желтой ленты на выступающем препятствии на пути передвижения около сепаратора 20С-2/2.;
Занесен снегом вход в б.б.НДиМ;
Пункт 2.1.5 Чек листа. Наледь на лестничном марше здания СЭБ.;
Пункт 3.5.1 Чек листа. Наледь на вытяжной вентиляции столовой. Необходимо отбить наледь, чтобы предупредить поломку рабочего колеса.;
Пункт 3.1.6 Чек листа. ЦРМ. Подтеки масла Н-10а-6.;
Пункт 2.1.2 Чек листа. Посторонние предметы на наружной территории по маршруту обхода от СЭБ до БВС.;
На ГПА 415и 428 в отсеках маслоагрегатов подтёки масла.;
Не очищена от снега площадка обслуживания крана Г-519;
Наледь на ступеньках запасного выхода 2 этажа ТК;
"Незакреплена эвакуационная табличка ""Выход"" на двери №3 в ангаре ГПА № 911.";
Перегорела лампа освещения в вент. камере ТК (тех.корпуса);
Посторонние предметы за емкостью Е-4;
Посторонние предметы в арматурном блоке и в печи П-1/2;
Пыль на крышках фильтров разделителей Р-1/1, Р-1/2;
Подтеки с насоса Н-5а/1;
Отсутствует антигололедное покрытие подхода к ЦРД;
Отсутствует антигололедное покрытие подхода к ЦРМ;
Отсутствует антигололедное покрытие подхода к УОГ;
Отсутствует антигололедное покрытие подхода к ЦПГ;
Отсутствует антигололедное покрытие подхода к АБК;
Отсутствует антигололедное покрытие подхода к КПП;
Посторонние предметы под ФС-2,5.;
Грязь на трубопроводах конденсата от ФС к ЕВД.;
"ГТЭС-48, ЭМ№2, к.204 Вент. камера, табло ""ВЫХОД"", требуется замена светильника.";
В сборочном участке мастерской УТОБТДА сломан деревянный трап;
ГПУ 211 вышел из строя замок двери в пожмодуль.;
ГПА №623 ОН, сломана ручка запирающего устройства.;
Нарушено крепление защитной решетки на вентиляторе В-2 в насосной метанола.;
Отсутствует табличка с технологическим номером на ЗРА № Д-325/5.;
Неисправен светильник освещения в УПТГ.;
Неисправен доводчик двери у входа в УЗПП.;
Не исправен кран-смеситель воды в  АБК на первом этаже.;
Не герметично сальниковое уплотнение вала насоса Н-26/1 в УЗПП.;
Подход к шаровому крану Г-501а/1 занесен снегом.;
В здании ЗПА нарушено антикоррозионное лакокрасочное покрытие опоры кранового пути тали зав. № Pп2-1583В;
В сварочном цехе разбросаны обрезки труб.;
Отсутствует доступ (засыпан снегом) к пожарной лестнице здания БВП.;
Оторвана бирка о проверки исправности огнетушителя под номером 13 в здании БВП;
Недостаточное количество песка (ящик в гараже БВП)  для проведения антигололедных мероприятий.;
Оторвана бирка с технологическим номером ЗРА на скв. 720.1 (рабочая правая струна);
ТК-5 Занесен снегом подход к пожарному гидранту ПГ-6.;
Поз.4 Не плотное закрытие противопожарной двери тамбур-шлюза.;
ГПА №621 Не герметичное фланцевое соединение трубапровода горячего воздуха на собственные нужды.;
Подтеки воды возле Н-6.4 (пропуск по сальниковому уплотнению вала насоса);
перегорела лампа уличного освещения мастерской УТОБТДА;
Поз.54  лестница и подход в АТП  заметены снегом.;
Поз.161. Заметён снегом подход к ДЭС-5.;
"На территории АГРС ""Промбаза "" в теплопункте хранится бочка с краской.";
Посторонние предметы (ветошь) по маршруту обхода АР-01                     ;
Занесены снегом пути передвижения по маршруту обхода;
"Стационарная испытательная установка.
Обнаружен обрыв гибкого проводника электрода для измерения тока утечки при испытании средств защиты.";
Занесены снегом пути передвижения к маршрутным лестницам ангаров  ГПА № 911-917.;
Утечка воздуха КИП на пневматической стойке С-1/14;
Занесены подходы к МКЦ-2 и УПТГ.;
Посторонние предметы на шкафу поз.151(операторная);
Поз 9 отсутствует табличка с наименованием и направлением потока на линии конденсата с 40Р-1 в 50Тр-1.;
"ЗПА-1 стойки УВИ отсутствует обозначения малозаметного препятствия.
.";
Пункт 2.1.5 Чек листа. Наносы снега на подходе и лестничном марше Маслостанции.;
Пункт 3.1.4 Чек листа. Не актуальная информация на технологической схеме Маслостанции.;
Пункт 2.1.5 Чек листа. Наносы снега на подходе и лестничном марше УАЛКП.;
Пункт 3.2.6 Чек листа. Повреждение изоляции на всасе насоса Н-4-2.;
Пункт 3.2.6 Чек листа. ЦРМ. Повреждение изоляции на всасе насоса Н-4а-4.;
Отсутствует табличка со знаками безопасности на входе в БПТГ 2ой очереди.;
Отсутствует табличка со знаками безопасности на входе в БПТГ 2ой очереди.;
Пункт 2.1.3 Чек листа. Наледь на козырьке здания УАЛКП (правая сторона). ;
Пункт 3.1.6 Чек листа. Подтеки масла с редуктора насоса Н-10а-6.;
Пункт 2.2.1 Чек листа. Неисправность доводчиков дверей на КПП ГП-7. ;
"Занесены снегом площадки обслуживания Крановых Узлов № 1;2.";
"Неисправна эвакуционная табличка ""Выход"" на втором этаже ЦРМ";
Отсутствует нумерация ЗРА насоса Н-7/1 в ЦРД;
Пропуск по сальнику задвижки водопровода в ЦРД;
Отсутствует опозновательный знак трубопровода НДЭГ  в ЦРД перед выветривателем В-1/2;
Mасленные подтеки в насосной ГСМ;
Посторонние предметы (ветошь) возле отсека БМА т/а 325;
Наличие снежных заносов КЦ-1 по маршруту обхода;
Скв. 302.5. Касание штурвала площадки обслуживания.;
Наледь на площадке обслуживания ГПА №315;
Подтеки смазочных материалов в отсеках ГПУ;
Скв. 302.2. Не разогнаны шпильки на верхнем фланце буферной задвижки;
Скв. 304.4. Неплотное прилегание хомутов задавочных линий.;
Заметенны проходы снегом к МКЦ-1;
Скв. 304.5. Неплотное прилегание хомутов задавочных линий.;
Скв. 311.1. Неплотное прилегание хомутов задавочных линий.;
Скв. 312.7. Неплотное прилегание хомутов задавочных линий.;
Скв. 313.5. Неплотное прилегание хомутов задавочных линий.;
Скв. 316.4. Неплотное прилегание хомутов задавочных линий.;
В женской душевой спортзала лопнул шланг смесителя , в мужской душевой бассейна расплелась оплетка душевого шланга .Сделана;
ГТЭС-24, Г-1, Аккумуляторная, не читаемое диспетчерское наименование вытяжного вентилятора . ;
Входная группа на маслостанцию занесена снегом;
наличие посторонних предметов в слесарной мастерской;
Пункт 2.2.1 Чек листа. Неисправность работы доводчиков двери между цехами ЦРД и ЦРМ. ;
Пункт 2.1.3 Чек листа. Наледь на ступенях на входе в БППП. Угроза падения работников.;
В ЦРМ на манометре по давление пластовой воды с УОГ отсутствует красная черта, указывающая предел рабочего давления.;
"ГТЭС-48, ТМБ, коридор 1 этажа, табло ""Выход"" требуется замена светильника";
Скользкая поверхность (наледь) при входе в цех первичной сепарации (поз.4);
Образование наледи (сосуль) на кровле установки компрессорного цеха (поз. 85);
Отсутствует пломба фланцевого соединения на насосе 40Н-3/2 поз.12;
Отсутствует бирка с технологическим номером ЗРА на поз. 19;
Неисправна тепловая завеса центрального входа Административного знания Вахта-80 ВЗИС СРТ пос. Ямбург. Существует риск перемерзания системы отопления лестничной клетки. ;
Не обозначено малозаметное препятствие черно-жёлтой разметкой (разметка отклеилась и лежит рядом) в цехе подготовки газа с укрытием сепараторов (поз.2);
В цеху первичной сепарации посторонний предмет (лопата находиться на пути маршрута обхода оператора по д.н.г.);
на площадке расходных ёмкостей метанола и ВМР (поз.10) заметены проходы;
Заснежены подъездные пути к насосной ДЭГа и метанола;
Занесены снегом шкафы хранения кислорода и пропана а также в снегу естественные вентиляционные продухи . ;
Отломана ручка входа в РУ-2 со стороны улицы.;
Повреждение диэлектрической перчатки в 552ТП-8. Перчатка выведена из эксплуатации.;
Отсутствие знака аварийного освещения на светильнике коридора поз.320.;
Не работает электросушилка для рук туалет 2 этаж п.320;
Несоответствие бирки на предохранительном поясе ПО-41 №4 с перечнем СЗ по высоте.;
Не очищен от снега подход к П-1.1;
Наледь у лестницы (вход в БППП);
Занесены подходы к емкости Е №9.;
Подтеки масла в поддонах фильтров Ф4, Ф5.;
Подтеки масла у ВКУ-3.;
Посторонние предметы в здании ЗПА.;
Наносы снега на пож. гидрантах №38, 39.;
Не работает кнопка включения освещения в отсек ВРБ.;
Наносы снега на площадке выкатки двигателя.;
Наледь на защитных козырьках над входными дверьми в АВГМС.;
Наносы снега на подходе к пож. гидранту ПГ-36.;
"Обнаружена капельная утечка масла по фленцевому соединению на водном трубопроводе насоса перемешивания масла  ""НПМД"".";
Занесены снегом краны № 6х и 7х в районе УОГ;
Нависание сега и льда над площадкой пож.выхода помещения сторонних организаций;
Нависание снега с кабельной эстакады над переходом к пож.выходу 1этаж АБК ;
Нависание снега и льда над площадкой пож.выхода столовой в АБК;
Нависание снега и льда над площадкой пож.выхода блока редуцирования газа СН;
Временное РММ. Комната приёма пищи. Отсутствует механическая защита провода клавишного выключателя освещения.;
Нарушена целостность лестничного перехода (поручня/перила) между зданиями Ямбургской геологической службы и административным зданием ВАХТА-80 ВЗИС СРТ.;
Отсутствует заглушка в свободном термокармане на линии замера ПГ в УПТГ-2;
Занесены снегом подходы к переходам на Т/А №125;
Занесен снегом вход в ЦРМ;
УОГ на козырьке пожарного выхода свисание снега, наледи;
Загрязнена поверхность пола в блоке СВО ГПА № 911.;
Сосульки на козырьке при выходе к Е-8А/2 с ЦПГ;
Посторонние предметы (тряпка, ведро) у арматурного блока разделителя Р-1/2;
Пришла в негодность бумажная пломба механизма изменения уставок на ДМ 2005 (Давление в ДЖ) на АГРС БК2/70 п.13;
"Отсутствует знак ""заземлено"" на корпусе СКЗ №9В УКПГ-2В.";
Наличие наледи в тамбуре ОА ГПУ-212;
На регистрах отопления в помещении раздевалки работников ЛЭС сушится обувь;
Обнаружена наледь, скопление   снега  на лестницах и прохода к холодному складу здании БВП.;
Занесён снегом вход с торца технологического корпуса;
Пыль на поверхности вентиляционного оборудования П2/2;
Ослаб болт крепления крышки МБД;
Недостаточное освещение в отсеке двигателя на ГПА 724.;
Площадка ПАГЗ. Не посыпаны песком пути передвижения. ;
ТО-2. На канавном подъёмнике №1 в ремонтном боксе течь масла из под редуктора. ;
Свисание снега, льда с козырьков входных дверей блока СВО.;
Основная база. На входе в помещение зарядки огнетушителей наблюдается наледь на ступеньках.;
В бытовой комнате сливщика-розливщика на розетках не указан класс напряжения 220в.;
В ДЭС на огнетушителе ОП-10 низкое давление (на манометре стрелка на красной шкале).;
База УТТ и СТ ГП-4. В вент. Камере просрочены однолинейные схемы электроснабжения.;
Площадка ПАГЗ. В ПАГЗе №701 на манометре БВК отсутствует шкала максимального допустимого  разрешённого давления (красная черта).;
В слесарной мастерской отсутствуют диспетчерские наименования на щите распределительном.;
"С крыши АБК №1 свисание наледи.На путях передвижения по территории ГРС ""Аэропорт"" сугробы снега.";
Заметены пути подхода к контейнеру с металломом;
Разбросана металлическая стружка возле токарного станка;
В мастерской УТОБТДА в сборочном участке посторонние предметы(перчатки);
Не убран верстак в сборочном участке в мастерской УТОБТДА;
Занесены снегом проходы на ППА;
Некорректные показания перепада давления на С-1/5 УОГ;
Пункт 2.1.3 Чек листа. Наледь на пожарной лестнице БВС. ;
Пункт 2.1.5 Чек листа. Наносы снега на подходе к пожарной лестнице СЭБ.;
Пункт 2.2.3 Чек листа. Посторонние предметы в кабинете Охраны труда.;
Пункт 2.1.6 Чек листа. Подходы к маршрутным лестницам склада смазок и склада красок не посыпаны песком.;
Отсутствует крышка клеммной коробки КИП на ГЗШ  №136  ПК 05+95 УКПГ-1С.;
Покрыты инеем таблички с номерами кранов на Т/А №126;
"ГТЭС-48, НТиМ, насосная, насос №1, требуется замена знака ""Место заземления"".";
Обледенение по пути передвижения от КПП до ДКС. Риск падения работника. ;
Наледь на площадках обслуживания МКУ КГС №611. ;
Отломан раструб на огнетушителе ОП-10 в опсеке двигателя.;
"Отсутствует маркировка кранов КЭО 1;2 на ГПА № 914,916.";
Наледь на входе в арматурный блок ППГ;
Подтеки масла в ГПУ-214 в ОМА;
Посторонние предметы возле Н4А-3 в ЦРМ (тара со смазочными материалами);
Заметен снегом подход к ПГ-1/1;
Подтеки масла на корпусе насоса Н-6/1;
Наличие мусора, пыли на напольном покрытии  в ангаре ГПА.;
Занесены снегом площадки обслуживания склада ГСМ.;
Не убран верстак в сборочном цехе мастерской УТОБТДА;
подтеки масла на сверлильном станке в масмтерской УТОБТДА;
Занесены снегом входа ЦПГ.;
Обрыв заземляющего проводника на кабеле управления крана №9 ГПА №126;
"1) Разлито небольшое количество масла около насоса Н-2.1 в насоссной метанола;
2) Неисправен доводчик двери Технологического корпуса АР-01 (1т.н.);";
Поврежден заземляющий проводник кабеля на датчике температуры топливного газа на ГПА-126;
Пункт 3.1.6 Чек листа. Подтек масла в приямке компрессора ВК-2.;
Пункт 3.1.5 Чек листа. Необходимо долить масло в компрессор ВК-2. ;
Пункт 3.1.5 Чек листа. Необходимо долить масло в маслобак компрессора ВК-1. ;
Пункт 2.2.6 Чек листа. БВС. Загрязненность верстака и рабочего места вокруг него. ;
Пункт 2.1.6 Чек листа. Необходимо посыпать песком пути передвижения от проходной до СЭБ, чтобы предупредить опасность падения работников.;
Занесена снегом площадка обслуживания крана №24 на узле подключения ДКС-2оч.;
На КОС-75 ГП- 3С  рожковый ключ 17х19 имеет  износ рожка размера 17.;
ЦРД Н-5А/2 на входном т/п не закреплен крепежный хомут;
Наледь на площадках обслуживания узла подключения ДКС.;
Низкий уровень масла в маслобаке двигателя на ГПА №413.;
ГТЭС-24, Г-2, ШУ-1 отсутствует(не читаемая)  бирка на КЛ-0,4кВ.;
Занесены снегом пути передвижения и площадка обслуживания ш.к.№ 36.;
Нет освещения в здании топлевного газа на ГПА № 427;
В холодном складе мастерской УТОБТДА произошло примерзание двери;
Отсутствует антигололедное покрытие перед лестницей ПЭБ;
УОГ. Сломана ручка замка входной двери.;
Занесены снегом подходы к маршрутным лестницам утилизаторов тепла.;
Обнаружена торчащая арматура на месте стоянки автотранспорта перед КПП.;
Занесены снегом подходы к тепло-узел УОК.;
Неисправен доводчик двери БМА на ГПА 723.;
Подтеки масла под ПСМД -2 МКЦ-2;
Ослаблены механизмы входной двери в УП КЦ-1;
Пыль на трубопроводах МКЦ-1;
промасленная ветошь с сборочном участке УТОБТДА;
Заметен проход к ППГ-1.2;
Перегорела лампа освещения в тамбр шлюзе тех.корп;
Пункт 2.1.5 Чек листа. Наледь на ступеньках лестничного марша БВС.;
Пункт 2.1.7 Чек листа. Отсутсвует информационная табличка на входе в Холодный склад БВС.;
"Пункт 2.2.5 Чек листа. Отсутствует эвакуационная табличка ""Выход"" на выходе с здания БВС.";
Пункт 2.2.3 Чек листа.  Посторонние предметы на инструментальных ящиках в здании БВС. ;
Не работает доводчик на запасном выходе с ПЭБА.;
"ГТЭС-48, ТМБ, 50ТП-11 требуется замена знака ""Огнетушитель"".";
Засыпаны снегом проходы площадок обслуживания и привода кранов обвязки ЦБН ГПА №124;
Стрелка сигнализации на электроконтактном манометре (давление газа на выходе УПИГ УПТГ-2) смещена от регламентированного значения;
Нет освещения над входом в МКЦ КЦ-1.;
"ЦПГ пожарный выход со стороны Узла подключения ДКС отсутствует табличка ""ВЫХОД""";
Посторонние предметы в вент.камере БППП;
"Отсутствует надпись направления ""Открыто -Закрыто"" на запорной арматуре входной задвижке  ФСН-1 в блоке маслоагрегатов
ГПА № 426.";
"Прослаблено резьбовое соединение ,крепления лестницы на площадке обслуживания 
компрессора ГПА№914.";
Отсутствие рукоятки на напильнике в инструментальном шкафу мастерской УТО БТДА;
Наледь на лестничной площадке б/б нДиМ;
Поз.12 ГПМ находится не на месте постоянного нахождения.;
Поз.12 посторонние предметы на площадке обслуживания вентилятора В-3.;
Моргает лампа в ОД ГПУ-213;
Корпус Б 3 этаж. Возможно потенциальное происшествие! Спотыкание о ковровое покрытие с возможным падением и получением травм в связи с неровным ковровым покрытием.;
Во время охода обнаружил неисправность дверной ручки на входе в ГПА №912;
Образовалась наледь на кабельном лотке при входе в ПЭБ;
Отвалы снега перед входом на переходную галерею на УП  КЦ-2.;
нарушена бирка даты следующей проверки электрочайника ;
Наледь на проходной КПП;
Перегорела лампа освещения на пульту АРМ БППП;
Масляные пятна на полу в МКЦ-2;
Занесены снегом площадки обслуживания на Т/А№112.;
Пункт 3.1.5 Чек листа. Недостаточный уровень масла в Н-10а-4.;
Пункт 3.3.3 Чек листа. Отсутствие хомута на линии охлаждения насоса Н-10-5.;
Пункт 2.2.1 Чек листа. Неисправность доводчика двери на входе в Пульт ГП.;
Пункт 2.1.3 Чек листа. Наледь на входе в КПП.;
Посторонние предметы возле Е-12;
ЦПГ занесена снегом площадка распределения метанола;
"ГТЭС-24, 54ТП-11, щит рабочего освещения , необходимо пересмотреть ""схему плавного пуска освещения""";
Заметены снегом стекла манометров на БПГ-1.1, БПГ-2.1;
Снег на пути передвижения по маршруту;
Отсутствует табличка с нумерацией согласно технологической схеме на фильтре;
Пыль и мусор за отбортовкой в арматурном блоке печей;
Снег на лестнице к воротам №1;
Снег и наледь на путях передвижения по маршрутам ;
Не целостно ЛКП на двери ВХ-2;
Не освещается площадка на входе в блок подготовки топлевного пускового и импульсного газа.;
Снег на подходе к Е-4;
Сломан замок -защелка на двери №1 ангара ГПА№914.;
Район поз.27(ЗАК). Занесен снегом переходной мостик через т/п.;
Поз.2 (УЗГ). Не полное закрытие входной двери в цех, требуется регулировка дверного доводчика.;
"Поз.4 (Цех первичной сепарации). Поврежден информационный знак ""Держись за перила"" на входе в цех.";
Слежавшийся обледенелый снег на ступенях площадки склада КИП.;
ПЭБ. Трещина на распылители ОП-10 №90;
Наледь на маршевой лестнице у входа в ПРМ.;
Пропуск по сальниковому уплотнению Н-2А/2.;
Занесены пути передвижения на ГФУ.;
Нарушена целостность сигнальной разметки на переходном мостике в райне К-1А (УРМ).;
Наледь на лопастях АВО газа секции 1/2.;
Занесены снегом подьездные пути к приёмной горловине емкости Е-6а.;
На отопительных приборах присутствует спец.одежда;
ГТЭС-48, БМО-3, Светильник рабочего освещения, требуется замена лампы.;
Неисправен замок двери БПТПГ;
ЦРДиМ ВХ-3/2 нарушена целостность ограждения на диффузоре вентилятора ;
Посторонние предметы в слесарной мастерской ;
п.Ямбург 2ВЛО-3. Не горит светильник освещения на опоре №34А.;
"1. Не исправен доводчик двери вент.камера ЦРДиМ на втором этаже в переходной галерее. 
2. Посторонние предметы возле Е-12 в ЦРДиМ.";
Не достаточное освещение для проведения работ в ОЗП поз.40 20С-1/1;
Посторонние предметы в районе поз.309 (угольники от комплектации ЦА);
Посторонние предметы в венткамере В-2 поз.82;
Не очищен подход к ПГ-3;
Наледь перед входной площадкой в поз.14;
Предотвращено нарушение п.11 Ключевых правил безопасности работником сторонней организации;
Не верно указан срок эксплуатации 20А-1/3 на регистрационной табличке после проведения ЭПБ;
Ослабло крепление кронштейна для размещения спецоборудования на проходной УКПГ поз.31;
Маслохозяйство. После метели затруднен проход на площадку емкостей;
Маслохозяйство. После метели затруднен доступ к извещателю пожарному ручному;
"Маслохозяйство. Заметён снегом знак безопасности ""Держитесь за поручни""";
Свисающие сосульки на козырьках дверей ОН на ГПА 724, 725.;
Заметен вход в П-1.1,2;
Снег на входе в торце тех.корп;
Наличие наледи на путях передвижения к блокам СВО.;
"ЯГТЭС. Станция углекислотного пожаротушения ЗРУ-110кВ.
Поврежден металлорукав.";
"ЯГТЭС. Станция углекислотного пожаротушения ЗРУ-110кВ.
Устаревший телефонный справочник";
"ЯГТЭС. Блок теплоснабжения.
Перегорела лампочка освещения";
"ЯГТЭС. Трансформаторная мастерская.
Щиток ЩО не закрыт на замок";
"ЯГТЭС. Трансформаторная мастерская.
Загромождены пути передвижения приставными лесницами.";
УКПГ-3С, КОС-75 перегорела лампа в светильнике  над входом в здание КОС-75;
Отсутствует пломба на кране №78;
Не очищены от снега пожарные гидранты;
Поз.18  (Узел замера конденсата) Повреждение маркера-указателя с направлением движения среды на линии ИЛ-1.;
Поз.1  Нарушено противоскользящее покрытие при входе в помещение ЗПА.;
Здание УМВ. При осмотре рабочего инвентаря, обнаружен неисправный инструмент, скол на ковше снегоуборочной лопаты.;
Поз.19   (Фильтр тонкой очистки 20Ф-1/3). Нарушена теплоизоляция на дренажной линии.;
После работы спец.техники (трактора-погрузчика), на прилегающей территории здания УМВ, обнаружен скользкий участок на маршруте пути передвижения персонала.;
Пункт 2.2.3 Чек листа. Посторонние предметы на крыше холодного склада БВС.;
Пункт 2.1.5 Чек листа. Наносы снега на подходе к складу смазок и лестничном марше.;
Пункт 3.1.6 Чек листа. Подтеки масла на редукторе насоса Н-10а-6.;
Пункт 2.1.5 Чек листа. Наносы снега на лестничном марше входа в СЭБ.;
Занесена снегом лестничная площадка склада ЛКМ;
Недостаточное освещение в районе Р-4 на 2-и этаже ЦРМ. Возможно падение и травмирование работника;
Частично отсутствует покрытие из просечного листа ступени лестницы на площадку Р-2р. Возможно проваливание ноги работника и травмирование.;
ДКС 2/2, крановый узел межцеховых трубопроводов: отсутствует нумерация кранов №-24, №-72.;
Прослаблено уплотнение кабельного ввода на датчике (температура газа на выходе нагнетателя) на ГПА-121;
Неверные показания средств КИПиА , обмерзание защитной решётки на входе в нагнетатель ГПА № 414.;
Наледь на крыше и свисание с крыши БВП.;
Неисправность доводчика входной двери БВП.;
Замазученность под насосом Н10-6 ЦДМ.;
Неисправность ручки входной двери ЦРД.;
Посторонние предметы в ангаре ГПА№914.;
Заклинивает дверь на выходе №2 в арматурном блоке;
Посторонние предметы внутри ПРМ;
Отсутствует ЛКП на опорной балке возле К1А;
Сосульки над дверью КНС ;
Посторонние предметы возле Е-3 (ведро, ветошь);
КОС УКПГ-1. Цветовая маркировка заземляющих шин не соответствует установленным требованиям.;
Недостаточный уровень масла в МБД-214;
КЦ-2. УП. Снег на площадке обслуживания;
КЦ-2 МКЦ. Наледь на крыше.;
Наличие пыли на поверхности запорно-регулирующей арматуры в УПТИ и УГ.;
выявлен скользкий участок на пути передвижения здания ЛЭС и АБК МРУ;
В кабинете №24 здания АБК МРУ отсутствует обозначение номинального напряжения розетки;
"На входе в задние АБК МРУ расположена не актуальная предупредительная табличка ""Использовать защитную маску""";
От вибрации слетела гофра пылеуловителя с заточного станка в помещении мастерской МРУ;
Обнаружены сосульки с крыши здания БВП.;
АБК ЦЭС НУ. Теплоузел. Нарушена тепловая изоляция на подающем трубопроводе Т1.;
На центральном входе в СЭБ, наледь на ступенях.;
Поз.78 Сушка СИЗ рук на регистре от опления.;
Поз.57 Заметен снегом подход к емкости.;
Поз. 78 посторонние предметы на площадке обслуживания кран-балки.;
поз.1 Образование наледи на площадке при входе в цех.;
поз.14 Нарушена целостность заземления насоса 50Н-1/2.;
Педупредительная сигнализация по низкому уровню маслобака нагнетателя на ГПА 711.;
Сосульки на здании горячих насосов УПМТ;
53ТП-10 обрыв гибкого поводка металлосвязи между входной дверью и корпусом КПТ;
Образование ледяных наростов на крыше сварочного поста БВП;
Подтеки масла под насосом Н-1Г/2;
Неисправность доводчика двери (ст. 88 ФЗ № 123);
Низкий уровень масла в маслобаках насоса Н-20/1;
Заносы снега, наледь на путях передвижения, риск падения работника на скользкой поверхности;
Заносы снега, наледь на путях передвижения, риск падения работника на скользкой поверхности;
Утечка жидкости по сальниковому уплотнению насоса Н-9;
Образование наледи на подходах к маршрутным лестницам со стороны ЦПГ-1 оч.;
Механизм самозакрывания входной двери (доводчик) не функционирует (ст. 88 ФЗ № 123);
Оторвана оградительная лента около демонтированной МКС.;
Наледь около здания АСППТ.;
Промасленная ветошь около насоса Н-10/12 в цехе регенерации метанола.;
Сломана ручка замка входной двери в ЗПА.;
Перегорела лампа освещения в венткамере столовой.;
Посторонние предметы в вент.камере ЦСГ- 2 очереди.;
Занесены снегом пути передвижения и площадка обслуживания ш.к.№ С-5.;
Порвана мягкая вставка вытяжного вентилятора В-1 в УПМТ.;
Пункт 2.2.3 Чек листа. Посторонние предметы на площадке обслуживания БВС.;
Пункт 2.1.3 Чек листа. Наледь на ступеньках главного входа в БВС.;
Пункт 2.1.6 Чек листа. Необходимо посыпать песком подход к маршрутной лестнице склада красок.;
Сосульки на козырьке здания СЭБ(АБК).;
