Message;Risk
Отсутствует нумерация ЗРА на Н-10/10 (ЦРД);
Посторонние предметы по маршруту обхода (ветошь,ведро);
Снег на входе в печи П-1.3,4;
Наледь на лестнице площадки ППА.;
Наледь на лестнице площадки БВП.;
Посторонние предметы на П.О.С.507.2.;
Мусор на территории скважины 508.4.;
Тугое вращение штурвала ЗРА №6 скважины 502.1.;
ГТЭС-24, ЗРУ-110 неисправна одна из ламп рабочего освещения.;
Обнаружен провис защитного металлорукава кабеля датчика (температура воды на выходе утилизатора) на ГПА-123;
Неисправна информационная табличка на входе в технологический корпус;
Отсутствует бирка с технологическим номером №11 на ЗРА скважины 503.7.;
Отсутствует колпак на конце ЗЛТП скважины 511.4.;
Открыты технологические окна после экспертизы на скважине 514.6.;
Отсутствует атмосферная крышка МКП на скважине 508.6.;
ДКС 2/1 УПТИГ: свисающая наледь на погодном козырьке над входом .;
Наличие снега и наледи на козырьках;
Наличие снега и наледи на козырьках;
Посторонние предметы в помещении. АГРС. Поз.№13.;
Повреждение ЛКП. АГРС. поз.№1. задвижке №29.;
Отсутствует информационный знак на блок-боксе ЭХЗ КГС №108 УКПГ-1С;
Заметен снегом подход к БЭКС на КГС № 133 УКПГ-1С.;
В мастерской УТО БТДА на деревянных трапах торчат гвозди. Произвести ремонт трапов. ;
ГТЭС-48, ДЭС-25, неисправна петля защитной крышки на пусковых АБ;
Пункт 2.1.3 Чек листа. Наносы снега на площадке обслуживания и лестничном марше УАЛКП.;
Пункт 2.1.3 Чек листа. Наледь на козырьках и стенках здания УАЛКП со стороны БППП.;
Пункт 2.1.3 Чек листа. Наносы снега на крыше холодного склада БВС.;
Наледь на козырьках ГПА-225 ;
Снег и наледь на крышах зданий, свисающая наледь по краям крыш.;
Обнаружена наледь на лестницах БВП.;
ЦРДиМ ВХ-3/3 нарушена целостность ограждения на диффузоре вентилятора;
ЦРДиМ ВХ-3/4 нарушена целостность ограждения на диффузоре вентилятора;
Затруднен доступ к пожарному контроллеру в МСКУ ГПА917 из-за установленного рядом с ним огнетушителя.;
Дверь расположенная в тамбуре ПЭБ, просела и начала затирать о пол;
Наледь на козырьке БППП;
Посторонние предметы (ветошь) по маршруту обхода АР-01;
Б/Б насосная метанола шкаф СИЗ не полностью укомплектован защитныви очками;
Свисание снега и наледи с козырьков входных дверей блоков СВО.;
Над центральной входной дверью на козырьке Базы УМС имеются сосульки ;
Свисание снега и наледи с козырьков входных дверей в поз. 22.16 и поз.22.11. ;
Сломана ручка замка входной двери в поз.22.16.;
поз. 20 Отсутствует сигнальная метка максимального рабочего давления на манометре 1 ступни редуцирования.;
поз.15 Отсутствует бирка с технологическим номером на регуляторе давления.;
поз.43 Отсутствует обозначение направления вращения штурвала вентиля на уровнемерной колонке 30РД-1/2.;
"ЯГТЭС. Трансформаторная мастерская.
У входа в здание трансформаторной мастерской проход у двери не очищен от снега.";
"ЯГТЭС. Трансформаторная мастерская.
Путь передвижения перснала от трансформаторной мастерской к станции водяного пожаротушения не обработан противоскользящим материалом.";
"ЯГТЭС. Склад ЛКМ.
Выключатель освещения не оборудован защитным козырьком для защиты от осадков.";
"ЯГТЭС.Венткамера ГТД №206.
На лестницах отсутсвует знак ""держаться за перила"".";
"ЯГТЭС. Насосная станция водяного пожаротушения.
Не очищен подход к пожарному гидранту.";
при входе в мастерскую УТОБТДА не посыпан противогололедный материал;
На входе на территорию УППГ- 4А в КПП, на козырьке крыши, скопление льда и снега.;
Снег и наледь по маршруту передвижения к печам УПМТ;
Грязные полы в узле отключения 1 очереди ;
Подтеки масла в БМА т/а 322;
Извещатель пожарный ИП535-07е (шлейф 83), расположенный на площадке ДКС между АВО газа 1оч. и Е-8Ар1, закрыт трубопроводом. Активация извещателя с помощью приводного элемента невозможна из-за упора данного элемента в кожух трубопровода.;
Не работает светильник аварийного освещения в помещении РУ-6 позиция 31.;
Не убраны снежные шапки с щитов освещения ЩО 01-19, ЩО 01-98.;
В помещении приточной вент камеры П3 позиция 4 не закрыт короб кабель канала.;
В приточной вент камере П2 позиция 12 нечитаемая маркировка понижающего трансформатора 36В.  ;
Наледь перед входами в СЭБ позиция 90.;
Наледь на лестничном марше. Выход из ЦРД возле Н-6;
Наледь на площадке обслуживания Т/А №122.;
Выцвел знак на блок-боксе ЭХЗ КГС №326 УКПГ-3С;
Заметена снегом площадка БЭКС КГС №333 УКПГ-3С;
Занесены снегом подходы к площадкам обслуживания ГПА №122,123,124;
Подтеки масла на корпусе насоса Н-10/10;
Посторонние предметы между насосами Н-10/4 и Н-10/5;
Пункт 2.1.5 Чек листа. После чистки трактора образовались наносы снега на подходе к складу смазок ГП-7. ;
Образование наледи на лестничной площадке входа в ЦПГ со стороны БППП. Возможно падение на скользкой поверхности.;
Занесены снегом площадки входа в ЗПА;
Затруднен вход в помещение аварийного запаса, неполное откытие двери, вследствии образования ледяного выступа.;
Сорвано заземление корпуса насоса Н-3/1 в блок боксе насосной метанола.;
Опасный снежный навес, сосульки на козырьке входа/выхода БППП;
На насосе Н-4а/2 повышенная утечка перекачиваемой жидкости через сальниковую набивку;
ЦРМ, Н10а-1 отсутствуют пломбы на фланцевых соединениях.;
Обледенение площадки входа в насосную ДЭГа и метанола.;
Свисание сосулек с козырька парадного входа в БППП.;
ДКС: гололёд на путях передвижения персонала.;
Красная метка на манометре (давление топливного газа перед узлом замера УПТИГ-1) смещена от регламентированного значения;
"Перегорела лампа фонаря аварийного освещения 
тамбур-шлюза двери №2 в ангаре ГПА№913.";
Посторонние предметы возле компрессорной КИП и А;
Наледь на лестнице КПП.;
поз.7.0 Нарушена изоляция на ар.блоке №1;
Пожарный гидрант №7 ТК-5 не очищен от снега и наледи.;
поз.72 Е-1 Нарушено АКЗ ЗРА на нагнетании насоса Н-1;
поз.7.0 30РД-1/2 Линия НДЭГа нарушено крепление бирки с технологическим номером 7В23.2;
поз.50Е-6 поз.21 Площадка обслуживания занесена снегом.;
Лёд на козырьке КТП АВО газа.;
Нарушена герметичность мягких вставок на вытяжной вентиляции В-4/1 (УОГ).;
Посторонний шум на вытяжной вентиляции В-1/2.;
Завалены снегом проходы к пускателям АВО газа после уборки снега спецтехникой.;
"Занесены снегом площадки обслуживания кранов на ""гитаре"".";
Отсутствует антигололедное покрытие перед лестницей в ПЭБ;
Пункт 2.1.3 Чек листа. Заметена крыша холодильной камеры Столовой ГП-7.;
На лестнице технической части не горит лампа аварийного освещения .;
В НМ возле Н-4/1, масляные пятна на путях передвижения.;
В НМ возле Н-4/1, масляные пятна на путях передвижения.;
Здание БВП с крыши образовались сосульки над входом в гаражи и холодный склад.;
Проход между шкафами захламлен висящей спецодеждой, шкаф УСО открыт, лестница установленная возле шкафа САЗ частично перегораживает проход, на лестнице отсутствует бирка.;
Пункт 2.1.2 Чек листа Слесаря по ремонту ТУ. Посторонние предметы по маршруту обхода от СЭБ до БВС. Разбросан металлолом возле контейнера БВС. ;
Отсутствует табличка с технологическим номером на ЗРА Р 2.2;
Плохочитаема схема включения аппарата Е-8А;
ЦРД. Сломана дверная ручка в тамбур-шлюзе.;
Наличие замазученности на приводе шарового крана  № 13-7, № 14-7 д/у 50 в БОА.;
ЦРМ Н-10Б/1 на входном т/п не закреплен крепежный хомут;
Отсутствовала маркировка шарового крана Г204.1;
Отсутстует обозначение направления газа на свечной линии АР-01;
Сосульки на блок-боксе товарных операторов;
Отсутствует табличка с номером крана №5 на Т/А №126.;
Занесена снегом подъздная дарога к ГФУ;
Занесен снегом ПГ-5 ;
ЦПГ. Площадка БТДА № 3. Посторонние предметы (сигнальная лента,рабочий  инструмент);
Пункт 3.1.6. Чек листа для слесаря по ремонту ТУ. Необходимо очистить дреннажную ванночку Н-4а-4 от солевых отложений.;
Пункт 3.1.7 Чек листа. Нарушена целостность ЛКП насоса Н-4а-1. Ржавчина и подтеки смазочных материалов.  ;
Наледь на козырьке крыши ПОРМ;
Маслохозяйство. Емкость 48Е-4. Ветром сорвало табличку с обозначением измеряемого параметра с термометра биметаллического ;
Обледенение подхода к маршрутной лестнице АБК.;
ГТЭС-24, Г-2, УТО-2 задвижка отсутствует знак защитного заземления. ;
Повреждена информационная табличка на датчике (перепад давления на фильтре воздуха) на ГПУ-114;
ДКС 2/2 АВОг: посторонние предметы на площадке обслуживания.;
Неисправен доводчик на входной двери в переходную галерею БППП;
Наледь на площадке БВП.;
ЦПГ пожарный выход отсутствует знак указывающий выход на право;
ЦРМ. Рабочая площадка Е-1а, неисправна лампа овещения.;
Поз.322 . Нет обозначения кнопки включения насоса.;
Поз.322. На лестницах нет знаков безопасности.;
Поз. 56. Посторонние предметы на шкафу управления калорифером. ;
Поз.56. Негерметичность вентиля, утечка по сальнику.;
"ЦПГ. Опознавательная табличка ""огнетушитель"" ОП№15, закреплена ниже 2х метров от уровня пола.";
Поз.56. Заменить неактуальное поручение ГП-1С №14 от 11.01.2021г.;
ГТЭС-48, БМО-3, ВОТ1 требуется обновление стрелки направления вращения;
Перегорела лампа освещения под КШТ ГПА-224;
С козырька здания запасного входа цеха АСУТП (напротив магазина №6) сошёл большой массив снега со льдом, была опасность получить травму.;
"Нарушено крепление таблички ""ВЫХОД"" на двери ОН  ГПА 714.";
Территория ГП-не открываются из-за снега ворота №3;
ТКПГ-ограждения при выходе со стороны БТДА№9 плохо закреплены;
Обнаружены подтёки масла на станине и под ней насос Н1-20 из-за износа сальниковой манжеты на валу регулировки хода плунжера. Здание ТКПГ, насосная метанола.;
Наличие мусора, загрязнённости на поверхности пола в БП ГПА.;
 На установке приготовления раствора коагулянта КОС-75 ГП-3С, плохо читается направления вращения ручки пуска  установки.;
ЦРМ, выход со стороны компрессорной воздуха. Свисание наледи с козырька лестничной площадки.;
Занесена снегом лестничная площадка склада красок.;
Наледь на лестничной площадке ВХ-2А1, ВХ-2А2;
Пункт 3.4.1. Чек листа для слесаря по ремонту ТУ.ЦРД. Пропуск по фланцу задвижки у Н-10-2. ;
Пункт3.1.6.Наличие солевых отложений на дренажной ванночки насоса Н-2а-2. Необходимо очистить ванночку от солевых отложений.;
Пункт 3.3.5 Чек листа для слесаря по ремонту. На линии охлаждения Н-10-7 насоса забита трубка ржавчиной. Необходимо очистить трубку от ржавчины чтобы обеспечить проход воды.;
Пункт 3.1.6 Чек листа для слесаря по ремонту ТУ. ЦРД. Подтеки масла под Н-10-5. ;
Перегорела лампа аварийного освещения на первом этаже БППП.;
Пункт 2.1.5 Чек листа для слесаря по ремонту ТУ. Необходимо очистить от снега подходы и проходы к Шаровым кранам на ППА.;
Посторонние предметы возле Р-1А;
В ТКПГ на  ППА нарушена целостность провода заземления 5 т.н.;
Обнаружен провис кабеля датчика температуры воздуха в ОМА ГПА-123;
Недостаточное освещение в помещении насосной маслохозяйства.;
Касание площадки обслуживания об элементы ЗРА на скважине 513.4.;
Нет доступа к шлейфовой отсекающей задвижке на скважине 506.3.;
Нет доступа к шлейфовой отсекающей задвижке на скважине 502.7.;
Неплотное прилегание скользящей опоры ЗЛТП скважины 506.2.;
Выступ из-под земли металлического элемента возле скважины 511.4.;
Наледь на крыше и площадке перед входом БВП.;
Обледенели ступени на входе в здание узла подключения ДКС-1оч. ;
Не очищен от  снега подход к печи П-1.1;
Перегорела лампа освещения на пульту АРМ в БППП;
В мастерской УТО БТДА отсутствует табличка “Осторожно Ступенька” при входе в учебный класс;
Наледь на лестнице для подъема;
"Повреждение таблички ""Выход"" на выходе из насосной конденсата";
Неисправность работы доводчика двери на выходе из цеха ЦСГ-1 очереди.;
Посторонние предметы (ветошь) между насосами Н-10/11 и Н-10/12;
Низкий уровень масла в переднем картере подшипников Н-20/3;
Уровень масла ниже нормы в насосе Н-4/1;
Лед на ступенях маршевой лестнице на входе площадки НК и ЦСГ-1оч.;
"Подтеки масла на станине насоса Н-10/10  
";
Неисправность доводчика двери на входе (ст. 88 ФЗ № 123);
Уровень масла ниже нормы в насосе Н-4/2;
Пункт 2.1.7 Чек листа. Информационная табличка План эвакуации здания СЭБ 1 этаж висят 2 плана на 2023 и 2022 г.;
Перед входом в Административный центр (корпус В) закреплено жесткое покрытие салатового цвета, которое предназначено для очистки обуви от излишков снега. С правого края указанное покрытие задралось и при невнимательности работников может привести к их травме. ;
Неисправна (моргагет) лампочка в ТКПГ в районе турбодетандера №7;
Занесены снегом проходы на площадку обслуживания ЕП-1;
Посторонние предметы на площадке обслуживания Р-2/1;
Отсутствует информационная табличка на ГПУ-212;
Занесены снегом подходы к ПГ-19;
При входе в ПЭБ замело мокрым снегом извещатель пожарный ручной, замело его знак, а также кропку центрального откдючения вентиляции;
Во время обхода обнаружил ослабшее крепление защитного заземления термошафа Диабокс на АВО УОГ;
Наледь на козырьках ПОРД;
Здание КПП со стороны входа в вент. камеру рядом с перилами была обнаружена информационная табличка с острыми выпирающими саморезами.;
Посторонние предметы в блок боксе метанола.;
"Территория ГП- ""гитара"" Г-516/1,2 Г-515 занесены снегом площадки обслуживания";
Территория ГП шкаф для хоз.инвентаря возле ПОРДиМ- сломана петля двери;
Посторонние предметы, мусор на территории товарного парка;
Повышенная вибрация на выходном маслопроводе насоса НПМК.;
Занесины снегом подходы к переходы лестничных маршей УОГ и АВОг;
КОС ГП -3В. У пожарного шкафа, расположенного на внутриплощадочной сети ХВС упала дверь (лопнули сварочные швы на шарнирных петля) в шкаф попадает снег, затруднен доступ к пожарному гидранту.;
Пункт 2.1.2 Чек листа для слесаря по ремонту ТУ. Посторонние предметы возле контейнера для металлолома.;
Пункт 1.1 Чек листа. Трещины на шланге огнетушителя на 1 этаже БВС. Необходима замена.;
Пункт 2.2.6 Чек листа. Загрязненности поверхностей оборудования, пола, конструкций помещений по маршруту обхода.;
Присутствие наледи и сосулек на козырьке парадного входа в БППП.;
БПТПГ: неисправен фиксатор двери тамбура.;
ГТЭС-24, обледенение дорожки на пути передвижения персонала по территории. Возможно падение персонала. ;
Прослаблено уплотнение кабельного ввода на датчике оборотов ТН на ГПА-123;
Посторонние предметы в бытовом помещении БППП;
Скользкие подходы в ПЭБ.;
Наледь на путях передвижения по маршруту обхода;
Подтеки масла на корпусе насоса Н-1М;
Высокая вероятность падения (проваливания) работников, автомобильного транспорта в неочищенную ливневую канализацию. До очистки ливневой канализации необходимо установить сигнальные вешки (флажки).;
"Порвана мягкая вставка В-1     ЦСГр
";
"Порвана мягкая вставка В 1-1   ЦПГр
";
Посторонние предметы (ветошь) возле насоса Н-2/1;
В мастерской УТО БТДА на проходах вдоль токарных станков наличие на полу металлической стружки  ;
Отсутствует антигололедное покрытие перед лестницей в ПЭБ;
В силовом тренажерном зале не горит большинство ламп дневного освещения .;
Свисание сосулек с крыши ЦПГ в сторону АВО;
Свисание сосулек с козырьков ЦРД;
Отсутствует табличка с нумерацией согласно технологической схеме на кране импульсного газа;
Не целостна информационная табличка на двери ВХ-5;
Посторонние предметы за отбортовкой на 1-ом этаже;
Свисание сосулек с крыши печей П-1/1,2;
ЗПА занесены снегом пожарные выходы;
Наледь на входе насосной склада масел.;
Капельная утечка на сливном маслопроводе передней опры компрессора по смотровому окну.;
возможно падение снега с крыши на лестницу поз 1 левый вход ;
Не исправна лампа аварийного освещения БППП 2 этаж;
Сосульки на здании горячих насосов УПМТ;
Наледь на путях передвижения к АБК, риск падения человека на скользкой поверхности ;
"АГРС ""Промбаза"", ПТПГ-30 №1, №2, №3. Отсутствует табличкас наименованием измеряемого прибора";
РММ. Снег на подходе к пожарному гидранту №1.;
Течь из под гофры унитаза УЭМПГ и ГРС. ;
Неправильная нумерация ЗРА на ВХ-3;
Наледь на площадке обслуживания перед входом в П-1А/2;
Наледь на лестнице перед входом в ЦРМ 2 этаж со стороны АВО;
Обледенение путей передвижения по маршруту от БППП до БВП.;
ГТЭС-48, БПГ, Отсек управления, не читаемая бирка на питающем кабеле шкафа КИПиА;
Остановки автобусов не посыпаны песком. Высокая вероятность травм.;
Шаровой кран на импульсной линии (давление до фильтров масла смазки двигателя ГПА-125) находится в промежуточном положении;
Перегорела лампа фонаря аварийного освещения тамбур-шлюза двери №2 в ангаре ГПА№913;
Гололед перед входом в ПЭБ.;
Слабый заряд аккумулятора газоанализатора СЕАН-Н №6065 .;
Наледь на лестнице ЦРД 2-й этаж выход возле насосов Н-6;
Отсутствует указатель направления вращения штурвала на задвижке Н-2а.7 на линии нагнетания насоса Н-2а.;
Посторонние предметы в районе емкости Е-3а (ведро, ключи, ветошь). ;
Обледенели пути обхода на територии ДКС.;
ДКС 2/1 кран № 22 отсутствует табличка с  номером.;
ЦРМ. Н-10а/3 розливы жидкости.;
ЦРД, свисание снежной массы с козырька крыши центрального входа, присутствует вероятность срыва.;
Недостаточное количество противогололедных материалов на пути передвижения персонала, участок от АБК до котельной. Присутствует вероятность падения на скользкой поверхности.;
ПРМ-посторонние предметы при входе в помещение;
Подтеки масла в ОМА ГПУ-211;
"База РЭЦ Центральный теплопункт. Запрещающие знаки Р02 ""Запрещается пользоваться открытым огнем и курить"" и Р12 ""Запрещается загромождать проходы"" - не соответствуют установленным требованиям ГОСТ.";
Наличие снежного наката, наледи на поверхности центральной дороги ДКС.;
Повреждена бирка на мусорном баке на базе РЭЦ.;
БППП лежит лопата на пож выходе 2 этаж;
Плохо читаемая бирка испытания на лобзике Makita.;
Наледь на площадках обслуживания ГПА №611.;
На балансировочном станке в мастерской УТО БТДА нарушено лакокрасочное покрытие.;
Наносы снега к подходам и лестницам печей П1У1, П1У1;
Узел Замера Газа на входной двери не исправна ручка;
"Порвана мягкая вставка В-4-1  ЦПГ1
";
Загрязнение пола вблизи насоса Н-26/5;
Уровень масла ниже нормы на насосе Н-4А/2;
Наледь на площадке Р-2;
Неисправность доводчика двери на входе (ст. 88 ФЗ № 123);
Пропуск сальникового уплотнения по штоку на задвижке нагнетательного трубопровода на насосе Н-26/6;
Посторонние предметы на наружной территории по маршруту обхода;
Не закреплена решётка второй ступени лестницы технологического отсека МКУ-504;
Не горит лампа светильника аварийного освещения в тамбуре УОГ;
УМС. Наличие снега и наледи на путях передвижения. Посторонние предметы в помещении. ;
"Харвутинский купол. УКЗ №1. ВЛ-48В опоры 11; 17 - обрыв вязокна изоляторах (2шт).";
Обнаружены подтеки масла на станине насос Н1-2 ТКПГ насосная метанола.;
На лестничной площадке возле выхода №3 стоит 200 литровая бочка частично перекрывая проход.;
Харвутинский купол. УКЗ №2. Тех. осмотр ВЛ-48В. Обломан крюк подвески кабеля ЭНЕС, разрыв троссовки.;
Харвутинский купол. УКЗ №3. Тех. осмотр ВЛ-48В. Обрыв вязки провода на изоляторе.;
Не обозначены плакатами и неограждены полки кабельной эстакады находящиеся на уровне головы на лестничной площадки ДЭС-3;
ГПА-726 Посторонние предметы на площадке обслуживания нагнетателя ;
ТКПГ площадки обслуживания абсорберов 3 уровень-плохо видны обозначения входа на переходы между уровнями;
ТКПГ -недостаточно освещенности возле БТДА№7;
Б/б насосной метанола-плохо срабатывает пускатель вытяжной вентиляции;
ТКПГ, А1-4 нечитаемая схема включения аппарата;
ТКПГ, А-1/6 отсутствует табличка с нумерацией ЗРА на линии дренажа;
"ЗПА. Отсутствует табличка ""При передвижении по лестнице держаться за поручни"" на одном из проходов площадки обслуживания";
"ГТЭС-24, ТМБ, маслоаппартная , на БРНО двигателя отсутствует знак ""Осторожно! Электрическое напряжение"" ";
Пыль на станине насоса Н-10А.1;
Наледь на ступеньках лестницы входа в БППП;
Повреждены заземляющие проводники на кабелях датчиков (давления, перепада давления, температуры топливного газа на ГПА-121;
Посторонние предметы возле УТЕ;
Поз.1 (ЗПА), район ТК-2. Образование наледи на крыше.;
ГПУ № 214: утечка горячего воздуха по сальноковому уплотнению штока задвижки обогрева маслобака двигателя.;
Поз.4 (Цех первичной сепарации). Образование наледи на ступенях маршевых лестниц.;
Поз.3А (Площадка АВО газа 20ВХ-2). Провисание двери на 20ВХ-2/2.;
Поз.18 (УУКГ). Посторонние предметы в шкафу для хоз. инвентаря.;
"Поз.52 (Резервуар промышленных стоков) - Поврежден знак безопасности ""Держаться за перила""";
Не работает светильник аварийного освещения на входе в помещение насосной маслохозяйства.;
Не работает доводчик на двери запасного выхода с ПЭБА.;
Посторонние предметы на площадке материального склада.;
УОГ, занесена снегом лестничная площадка помещения компрессорной.;
"КОС УКПГ-1В. Отсутствует предупреждающий знак W26 ""Осторожно.Горячая поверхность"" на электрическом обогревателе ПЭТ-1.";
ЦРМ. Розлив жидкости в районе Н-3а/1;
Пришла в негодность памятка о безопасности передвижения по лестницам установленная при входе в здание ПЭБ;
"Плохо читается, выцвел знак ""И"" (индикатор) на манометрах позиционера антипомпажного крана ГПА№915.";
На двери ГПА№917 отклеена табличка указывающая направление открытия двери в случае эвакуации.;
На маршруте от СЭБ до котельной, гололёд, скользкие пути следования работников.;
Отсутствует табличка с нумерацией на ЗРА Г107;
Не исправлен манометр на линии всаса насоса Н-7/1;
Грязь возле емкости Е-5а;
Отсутствует сигнальная разметка малозаметного препятсвия над Р-2/1;
Выявлена некорректная работа концевика на заточном станке в помещении мастерской МРУ здания ЛЭС.;
Обнаружен скользкий участок возле остановки вахтового транспорта МРУ;
Выявлено на полу скопление песка в коридорах и кабинетах здания АБК поз.9.18  ;
В мастерской УТО БТДА посторонние предметы в инструментальном шкафу. ;
На входе в ПЭБ с крыши свисает снег, образовались сосульки;
Отсутствует рукоятка насоса крана №11 ГПА №226;
Образовался лёд на подходах к лестницам здание БВП.;
Отсутствуют указатели направления газа Поз. №1. БРГ. АГРС.;
"Отсутствует информационная табличка ""ВЫХОД"" поз. №13. АГРС.";
"ГТЭС-24, каб.111.ПЭТЛ. Стационарная испытательная установка. Отсутствует (отклеился) знак ""Заземлено"" в месте присоединения заземляющего проводника к корпусу СИУ. ";
Здание УМВ. В помещении возвратной тары и первичной мойки инструкция по приготовлению раствора для предварительного мытья бутылей без подписи. Подпись стерлась (выцвела).;
В помещении ДЭС неисправна лампа освещения.;
Гололед на подходе к поз 4;
Отсутствует схема внешних подключений УКЗ №9.2 УКПГ-2В;
На ГАЗ-200 ККС №320 УКПГ-3С отсутствует информационная табличка.;
На ГАЗ-200 КГС №3331 УКПГ-3С отсутствует информационная табличка.;
Отсутствует знак на КИП ГАЗ-200 УКЗ №321 УКПГ-3С.;
"На входе в ВОС-200 ГП-1С не читаем знак безопасности ""Держитесь за поручни"" в связи с износом";
Нарушена целостность пломбы на чеке огнетушителя ОП-8(з) запорно-пускового устройства в блоке СВО на ГПА № 911.;
ЦПГ свисание наледи с крыш;
Наледь на площадках обслуживания ГПА №623.;
 товарном парке УПМТ замерзшие трубопроводы слива сточных вод  ;
Пункт 1.1 чек листа. В венткамере ЦРДиМ 1 этаж, на огнетушителе ОП-8 трещина на шланге распылителя.;
Пункт 2.1.3 чек листа. Вход в ЦПГ со стороны АВО наледь и снег на козырьке входной двери. Возможно падение на работников.;
Пункт 2.1.6 чек листа. На пути передвижения к Станции пожаротушения отсутствует противогололедный реагент. Есть вероятность падения работников.;
Пыль на станине С-3.1;
Не работает лампа освещения АР-02;
ГГУ-занесена снегом площадка обслуживания крана Г1,7;
"Технологические сети""гитара""-плохо видна нумерация свечных кранов ";
ГПА 715 посторонние предметы на площадке выкатки двигателя.;
"ГТЭС-48, ОБУ, 50ТП-10, требуется замена знака ""Огнетушитель"".";
ДКС 2/1 УПТИГ: наледь на площадке обслуживания СПУ-2.;
Прослаблено уплотнение кабельного ввода на датчике (температура воздуха под кожухом двигателя) на ГПА-124;
Поврежден заземляющий проводник кабеля на датчике давления масла смазки двигателя на ГПА-124;
Перегорела лампа освещения в тамбур-шлюзе;
Неисправен доводчик двери в торце технологического корпуса;
Наледь на ступенях лестницы в блок СВО ГПА№916.;
Наледь на входе в УПТ;
Наледь на площадке обслуживания ПОРМ;
Оторвано заземление двигателя вентиляции в арматурном блоке ПОРД ;
После уборки снега бульдозером завалена лестница подъема на площадку обслуживания теплообменника Т-1А;
Пришла в негодность бирка с датой осмотра огнетушителя в помещении п.307;
Плохо читаема технологическая схема в помещении п.301;
АВГМ п.302-6 отсутствует стрелка направления движения среды на трубопроводе газа на горелку.;
образование наледи на пешеходной дорожке перед ПЭБом п.324.;
ЦРД. ОП-8 №46 Неисправен шланг подачи огнетушащего вещества.;
ЦРД. Посторонние предметы (запорная арматура Ду 50) на площадке запасного выхода.;
Недостаточное количество противогололедных материалов на пути передвижения персонала, участок от КПП до АБК. Присутствует вероятность падения на скользкой поверхности. ;
Перед входом в насосную масла образовалась наледь. Риск поскальзывания работников;
В укрытии емкости поверхностных стоков образовалась наледь. Риск поскальзывания работников;
Беспорядочное хранение инвентарных заглушек поз.41 ;
На пожарном шкафе поз.41 демонтированные неактуальные регистрационные таблички ГПМ;
Перепад высот перед проходной поз.31, после снегоуборочных работ. Имеется вероятность падения;
Участие в АПК второго уровня в составе комиссии ;
Посторонние предметы поз.43;
Не актуальные ключевые правила на стенде поз.82;
Не актуальные ключевые правила на стенде поз.320;
"Не установлен знак ""Осторожно! Тепловая обработка"" при проведении пропарки 20А-1/9 поз.4";
Посторонние предметы возле УТЕ;
Отсутствует антигололедное покрытие на территории УППГ-3В;
Неисправность доводчика двери на входе в ЦРМ (ст. 88 ФЗ № 123);
"Порвана мягкая вставка В-10.1  ЦПГр
";
"Порвана мягкая вставка В-16.1  ЦПГр
";
"Подтеки масла на станине насоса Н-10/6  
";
Утечка жидкости по сальниковому уплотнению насоса Н-11;
На деревянном поручне, при спуске со 2 на 1 этаж АБК, возможно повреждение верхних конечностей о выступающий гвоздь крепления;
На территории СТО Урал у стойки для осмотра автомобилей просрочена дата осмотра (07.10.2022);
СТО Урал, туаленая комната проведена уборка, но отметка о выполнении работ не проставлена. ;
Здание СЭ-1 дверь входная. Обналичник двери оторван в верхней части, подклинивает дверь при закрытии. Необходимо закрепить.;
На козырьках крыш скоплние большого количества снега, козырек при входе и с торца. Возможно повреждение крыши.;
Кабинет заместителя начальника по перевозкам. Отошел порог у входной двери, оголилась шляпка гвоздя, возможна травма ноги;
Отсутствует нумерация кранов на линии буферного газа КЦ-1;
Обледенение площадки перед входом в БППП. Риск падения и получения травмы.;
Свисающие сосульки на козырьке перед входом в насосную метанола. Риск срывы сосулек и травмирования персонала.;
Лестница перед входом в операторную имеет обледенение. Риск падения персонала и получения травмы.;
Обледенение по пути передвижения от КПП до ДКС. Риск падения работника.;
ТК-7 Выступание арматуры из плиты на проезжей части;
П. 12 Неплотное закрывание двери аварийного выхода;
П. 19 Посторонние предметы, мусор;
ТК-9 не полное закрытие въездных ворот;
П.31 Нарушена целостность изоляции трубопроводов;
П. 90 Не отрегулированы доводчики в лаборатории и в кладовой столовой;
П. 18 Отсутствуют указатели направления открытия-закрытия на арматуре;
Неудоволетворительное состояние антигалолетного покрытия к лестницам в насосную метанола, вероятность падения и травмирования работника;
ПОРМ неисправен доводчик на двери;
"Нарушение крепления таблички ""выход"" двери арматурного блока печей";
Занесены снегом подходы к ГПА№911.;
Обледенение лестницы подхода в поз 31;
Нечитаемая маркировка на бирках питающих кабельных линиях ремонтного освещения позиция 62. ;
Провис кабеля на эстакаде в районе позиции 62б.;
Неудовлетворительное состояние подхода к поз 41 со стороны помещения насосного оборудования (гололед на пути передвижения). Опасность травмирования вследствие падения на скользкой поверхности.;
КНС. Наледь на вентиляционном дефлекторе КНС. ;
"Наледь на площадке поз 2(вход). 
Опасность травмирования в результате спотыкания, проскальзывания.";
б.ЛЭС2. Наличие снега и наледи на козырьках и свисание с крыши.;
"Наледь на перилах поз 43 (вход на втором этаже со стороны поз 7)
Опасность падения работника в результате ложного шага и невозможность удержаться за поручень.";
РММ. В раздевалке выявлена каска непригодная для дальнейшей эксплуатации. ;
УПТГ КЦ-2 сосульки свисающие с крыши.;
В мужском туалете здания АБК МРУ закончилось средство личной гигиены для мытья рук;
"Территория ДКС; гололёд на путях передвижения персонала.";
Не видно обозначения на информационной  табличке на входе в УТЕ;
ТКРДиМ Н 5А/2- пропуск по сальниковому уплотнению;
ГГУ-неисправен штурвал ШК№4;
БППП  аврийный вход -не горит лампа аврийного освещения ;
Свисание с крыши БОА наледи, снега на ГПА № 911....№ 917.;
Занесен снегом запасной выход с маслонасосной склада ГСМ.;
Отсутствует стрелка направления вращения на корпусе редукотора Н-10а/1;
Сорвана пломба на фланцевом соединении в районе Н-11/2;
После метели повреждена табличка с регистрационным номером, датами НО и ВО;
УОГ. Не работают лампы аварийного освещения тамбур-шлюза.;
ЦРМ, ПК-16 отсутствует пломба.;
Занесена снегом лестница на центральном входе в СЭБ.;
Заметен снегом выход с торца технологичесого корпуса ;
Не очищен от снега подход к печам ПГ-1.1/2;
Низкий уровень масла в МБД ГПУ №213;
Наледь на входе в УОГ.;
Во время обхода обнаружил наледь на ступеньках при входе в ГПА №917;
Во время обхода обнаружил свисающие сосульки над входом в ГПА №916;
Н5а1 ржавчина на входном трубопроводе;
Н7.1 не исправно ЛКП на выкиде;
Заметены пути подхода к мастерской УТОБТДА;
На козырьках крыш скоплние большого количества снега, козырек при входе и с торца. Возможно повреждение крыши в АБК по ул. Южная, 34А.;
Перегорела лампа в тамбур-шлюзе вход в насосную;
Неисправность ручки двери кабинета товарных операторов ;
Оторвало ветром информационную табличку перед входом в ангар ГПА№914.;
Главный вход модуля №1. Ледяная лужа.;
наледь на входной лестнице;
Отсутствует красная метка на манометре (давление теплоносителя в ТУ ПЭБ);
Занесены снегом площадки обслуживания кранов Г-6Х, Г-7Х;
Обледенение входной лестницы на запасном выходе из насосной конденсата;
Посторонние предметы (ветошь) возле насоса Н-8/2;
Не говит лампа  табло аварийного выхода из ПЭБа.;
ГТЭС-48, БМО ГТУ-1, требуется замена ламп в светильниках рабочего освещения.;
ПОРДиМ арматурный блок- В1-2 отсоединено заземление корпуса;
Наледь перед крыльцом БВП (блок вспомогательных помещений).;
Отсутствует доступ к шлейфовой задвижке скважины 5051, заметена снегом.;
Перед входом на КПП образовалась наледь.;
ДКС 2/2 БПТПГ: наледь свисающая с погодного козырька над входом.;
Отсутствует информационное обозначение с нумерацией Ф-1 на корпусе фильтра маслосистемы двигателя ГПА № 915.;
Занесен снегом запасной выход с УПТИГа-2оч.;
Территория ГП-ПГ№10 завален снегом подьезд;
Заметены снегом пути передвижения по маршруту обхода;
Наледь на путях передвижения по маршруту обхода;
скользкие полы поз 2 т.н 1,2;
Занесён снегом ПГ №2;
ЦПГ, недостаточное количество песка в ящике №1;
Занесены снегом проходы на УОК .;
Обледенение площадки перед входом в БППП. Риск подскользнуться при выходе из здания и при падении получить травму.;
Лестница входа в галерею ППА имеет наносы снега и обледенение. Риск оступиться и получить травму.;
Обледенение путей передвижения по территории УППГ. Риск падения при передвижении и получениия травмы.;
Пункт 3.1.6 Чек листа для слесаря по ремонту ТУ. Подтеки масла под Н-10а-3.;
Под выветривателем В-1/2 ЦРМ оставлена промасленная ветошь;
Низкий уровень масла в маслобаке насоса Н-20/1;
Г-20 на площадке обслуживания наледь, сосульки;
РММ. Оборвано заземление сушильного шкафа.;
УМС. Перед входом замело подготовленный металлолом. Риск споткнутся на подходных путях. ;
Посторонние предметы возле Е-7;
Снег на площадке обслуживания П-201.1, П-201.2;
ГТЭС-24, ДЭС-1, ПЭТ поврежден проводник защитного заземления ;
Н10 Повреждено ЛКП ЗРА;
У прожекторной мачты ПМ1, находящейся у ГПА-113В, на площадке обслуживания прожекторов обнаружен частично разрушенный защитный кожух прожектора. Часть кожуха, состоящая из листа стали, оторвалась от каркаса. Есть вероятность падения предмета с высоты на людей при сильных порывах ветра, т.к. мачта находится в непосредственной близости с путями передвижения персонала по территории ДКС;
Посторонние предметы, ведро, в помещении горячей насосной;
Нарушена изоляция линии ЗПЦВ ГПА№915.;
Образовался гололёд на подходах к лестницам здание БВП.;
ГТЭС-22,5 50РП-6, Яч.№ 24,36,53 - неисправность светоуказательных ламп (включение, выключение).;
Заметен питающий кабель крана №31. При таянии снега возможен обрыв кабеля. Риск получения удар электрическим током при обрыве.;
Кабельная эстакада от УЗГ до галерии ППА имеет большие снежные наносы. Риск срывы полки удерживающей кабеля. Возможен обрыв кабеля.;
Обледенение путей передвижения по территории УППГ после уборки спецтехники. Риск травмирования персонала.;
Сломано запорное устройство двери ОА ГПА №725.;
Стрелка сигнализации на электроконтактном манометре (давление топливного газа на выходе УПТГ-2) смещена от регламентированного значения;
"Выцвела информационная табличка на входе в ПЭБ ""Держатьсяза поручни""";
Сосульки на входе в блок нагнетателя ГПА-213;
Занесены снегом пути передвижения к маршрутным лестницам на ГПА № 913, 914, 916.;
скользкие полы поз 2 т.н 3,4;
Компрессорня воздуха КИПа-не держит продудочный шаровый  кран(ШК№3);
ЗППА-недостаточно освещенности возле аврийного входа;
БППП- наледь на площадке аврийного входа;
Занесены снегом площадки обслуживания кранов №24 и №25 на узле подключения ДКС-2оч.;
Опасный снежный навес на козырьке входа/выхода ПРМ;
Наледь на ступенях лестницы в ПОРМ;
Неудовлетворительное состояние лакокрасочного покрытия штурвала ЗРА №3 обвязки Е-4а;
Подтеки масле возле Г-102/1 ЗПА;
Занесена снегом лестничная площадка УОК, затруднен проход в здание.;
Недостаточное количество противогололедных материалов на пути передвижения персонала, участок от АБК до ЦРД. ;
Недостаточная освещённость рабочего места возле С-1/4, перегорела лампа освещения.;
Обледенение путей передвижения по маршруту от проходной до АБК.;
Снег и наледь на входе и выходе из цеха ЦРМ;
Посторонние предметы и материалы около насоса Н-10/5.;
Порвана мягкая вставка вытяжного вентилятора В-1 НМ.;
В мастерской УТО БТДА на отрезном ножовочном станке сломано ножовочное полотно;
"Пришла в негодность (плохо читается) информационная табличка 
на АВО газа группы №2 ДКС 22ВХ-14.";
Наледь на входе МКЦ-2.;
Ослаб крепеж хомута трубопровода метанольной линии на АВО газа КЦ-1.;
Заметен снегом вход на ППА со стороны к502;
Отсутствует табличка с нумерацией на задвижке Кр-1.502;
Посторонние предметы на арматурном блоке А-1/3;
Посторонние предметы на втором этаже, за Е-12;
Не исправна ручка на двери 2го этажа, напротив Р-2/1;
Грязь на трубе возле Е-22;
Заметена снегом лестница к блок-боксу красок;
Отсутствует информационная табличка на воротах №2;
Отсутствует табличка с нумерацией согласно технологической схеме на кране Г504;
Отсутствует табличка с нумерацией на ЗРА №34;
Отсутствует надпись направления вращения О-З на К204.5;
Грязь на полу возле фильтров Ф-1/1,2;
Посторонние предметы в печи П-1/2;
Посторонние предметы возле ЦС-1/4;
Грязь на полу в галерее БППП;
Нарушено ЛКП на ЗРА н10.6;
Порвана мягкая вставка П-2-2 ЗПА;
Пыть на решетках аварийно-вытяжной вентиляции;
Антигололедное состояние площадки и лестницы выходе из ЦРМ со стороны ЦПГ-1оч.;
Неисправная ручка открывания двери на аварийном выходе из ЦПГ-1 оч.;
Над гаражными воротами и складами образовались сосульки здание БВП.;
Сломался корпус электрической розетки в каб. 21;
Повреждена информационная табличка на датчике (перепад давления топливного газа) на ГПА-121;
Постороннии предметы возле Н-404.1 ;
п.Ямбург, Модуль 6, выход из модуля 2В. Дорожное полотно покрыто льдом.;
Посторонние предметы (ведро,ветошь) по маршруту обхода АР-01;
Подтеки масла на корпусе насоса Н-10А3;
Масляное пятно на станине насоса Н-1Г;
Наледь на дорожке..;
ГПА №711 обледенение на подходах к площадкам обслуживания.;
нарушена изоляция трубопровода к УТВ ГПА-224;
ГТЭС-48, ОБУ, ЗРП, Шкаф питания РПН и дутья Т-1, Т-3, требуется замена бирки на КЛ-0,4кВ.;
Не корректные данные на бирке ЗРА в поз.140;
поз.5.0  занесены снегом подходы;
ТКРДиМ- пропускает ветиль для отбора проб возле БФ№1;
Склад ДЭГа и метанола -ворота №3- нарушена герметичность пломбы,Наледь на входной лестнице;
Поз 5.0 насосное отделение посторонние предметы.;
Занесена снегом площадка обслуживания кранов «Гитары»;
Слетел колпак с конца задавочной линии затрубного пространства скважины 504.1;
Неплотное прилегание скользящей опоры под задавочной линией трубного пространства скв.502.3.;
Занесён снегом подход к площадке обслуживания кранов № 36р, 36а, 36.;
ЦРД, образование розлива жидкости в районе Н-5/3;
Сломана информационная табличка (огнетушитель) на месте расположения средств первичного пожаротушения.;
"Не надлежащее содержание (пыль) пожарного оборудования поз.7.1 ПК№45.
Посторонние предметы поз.7.1 ПК№45.";
Гололед на путях обхода ДКС.;
скользкая поверхность на подходе к поз 2 т.н 3,4;
Обледенение путей передвижения по маршруту от БППП до БВП.;
Обнаружен скользкий участок возле остановки вахтового транспорта МРУ;
От гайковерта оторвалась бирка с датой испытания;
ВЖК ГП-6 сварочный пост ЦВСиОС ЯПС ЭВС. На пандусе, возле сварочного поста складируется металлический уголок, что приводит к заужению путей передвижения.;
Лед на ступенях маршевой лестнице на входе площадки НК и ЦСГ-1оч.;
Присутсвие наледи на козырьках и свисание их с крыши при входе в НК;
Образование наледи перед входом в поз.№13. АГРС.;
Отсутствует бирка с нумерацией ЗРА в поз.№1, кран №35. АГРС.;
Подтеки масла в поддоне ПСМ2-4.;
"В помещении установки закачки промстоков в пласт обнаружен неисправный ЭКМ (показывающая стрелка прибора деформирована в нескольких местах). Параметр ""Давление нагнетания насоса Н-26/2"" ";
КНС. Перегорели лампы внутреннего освещения (2шт);
Наледь перед воротами РММ. Риск падения человека, при выходе из помещения. ;
Куст-719. Обход станций ЭХЗ. Наледь на перилах и ступеньках при входе в станцию. Риск падения человека.;
Нарушено ЛКП ЗРА арм. блок Е8;
Обход УКЗ. ПК-141. Вход на станцию заметен снегом. Примерзла дверь от наледи, облединение пандусапри входе на станцию.;
Обход УКЗ. ПК-92 Елец. Обрыв заземления УКЗ №1. Наледь на пороге входа в станцию. Перегорела лампа на станции.;
Отсутствует схем внешних подключений УКЗ №9.2 на КГС №9 УКПГ-2В;
Отсутствует информационная табличка на ГАЗ-200 КГС №320 УКПГ-3С;
Отсутствует информационная табличка на ГАЗ-200 КГС №316 УКПГ-3С;
Отсутствует информационная табличка на КИП ГАЗ-200 КГС №331 УКПГ-3С;
Занесены снегом площадки обслуживания БЕ-501.1, БЕ-501.2;
Посторонние предметы в здании горячих насосов;
На путях передвижения по большей части территории автовокзала гололед, не ровная поверхность. Очень высокая вероятность падения и получения травм.;
Лестничный переходный мост на светофорном перекрестке между зданием автовокзала и общ. (модуль) №505 находится в неудовлетворительном состоянии: за зимний период произошла деформация (с частичным разрушением) 2 ступеней объекта.;
ГТЭС-24, склад №2 (ЭТО), нарушена целостность крышки распределительной коробки.;
Прослаблено уплотнение кабельного ввода на датчиках (температура масла на сливе ПОПН, давление масла на входе АВОМД) на ГПА-124;
Наледь около проходной;
Занесен подход снегом к кр№36.;
Перегорела лампа освещения ППГ-1,2;
Наледь на входе в УПТГ КЦ №2.;
Подписать кнопку центральное отключение вентиляции при пожаре на входе в ПЭБ;
Ограничен доступ к ЗРА №13 согласно принципальной схеме обвязки скважины 502.3. Заметена снегом;
Обледенение по пути передвижения от КПП до ДКС. Риск падения работника. ;
п. 301 нарушена целостность сигнальной разметки на ступени маршевой лестнице к кр. №8   ;
Посторонние предметы (мелкий мусор) под выходным коллектором т/а 213.;
"Отсутствует табличка ""выход"" на двери отсека нагнетателя на Т/А №124.";
посторонние предметы в поз 31;
НАледь на путях передвижения вдоль ЗПА. Риск падения;
После уборки бульдозером занесены снегом проходы на лестницу к площадкам обслуживания кранов Г-90 и Г-91;
Подтеки масла под Г-103.1 на ЗПА;
Посторонние предметы в ТКПГ возле А1-8;
В НМ на линии выкида Н-7/1 после О.К. 7.1 , сорвана пломба на фланцевом соединение.;
На маршрутах передвижения работников по территории УППГ 4А гололёд.;
ЦПГ, образование наледи на лестничной площадке со стороны ББЗ;
Обледенение путей передвижения по маршруту от БППП до УОГ.;
Не убрано лакокрасочные материалы после покрасочных работ в мастерской УТО БТДА;
Склад ГСМ: посторонние предметы в блок-боксе мерных емкостей.;
"Уборка коридоров служебных помещений АЦ производится  с ипользованием  промышленного пелесоса. При этом кабель подключения к электрической сети в момент уборки не организован (спутан, размещен разобранной бухтой) на пути передвижения работников.  В результате формируется риск травмирования работников при следовании по коридору в пункты питания ( падения при зацеплении о кабель).  
Предлагаю организовать кабель подключения к электической сети (удлиннитель) через автоматически сматывающиейся сматывающиеся бухты, что позволит исключить халтичное размещение кабеля находящегося под напряжением в местах перемещения работников.";
Нарушено ЛКМ БФ1.2 ЗРА;
Разлито масло в помещении РММ. Посторонние предметы на выходе.;
УКПГ-3, ДКС. Обход станций катодной защиты. СКЗ №3, Неисправен автоматический выключатель.  ;
Б/Б замер диаф., Б/Б одоризации, АГРС. Наличие ржавчины на элементах заземления. Наледь на входе в помещение. ;
Механизм самозакрывания входной двери (доводчик) не функционирует (ст. 88 ФЗ № 123);
Подтеки масла под насосом Н-1Г/2;
Низкий уровень масла в маслобаке насоса Н-20/1;
Утечка жидкости по сальниковому уплотнению насоса Н-9;
Посторонние предметы в венткамере Цеха регенерации метанола;
Порвана мягкая вставка П-1-2 УЗПП;
В Административном здании на 5 этаже корпуса Б, в коридоре около туалетной комнаты с потолка капает вода. Возможно возникновение короткого замыкания в случае попадания воды на электро провода или приборы под напряжением.;
Обледенение путей передвижения по УППГ. Риск падения и получения травмы.;
Посторонние предметы, мусор, куски изоляции, на прилегающей территории УПМТ;
Поврежден заземляющий проводник на датчике температуры воздуха в ОД на ГПУ-113;
Посторонние предметы в районе Е-3а (ведро, ключи) ;
Перегорела лампа аварийного освещения БППП, 2й этаж.;
Участие в АПК 2-го уровня в составе комиссии. ;
Открутилась петля двери, ЦРМ 2-й этаж выход на АВО. ( дверь провисает);
Порвана мягкая вставка вентилятора В-1 КНС-92 ;
фланцевая крышка на площадке ресиверов поз.307;
Нарушена маркировка технологической схемы топливного газа КЦ №1.;
Флажки-указатели на площадке ресиверов поз.307;
Не верно указана температура рабочей среды на регистрационной табличке сосудов АВО поз.303;
Не обозначено место стоянки кран-балки поз.5;
Не обозначено место стоянки кран-балки поз.41;
ТКПГ-аварийный вход ,со стороны А1/1 сломан даводчик двери;
ПОРДиМ печное отделение П1А/1- пропуск воздуха КИПа;
ГТЭС-48, БМО ГТУ-4, перегорела лампа в светильнике рабочего освещения, требуется замена.;
Образовалась наледь после дождя перед крыльцом БВП (блок вспомогательных помещений);
Подтеки масла в насоной ДКС;
обледенение подходов к поз 16;
"В СЭБ, на 2-ом этаже в ""Операторной"" , перегорела лампа аварийного освещения. ";
После проведения промывки ГВТ т/а 211 отсутствует пломба на входной двери всас. камеры.;
Посторонние предметы (мусор) в ящике с песком для антигололёдных мероприятий у КПП ДКС. ;
Отсутствует информационная табличка на входе в печь П-1/3.;
Лампа аварийного освещения БППП требует замены;
Ржавчина на полу под ёмкостью E4 трубопроводом ДЭГа. ;
ГПА №612. Нет освещения в БМА. ;
Наличие загрязнённости на поверхности трубопроводов маслосистемы компрессора ГПА №915.;
Территория ГП- провисания лотка кабельной эстакады возле аварийного входа БППП;
ТКПГ ОП10№18 - поврежден раструб огнетушителя;
Не горит лампочка на 2 этаже площадки обслуживания К-1/2;
Посторонние предметы под вентилятором ВХ-2/1 в ЦРД;
Неисправен доводчик двери возле Н-6/1 2 этаж ЦРД;
"В ПРМ на манометре  направление 930 куста метанолопровода 
нет красной стрелки указывающее рабочее давление";
Неисправна лампа аварийного освещения (мерзание), 1й этаж БППП ;
Занесена снегом лестничная площадка аварийного выхода БППП;
Наледь на дороге у здания ЦЭ и ОСО.;
Нет маркировки на выключателях освещения.;
РУ-0,4 кв.УОГ оборван заземляющий поводок ящика ТР 220/12в;
Нет таблички с указанием ответственных за пожарную безопасность на двери аккумуляторной.;
"Временное РММ ШР-3. Место крепления заземляющего поводка не обозначено знаком ""Заземление"".";
При осмотре оборудования обнаружено, что прибор ИУ-1 находится на стеллаже в неустойчивом положении (кромка прибора выступает за край полки).;
Поз.12 (Технологическая насосная метанола) - Повреждение пломбы на линии дренажа насоса 40Н3-1/1.;
Поз.12 (Технологическая насосаная метанола) - Образование наледи на ступенях маршевой лестницы.;
Поз.4 (Цех первичной сепарации) - Посторонние предметы на площадке обслуживания разделителя 10Р1/2 после проведения ГОР без н/д.;
Поз.34 (Служебно-эксплуатационный блок). Требуется регулировка дверного доводчика в мужской гардеробной.;
Поз.3 (Площадка теплообменников). Обледенение штурвалов  на ЗРА 20Т2/3.;
Площадка № 1 просрочен срок испытания 18.04.2023;
На 2х стоечном подьемнике сгорел электродвигатель, неравномерное поднятие подьемника, требует перемотки;
В помещении АБК ЯРЭУ кабинет №11,  сигнальная разметка перепада высот имеет повреждения.;
На насосной станции ГП-1С табличка счетчика ВСХД-50 имеет заостренные углы. ;
"В ТП 2х1000 утратил свои свойста в процессе эксплуатации знак ""Место установки огнетушителя"". Требуется замена знака";
"Изогнута ступень на лестнице перед пешеходным переходом от 4 модуля к остановке перед автовокзалом (перкресток со стороны 4 модуля).
Образоавлась наклонная поверхность ступени, большая вероятность поскользнуться и упасть.";
Посторонние предметы на территории резервуарного парка;
В тамбуре выхода № 2 здания УМВ, от перпада температур,  ПВХ гофра защищающая кабель, питающий тепловую завесу, уменьшилась в размерах (дала усадку). В следствии чего участок кабеля не защищен.;
Свисание наледи с козырька входной группы УОГ.;
"ДКС 2/2 крановый узел; отсутствует табличка с нумерацией на кране № 79";
"Наледь на защитном  козырьке над входной дверью в CВО 
ГПА№911.";
Гололед при входе в БППП;
57ВЛ-30 отп. на 57ТП-323 на опоре №1 требуется обновление диспетчерского наименования разъединителя 30Р-11.;
ОВК : возле входа в здание со стороны сварочного поста – сильный гололед. Опасность травмирования персонала. ;
Склад ЛКМ: углекислотный огнетушитель не зафиксирован, вероятность падения. ;
Повреждена изоляция кабеля на переносном светильнике №51.;
57ТП-315 РУ-0,4кВ требуется обновление знака безопасности W08 Осторожно электрическое напряжение на наружной стороне двери.;
Гололед при входе в КПП на КАДС.;
Обнаружен провис защитного металлорукава кабеля датчика (уровень масла в баке нагнетателя) на ГПА-121;
"Отсутствует табличка ""ВЫХОД"" отсек маслоагрегата ГПА №721.";
Сосули на кохырьке при выходе с ЦДМ выход 1.;
Подтеки с насоса Н-3а/1 в ЦДМ.;
Подтеки с задвижки Д-209/1.;
Не покрашены фланцы на задвижках в первом армблоке.;
Наледь на выходе с ПОРДА выход 1.;
Перегорела лампочка на пульту ГП.;
Подтеки под емкостью Е-3а.;
Наледь на площадке шлейфа №504.;
Неисправен доводчик двери выхода №2 в ЦРД.;
Мусор и посторонние предметы около А-1/7.;
Обледенение путей передвижения по маршруту от насосной ДЭГа, метанола до склада ГСМ.;
Касание площадки обслуживания элементов запорно-регулирующей арматуры ФА скв.508.8;
Трещина на корпусе выключателя и включателя осевещения в ПЭБ;
Посторонние предметы в УЗСП на первом этаже.;
Частично загрязнен пол в УЗСП около Н-2.;
В УРДиМ на втром этаже рядом с вакуумными насосами Н-306 (гаечные ключи,шпильки,гайки,ведро).;
Наледь на козырьке на входе(выходе) УПГ.;
