Message;Risk
ЦРМ, посторонние предметы на площадке обслуживания Е-1а;
ГТЭС-24. В помещении КНС не горит лампа освещения.;
Свисание наледи с козырьков ПОРМ;
Слабый заряд аккумулятора газоанализатора СЕАН-Н №7960 .;
Посторонние предметы на площадке нагнетателя ГПА№722;
База ОРС, ЗНГКМ - На кабельной эстакаде у ввода в здание КТП 53ТП-8 обнаружено птичье гнездо. ;
Отсутствие таблички на инструментальном ящике;
Отсутствует крышка клейменой коробки КИП №6 находящегося на КГС№22;
Нечитаемая маркировка трубопровода топливного газа к ППГ1\1;
Посторонние предметы, ветошь, мусор на маршруте обхода ;
Посторонние предметы в насосной метанола около Н-10А1Н;
Посторонние предметы на полу СВО №911.;
Обход станций катодной защиты. ПК-70. На станции №1 выведен из строя замок;
"Обход станций катодной защиты. ПК-92. Отсутствие знака ""Заземлено"" на станции №1";
На подходе к складу ЭХЗ после расчистки снега обнаружены остатки строительных крепежей. Риск получения травмы наступив на острый элемент;
Оборвано заземление к прибору КИП на моечном устройстве ГТД. ;
" На УОК на Г- 301.1, отсутствует надпись  направления открытия крана - ""открыто"".
";
Некорректные показания приборов КИПиА на Е-8Б2;
Не горит лампочка аварийного освещения аппаратной ПЭБ.;
Нарушено крепление информационной таблички на П-201.1;
РММ. Наличие пыли на шкафах помещения раздевалки.;
База ЛЭС. Отсутствуют крышки на мусорных контейнерах- сдуло порывами ветра.;
База ЛЭС.На кабельной эстакаде из-за воздействия окружающей среды  плохо читаемые бирки на кабеле.;
При осмотре диэлектрического инструмента выявлена диэлектрическая отвертка с повреждением и износом защитного покрытия.;
Посторонние предметы на арматурном блоке в б/б РГСН.;
нарушены бирки осмотра пожарных кранов поз 33;
поз.3 ( 20Т2/1) пришла в негодность бирка ( температура конд. на входе в 20Т2/1);
Подтеки масла в поддоне МБД ГПА№-211,213;
Закрепить дорожные знаки расположенные на территории площадки ПАГЗ. Убрать песок с путей перемещения персонала.;
УОГ С1.1 и С1.4 пыль на L мет.воды.;
"Затёрто обозначение ""Открыто-Закрыто"" на кр.№-17.";
Отсутствует освещение в душевой ПЭБ.;
Посторонние предметы в УПГ.;
Загрязнены полы в операторной БППП.;
Поз.10 Посторонние предметы на площадке емкости 40Е-1/2.;
Поз.12 Лужа талой воды на входе в цех технологической насосной.;
Подтеки воды в маслобаке двигателя ГПУ-213;
Открытая площадка для размещения материалов. При потеплении образовалась наледь, местами требуется чистка остатков снега. При разгрузке-погрузке материалов есть риск падения на скользкой поверхности. ;
ГРС. Соединительная коробка с контрольными кабелями. Частично отсутствуют бирки. ;
Посторонние предметы на площадке двигателя ГПА№721;
Скопление талой воды перед площадкой пож.выхода ББРГ С.Н.;
РМС, ремонтная зона на стенде по рационализации не обновлена информация. Устаревшая;
Здание профилактория, ЛИК. Ручка ворот с внутренней стороны деформирована. ;
Неисправен доводчик двери ГПА № 916 (ангар ГПА северный вход). ;
Посторонние предметы после проведения ремонтных работ возле Н5а.1 ТКРДиМ 1 этаж ;
Скользкое покрытие на поз 16;
Отсутствует указатель «Индикатор» на манометре, давление воды в ДЭС-2.;
Подтеки масла в МКЦ-1;
Светильник 2ВЛО-8 на здании стационара в нерабочем состоянии.;
Повреждение поводка заземления электродвигателя насоса иловой площадки КОС УКПГ-5.;
Наличие загрязнений, ржавчины напольного покрытия карэ выходных газопроводов из газовых сеператоров.;
Нарушен кребеж информационной таблички на емкости Е-303;
Посторонние предметы около ГШ 509.;
Мусор около входа в БППП.;
Дождевая вода около Е-22 в ЦРД.;
Неисправен доводчик двери на пульту БППП.;
Сорвана пломба в блок боксе ДМ после сливных работ.;
Вблизи лестницы эвакуационного выхода №4 входа (выхода) корпуса 2А общ. (модуль) №502 имеется риск потенциального травмирования работников в связи с наличием наледи.;
Подтеки воды по резьбовому соединению на ЭКМ в комнате дежурного сантехника в Котельной;
Не отрегулирован доводчик двери запасного выхода в операторной;
Следы смазки на корпусе крана Г101.5;
Нарушение изоляции на трубопроводах и резервуарах.;
Некорректная информация на табличках с обозначением измеряемого параметра на датчиках давления на Н-706.1,2;
Течь по фланцевому соединению Е-1/1.;
Мусор на пути следования между колоннами К-1А1 и К-1А2 на втором этаже цеха УПМТ;
"поз. 53 ( котельная) ""недостоверные"" показания температуры теплоносителя на выходе";
"Общестанционная аккумуляторная - шкаф пожарной сигнализации ""ШПС"" - знак заземления утратил информативность. ";
"Модуль №4 на клемной коробки 0,4 кВ. знак ""Осторожно электрическое напряжение"" утратил информативность.";
Ослабло крепление заземления на приборе КИП в отсеке нагнетателя ГПА-122.;
Свисание наледи с козырька;
Поврежден манометр огнетушителя в здании ЗАПИТГ ГПА-№-225;
Наличие загрязнённости, пыли на поверхности ВВ-1, ВВ-2, в помещении УПТИиУГ.;
В укрытии ПГ №19 на пож.рукаве трещины.;
Торчащая арматура в районе БПТГ КЦ-1.;
Наледь на входе в ПЭБ.;
Посторонние предметы в аппаратной АСУ ТП в БППП.;
Обнаружены посторонние предметы у аварийного выхода из арматурного блока.;
МХЦ-2 Посторонние предметы при входе.;
Обнаружены остатки снега и льда в лотках водоотвода лвневых стоков.;
Посторонние предметы в галерее БППП.;
Оборвана табличка на пробкоулавливаетели Е-1.1;
Не читаемая табличка на кр.№2 ГПА №715;
Сушильный шкаф слесарей-сантехников. Сломан замок дверцы, что приводит к периодическому открыванию шкафа. ;
"Зарядное устройство трассоискателя ""Менделеевец"" с нарушением изоляции провода. ";
Раздевалка ЭХЗ. На шкафчике для переодевания посторонние выступающие габаритные предметы и инструменты. ;
В процессе плановой проверки инструментов, у монтёра по ЗПТ выявлена диэлектрическая отвертка с поврежденной изоляцией;
Откручена информационная табличка в насосной склада ГСМ.;
Поз.13 Повреждена теплоизоляция трубопровода.;
"Поз.11 Отсутствует информационный знак ""Держись за перила"".";
поз.2    отклеилась информационная табличка с молниеотвода №70;
Направление движения шарового крана №1, на линии одоранта в УРГСН указано  не верно.;
Нарушена целостность ЛКП по обвязке Ф-401.3, Ф-401.4;
Лампа аварийного освевещения БППП 2 этаж требует замены;
"Отсутствует знак безопасности ""Держись за перила"" на лестнице перехода от БВП к насосной ГСМ";
Скопление талой воды у площадки пож.выхода ПОРД № 5;
Оборвана табличка на БПГР.;
Снежные заносы на пути перемещения.;
Гололед перед лестничным маршем в насосную метанола.;
Недостаточное освещение в ППА.;
"ГТЭС-48 лестничный марш, подъем к УТО №1,2 обновить плакат ""держаться за перила (поручни)"". ";
Решетки на ливневке, требует ремонта. ;
В процессе производства работ по заполнению ДЭС топливом образовалась утечка по фланцевому соединению задвижки №15 на установке технологических емкостей.;
"Около ""Т""-образного перекрестка, между пешеходным переходом и входом на территорию ""Заполярного цеха связи"" на пути передвижения торчит кусок металла. Возможна реализация рисков спотыкания работников и повреждения колес транспортных средств.";
Нарушена изоляция кабеля блока розжига СКНА в отсеке двигателя ГПУ-112.;
Посторонние предметы возле Е-8ар/3.;
Отсутствие предупредительного знака об опасности.;
Отсутствует нумерация кр.№ С-1-2, крановый узел №-2. ;
Поврежден раструб на огнетушителе в отсеке атоматики МКУ-611.;
Плохое сосстояние ЛКП люк-лазов хомутовых ГПА№-211,212.;
Пыль на корпусе КРД 2.1,2;
"Отсутствует надпись направления вращения ""открыто-закрыто""на штурвале углового вентиля М111.2";
Нечеткая видимость надписи указателя номера крана 177 в МКЦ-2.;
КЦ-1 ПТГ №1,2 снег при входе на лестнице.;
Высокая температура в помещении аппаратной УПГ.;
Розлив воды возле насоса Н-5 в ЦРД.;
Обнаружен упавший кабель на кабельной эстакады  от БКС до Скв L= 5м;
Обнаружена сломанная пластиковая лопата.;
На полу в помещении мастерской МРУ обнаружены потеки масла под токарном станком 1М63;
Сломано крепление спинки офисного стула в комнате выдачи заданий здания АБК МРУ.;
Посторонние предметы на клемном ящике в ЦПГ, стойка КИП, давление общий коллектор.;
Подтеки воды под КШТ ГПУ-224;
В здании ИТЦ-1 течь батареи в помещении коридора и тамбура. Возможность поскальзывания персонала на мокром полу и получение травм.;
Сломан козырек над входом в ПЭБ;
Затруднён ход штурвалов нв запорной  арматуре емкостей Е 12-1,2,3.;
Передвижная лаборатория S-110 на базе а/м КАМАЗ. Деформирована рукоятка замка входной двери в отсек лаборатории.;
Склад ХПИ: инвентарный номер на порошковом огнетушителе «ОП-8» не соответствует нормам СПП.;
Тепломеханический блок. Комната приема пищи. Закончилось мыло.;
поз.15 не читаемая бирка на датчике температуры в линии ФО1;
Тепломеханический блок. Маслоаппаратная. Капли масла на полу.;
Не закреплена табличка на 50Е-3/3 поз.12;
Не закреплена табличка на 50Е4/3 поз.12;
Поз.41 отсутствует обозначение запорной арматуры 41Z66.3;
Поз.40 20С1! на площадке обслуживания посторонние предметы (ветошь);
ПОЗ.12 площадка обслуживания 50Е3/1 посторонние предмет ;
Отсутствует бирка на манометре, давление 13ДД11, арматурный блок А1.1. ;
Остановка автотранспорта посторонние предметы;
ЗПА-2 поз..2 не закреплена табличка ответственных за противопожарную безопасность;
Поз.64 Е-1 посторонние предметы ;
поз.7 Сломана дверная ручка на пути эвакуации из здания огневой регенерации.;
поз.30 перед первой ступенью маршевой лестницы просела земля. Вероятность оступиться при подъеме и спуске по маршевой лестнице.;
поз.5 в насосном помещении обнаружен огнетушитель ОП-50 стрелка манометра которого, находилась в пограничной зоне между допускаемыми давлениями.;
поз.33 На штанах боёвки для бойца добровольной пожарной дружины оторваны подтяжки.;
В районе поз.337 проводились огневые работы по строительству 2ой очереди ДКС, один из работников сторонней организации находился без каски.;
Не затянуто крепление заземляющего провода к датчику давления обратной сетевой воды;
Необходима замена режимных карт работы систем вентиляции и обогрева СВО № 911-914 (1 группа ГПА);
После чистки трактора образовались скользкие наносы снега на подходе к КОС;
На крепежном элементе ограждения (болт) в маш. зале станций КОС-30 1С имеется повышенный износ;
На территории а/к №5, рядом с входом в стояночный бокс УМС, в связи с повышением температуры и таяния снега, образовалась лужа огромных размеров, которая препядствует пешеходам пройти в бокс и которая несет потонцеальную опасность травмироваться.;
Низкий уровень масла в МБД ГПА 724.;
РММ. Обнаружен электроприбор с поврежденной (треснутой) вилкой.;
АБК. Кабинет оргтехники разболтано крепление розетки.;
В результате осмотра удлинителя обнаружено повреждение изоляции.;
Посторонние предметы в помещении маслохозяйства ДЭС-3;
Строительный мусор (деревянные подоны, остатки кабельной продукции), возле здания 15РП-6 (ЗРУ).;
Бесхозная тара под АБК (ведро).;
Не закрытые вентиляционные окна свайного основания ПЭБ на летний период.;
На основных путях передвижения по территории ГП. После зимней обработки, скопление песка. Пачкает спец одежду, заносится в помещения. ;
Посторонние предметы на пути обхода (куски арматуры, ветошь);
"Неисправна табличка ""выход"" в торце тех.корпуса";
В районе масло-хозяйства посторонние предметы (остатки минваты).;
Отсутствут указатель положения крана № 32.2 (свеча).;
Отсутствует заземление насоса Н-2 в маслохозяйстве КЦ №2.;
Плохое состояние ЛКП хомутовых люк-лазов на ГПА№-213,214.;
Обнаружены остатки бытового мусора рядом с контейнером ТБО.;
КЦ-2 Т/А325 отсек двигателя, пыль на клемных коробках.;
Плохо читаемое диспечерское наименования на трубопроводе тепловых сетей подходящих к складу ЗИП  ГТЭС-48.;
Посторонние предметы в раздевалке в галерее БППП.;
В мужском туалете здания АБК МРУ закончилось средство личной гигиены для мытья рук;
Отсутствует табличка на контейнере бытовых отходов;
На поз. 10В «Инженерно-технический центр» на втором этаже в постирочной (каб.237) протекает кран горячей воды смесителя, что приводит к неразумному расходованию водоресурсов и создаёт опасность получения ожога.;
Вышел из строя доводчик двери, заклинил механизм.;
ПГ-1 не полностью подсоединен  пожарный рукав.;
Поз. 53 нарушена пломба на пожарном шкафу.;
Поз18, в пожарном ящике с песком посторонние предметы.;
Поз.6, утратил информативность знак * Держитесь за перила (поручни) при передвижении по маршевым лестницам*.;
На станине мачты освещения, возле ресиверов, посторонние предметы.;
поз.90 (СЭБ) кабинет дежурного КИП и А , сломана спинка  у стула.;
Посторонние предметы в отсеке нагнетателя ГПА№523.;
Нарушена целостность крепления окожушки трубопровода вых.коллектор ГПА№523.;
Подтеки воды под КШТ ГПА №523.;
Посторонние предметы по пути обхода в районе ПГ-30 КЦ-2 (мусор).;
Нарушен крепеж информационной таблички при подъеме на площадку обслуживания УП КЦ-2.;
Низкий заряд газоанализатора СЕАН;
Отсутствует информационная табличка номера кр.№73 КЦ-2.;
Поз. 71 П1 посторонние предметы. ;
Отсутствует информационная табличка на датчике температуры АВО-1 очереди ДКС.;
Поз.79, Утратил информативность знак внимания * Осторожно скользкая поверхность*. ;
Поз. 38 нечитаемый знак заземления.;
Необходима замена режимных карт работы систем вентиляции и обогрева СВО № 915-917 (2 группа ГПА);
поз.3 необходимо откачать воду из каре (талая вода);
Постороние предметы на кустовой площадке скв. 3174;
Отсутствует изоляция на участке манифольда скв. 3174;
Промоины на кгс 317.;
п.78 Сушка спец одежды на регистрах отопления.;
п.112 После проведения ГОР не убран инструмент.;
Отсутствует табличка на М 121.4;
Не работает доводчик входной двери.;
Неисправна ручка входной двери в ЦРД.;
Подтеки под Н-2.;
Металл около слесарной мастерской.;
Посторонние предметы около Н-10/6.;
База ЛЭС на пандусе скопление посторонних предметов, мусора.;
РММ. В помещении уборной капает вода с крана (не перекрывается кран).;
На сепараторах размещены пусковые схемы - выгоревшие, местами не читаемые.;
Поз.33 В зале собраний обнаружен стул со сломанной спинкой.;
Пятна нефтепродуктов на бетонной площадке в районе ПГ №25.;
ф.УТТиСТ.На против АБК,УТТиСТ.На решетках ливневках,торчат уголки,могут повредить колеса автомобиля.;
Сломана информационная табличка с данными о категории и классе по взрывопожароопасности кранового узла №301 газопровода подключения УКПГ-3С 1-я нитка.;
На путях передвижения по территории базы ЛЭС после схождения снега выявлены выпирающие металлические элементы (арматура) дорожных плит, что может стать причиной травмирование работников.;
Посторонние предметы в ОД ГПА 224;
Вследствие паводковых явлений, затруднен подход к ЗППА.;
Для поддержания санитарных норм в БППП, необходимо установить лоток для мытья обуви.;
Разряжен газоанализатор ALTAIR 4X зав.№00195104;
Подтеки масли под насосом Н-705/4 В НДиМ.;
Постронние предметы за емкостями Е-401а и Е-408 , загрязненость грунта и плит.;
Повреждена маркировка трубопровода топливного газа к ПГ1.1;
Нарушена целостность информ. таблички СППК на линии топливного газа для ГПА в укрытии УПТИиУГ.;
Следы смазки на задвижке Г317.1;
ПЭБ вент камера, посторонние предметы.;
Оборвана сигнальная лента ремонтного агрегата № 114.;
ЦСГ-2 Посторонние предметы между Е8ар/3 и ресиверами (металлолом,уголки и т.д.) из под таявшего снега.;
ЦРМ Посторонние предметы вокруг цеха.;
ПОРМ Повреждения информационной таблички Е8а/4.;
Операторная - Загрязнение проезда посторонними предметами.;
ЦПГр - Посторонние предметы на территории ( вокруг цеха ).;
Посторонние предметы на территории АВО газа 1 очереди.;
ГТЭС-48  КНС-1.Отсутствует знак категории помещения.;
Снег на лестнице площадки обслуживания кранов Г-515, Г-517.;
Плохое состояние ЛКП хомутовый люк-лаз ГПА-215;
Посторонние предметы на площадке нагнетателя ГПА № 713;
На УОКе в теплоузле посторонние предметы.;
В приямке карэ аварийного слива этилмеркаптана с Емкости хранения одоранта ,Поз 31 АГРС БК 2/70 скопилась вода, после таяния снега.;
Отсутствует табличка обозначения свечного крана РИГ.;
"Отпала табличка ""не открывать"" кр№6 ГПА№526";
На северной стороне перед входом в здание водонасаосную скользкая поверхность (нерасстаявший лед). Опасность падения, получения травм.;
"Отсутствует знак безопасности "" Держитесь за перила"", при передвижении по лестницам, переходным мостикам, площадкам обслуживания на лестнице площадки в ПРМ ( Возможен травматиз персонала). ";
Необходимо заменить табличку после тех. осведетельствования на РИГе 44Е-1;
Неисправен манометр на выкиде насоса Н6/1;
Не закреплен маховик, открутилась гайка в М201.1;
поз.27 40ДР1/1 не корректно отрабатывает клапан- регулятор;
поз 52 (КНС)  капельная течь по расходомеру воды;
РММ. Замечено провисание оконной створки пластикового окна.;
Посторонние предметы около Т.К.;
Посторонние предметы по маршруту обхода КЦ 2.;
Подтеки воды под испарителем И-401/2 в УРДиМ.;
Наличие загрязнённости пола в блоке СВО ГПА №-915, 916.;
ГТЭС-48 ОБУ шкаф управления приточной вентиляции, поврежден проводник защитного заземления.;
Нечеткая видимость надписи обозначения ТБО на контейнере для мусора.;
Не достаточное освещение в галерее тех.корпуса;
"Отсутствует надпись направления вращения ""открыто- закрыто"" на задвижке Г417.2";
КЦ-1 Т/А 315 отсек двигателя, пыль на оборудовании.  ;
Пункт 2.1.2 Посторонние предметы на площадке обслуживания БВС. Существуют риски падения. ;
Пункт 2.1.2 Посторонние предметы на площадке обслуживания склада смазок. ;
Пункт 3.1.6 Переполнена дреннажная ванночка насоса Н-8-1.;
Пункт 3.1.6 Переполнена дреннажная ванночка насоса Н-8-2.;
Пункт 3.1.6 Подтеки масла у компрессора ВК-1.;
Пункт 3.1.5 Необходима доливка масла в маслобак ВК-1.;
Пункт 2.2.3 Чек листа. Не убрано рабочее место и присутствуют посторонние предметы на верстаке БВС 1 этаж.;
Посторонние предметы на площадке обслуживания всас.камеры на ГПА № 612. ;
Посторонние предметы (рукавицы) возле Р-1а в ЦРМ.;
Посторонние предметы на площадках обслуживания ГПА№-211-215.;
Посторонние предметы на площадках обслуживания ГПА№-211-215.;
Запыленность корпуса В-1 УПТИГ КЦ-2;
Не убрано рабочее место после проведения работ в мастерской поз.22.2.;
Посторонние предметы по маршруту обхода (ведро с ветошью, ключи гаечные , инструмент);
Загрязнена станина насоса Н6-1;
Посторонние предметы на площадке обслуживания емкости Е-4. (проволока и шпильки);
"Отсутсвует табличка ""Безопасность на лестнице"" на маршевой лестнице Е-8А";
Установлено подпирающее устройство входной двери в ЦРД со стороны АВО газа ГП;
Забит водопропускной лоток на территори УКПГ (площадка возле Т1А);
Посторонние предметы по емкость Е-8А (металлический лоток и пруты);
Выцвела обозначающая надпись на емкости Е-8А;
Оторвалась табличка, обозначающая выключатель света на П1-3;
Посторонние предметы на факельном хозяйстве. Листы оцинковки;
Посторонние предметы на территории возле ЦРМ. Листы металлической изоляции и утеплителя;
Мокрая поверхность входной группы в ТКДиМ. Риск травмирования работник при передвижении по поверхности;
Посторонние предметы на площадке обслуживания ПОРДиМ, Печь-1.;
поз.9 Сломана ручка открывания замка двери эвакуационного выхода.;
поз. 309 Не актуальные фамилии ответственных за пожарную безопасность оборудования 10ПУ-1.;
Необходимо заменить табличку после тех. осведетельствования на дренажной емкости УПТИиУГ 44Е-2;
На рабочем месте дежурного слесаря-сантехника УППГ-10 в аптечке перевязочные материалы с истекшим сроком годности.;
Металлическая крышка кабельного канала в венткамере 1 этажа СЭБ плохо закреплена. Опасность травмирования работников.;
поз.3 отлетела информационная табличка на датчике температуры сырого газа на входе 20Т1/2;
Нечитаемы обозначения наружных пусковых устройств освещения на ПОРДиМ.;
Посторонние предметы (мусор) на ПОРДиМ;
Нарушено лакокрасочное покрытие фланцевых соединений дренажного трубопровода К-1а.;
Посторонние предметы на территории КЦ 1 ДКС.;
Посторонние предметы на ГФУ.;
Частично не закрыты продухи под цехами УРДиМ , УПГ,УЗСП,ЗПА.;
Плохо читаемая маркировка вентилятора ВОТ-1, ГПА №-911.;
Не отрегулирован доводчик двери запасного выхода БППП ;
Не горит лампа аварийного освещения тамбурщлюза БППП;
В помещении ПЭБ - посторонние предметы, коробки от обновленной оргтехники.;
КЦ-2 от Т/А325 к АВО, посторонние вещи на переходе.  ;
Пункт 2.1.2 Чек листа. Снег на маршруте обхода на переходе с УПТ в ЦРДиМ,необходимо очистить внизу от снега,чтобы предупредить падение работников.;
Пункт 3.1.6 Чек листа. Подтеки масла у компрессора ВК-2.;
Пункт 3.1.5 Чек листа. Необходимо долить масло в лубрикатор компрессора ВК-2.;
Пункт 3.1.5 Чек листа. Необходима доливка масла в маслобак компрессора ВК-2.;
Отсутствуют указывающие стрелки движения среды на трубопроводах систем ТВС в теплоузле склад ЗИП. ГТЭС-48.;
"ЯГТЭС. Насосная станция водяного пожаротушения.
Повреждение ЛКП на трубопроводах и арматуре.";
"ЯГТЭС. РММ
Станок сверлильно-фрезерный, имеются подтёки масла.";
"ЯГТЭС. Блок вспомогательного оборудования.
Отсутсвует знак ""Держаться за перила""";
"ЯГТЭС. Блок вспомогательного оборудования.
На эл. розетках на указан род тока";
"ЯГТЭС. Блок вспомогательного оборудования.
Плохая информативность, отсутсвие стрелок ""открыто-закрыто"" на вентилях.";
Посторонние предметы около БА-7 в Т.К.;
Посторонние предметы под коллектором сухого газа вдоль АВО газа (полиэтилен и перчатки);
"В подсобном помещении общежития ""Полюс"" на трубе ХВС протекает шаровый кран ( имеется трещина на корпусе).";
Посторонние предмет на опорах вдоль ТКДиМ (металличский прут);
Нарушена целостность таблички, обозначающий инвентарный номер техн. оборудования и его характеристики;
Поз.18 Лужа дождевой воды на входе в цех насосной.;
Отсутствует бирка на манометре в ЦРД,  давление воды на Н-6;
В Административном здании Южная 34А стенд по Безопасности дорожного движения без наполнения информации.;
Ненадлежащим образом закреплена окожушка теплоизоляции К-1а (2 этаж).;
Посторонние предметы (мусор, металлолом) на понтоне ТКДиМ (вход в УРМ со стороны КТП).;
поз.3 вода (талая) в каре ;
Лужа дождевой воды (ЦРД);
Нарушена пломба пожарного шкафа в здании БВП.;
На двери в здании БВП в раздевалку снята ручка доводчика.;
Разряжен газоанализатор СЕАН-Н № 6065;
Несоответствие схем Е 1-1, Е 1-2.;
Отсутствует красная черта на манометре на насосе Н1.1, указывающая рабочее давление;
Открыт продух здания БППП;
Посторонние предметы, мусор вдоль путей передвижения возле БППП;
Пыль на станине Н10А-1,2,3;
Пыль на поверхности вентиляционного оборудования П1-1,2;
Низкое давление в ОП-8 отсек автоматики ГПА№-214.;
ГПА№-224,225 Загрязненность пола в отсеке двигателя;
На ППА оборвана информационная табличка о мерах безопасности на лестницах.;
В лотке водостока ПТПГ-№30-1.2 песок;
РММ. На фасаде здания ослабло крепление профилированного листа.;
"РММ. Открепился знак  "" Пожарная лестница"".";
Пункт 2.2.4 Чек листа. Водяные лужи возле колонны К-1а в ЦРМ.;
Пункт 3.1.5 Чек листа. Компрессорная КИП. Необходимо долить масло в картер компрессора ВК-2.;
"Нарушена целостность таблички "" Выход "" в помещении ГПА №-912.";
Загрязнена поверхность трубопровода газа собственных нужд возле ПГ1.1;
Неисправен хозяйственный инвентарь;
Пункт 3.1.5 Чек листа. Компресссорная КИП. Низкий уровень масла в лубрикаторе ВК-2.;
Постронние предметы по маршруту обхода УТЕ и УЗСП.;
КЦ-1 ПТГ №1,2, отпала табличка ответственных за пожарную безопасность.;
Подтеки под Е-3а, под дренажной задвижкой.;
Посторонние предметы в ПРМ.;
Грязь около армблока №3.;
Неисправность жалюзей на ВХ-2.;
Перегорела лалампочка на пульту БППП.;
Замасленность под насосом Н-10/6.;
Посторонние предметы около Н-10/3 ( ведра и ключи).;
Не горит лампочка в БВП (2 этаж).;
Дренажная задвижка № 34 на Е-3а негерметична.;
Неисправна ручка двери в ЦРД 3 выход 3 дверь.;
Переполнены мусором уличные урны;
В процессе проверки путей передвижения работников в зданиях, сооружениях и помещениях на территории базы УМС, при входе в здание ЛЭС, выявлено ослабление крепления ручки на двери;
Металлолом на площадках обслуживания ГПА№-221-226;
Металлолом на площадках обслуживания ГПА№-211-215;
В ходе выполнения обхода технологического оборудования ДКС обнаружено задевание дверей АВГМС-560 ГПА-212 о козырёк над входной дверью;
В ходе выполнения обхода технологического оборудования ДКС обнаружено не надлежащее состояние окожушки кр.№1 №2 ГПА -211;
Склад инструмента ТМО бирка на розеточном удлинителе утратила информативность.;
Склад инструмента ЭТО повреждена изоляция кабеля на электрической дрели №88.;
"Нарушена обозначающая табличка нумерации крана Г-504 ""Гитары"" (выцвела)";
Отсутсвует технологическая схема включения теплообменника Т-1А;
Сломана ручка на двери выхода из здания цеха в сторону ПОРД.;
Посторонний шум в работе насоса Н-10/6. Скачки давления. Падение расхода ДЭГа через насос.;
огнетушитель на пульту не на своем месте, не под знаком;
"Отсутствует знак ""Место для курения"" на месте для курения возле проходной";
Посторонние предметы на кгс 310.;
Промоины на кгс 310. ;
Посторонние предметы на площадке скв. 3071.;
Промоина в районе скв. 3075.;
Отсутствие нумерации реперов АВО газа КЦ-2.;
На входной двери в котельную сорвана нижняя петля. Опасность получения травм работниками.;
Металлическая крышка кабельного канала с кабельной эстакады между котельной и 19ТП-11 лежит на земле, соседняя плохо закреплена. Опасность травмирования работников. ;
В здании УМВ в помещении доочистки воды заземляющяя шина окрашена в черный цвет,что не соответствует ГОСТ Р 50462.;
В здании УМВ в помещении доочистки воды на лампе УФО сломано штепсельное подключение лампы УФО к сети 220 Вольт.;
В здании УМВ в помещении доочистки воды на манометре №034 отсутствует дата поверки и красная стрелка указывающая на максимально допустимое давление.;
Отсутствует табличка с номером Ш.Кр.№ 1-2 АВО г. 1 группа.;
В теплоузле ЦРД посторонние предметы.;
На территории АК5 заполнена тара для полиэтиленовых отходов. Не производится вывоз на полигон.;
Посторонние предметы на площадке ПТПГ-30-1,2;
ГТЭС-15, ОБУ, Повреждена бирка о дате следующего испытания розеточного удлинителя №8;
ГТЭС-15: Переход между энергомодулем №1 и №2 не работает светильник.  ;
Блок-бокс сварочного поста ЦВСиОС - не горит лампа НПП.;
База РЭЦ, АБК, на лестнице аварийного выхода ступени не обозначены( стерлись) сигнальной маркировкой.;
В емкости для мытья обуви на входе в БППП отсутствует вода.;
Работники подрядной организации устроили временное хранение верхней одежды в неположенном месте (ТКПГ, венткамера).;
Складское помещение базы ЛЭС. Деформирован защитный кожух выключателя наружного освещения. ;
Высокая температура воздуха, не обеспечивающая комфортные условия труда в ТКДиМ.;
"поз.14  Выцвела от солнца табличка ключевых правил ""Держаться за перила(поручни)""";
Отсутствует номер задвижки в ЦРМ перед насосом Н-10;
Неисправен доводчик запасного выхода из БППП;
Посторонние предметы в венткамере ВХ2 ЦРД;
Нарушено лакокрасочное покрытие трубопровода подачи воды в галерее БППП;
Провисание двери аварийного выхода  ЦПГ, в результате чего дверь открывается с приминением усилия.;
Куски промасляного дарнита, посторонние предметы на ВХ-5. Выход захламлен.;
Плохо читаемое диспечерское наименования БФТГ №1 ГТУ №1. ;
Остатки промывочной жидкости в КШТ ГПА №-912, после промывки ГВТ ГПА.;
Подтеки смазки на корпусе насоса Н10А3;
Пыль на трубопроводе сброса газа на свечу ;
Пункт 3.1.6 Чек листа. Подтеки масла и смазочных материалов у компрессора ВК-2.;
Пункт 3.1.5 Чек листа для слесаря по ремонту ТУ. Низкий уровень масла в маслобаке компрессора ВК-2.;
Пункт 3.1.5 Чек листа для слесаря по ремонту ТУ. Низкий уровень масла в лубрикаторе компрессора ВК-2.;
Пункт 2.2.6 Чек листа. БВС 1 этаж. Переполнены мусорные ведра. ;
Пункт 3.2.1 Чек листа. Нарушена герметичность разгрузочного клапана компрессора ВК-1 во фланцевом соединении.;
КЦ-2 Склад масел, посторонние предметы на площадке.;
Посторонние предметы у Е8(шланг) в ТКРДиМ;
Посторонние предметы возле УРГСН (знак вход воспрещён после проведения работ);
ГТЭС-48 ГЩУ АРМ  плохо читаемые знаки безопастности --осторожно электрическое напряжение.;
посторонние придметы на путях передвижения в мастерской УТОБТДА;
Посторонние предметы под ГПА№-211;
Посторонние предметы на территории здания для сторонних организаций.;
Присутствует посторонние предметы по маршруту обхода( металлолом, дерев. брусок);
Перегорела лампа освещения в тамбуре (тех.корпус УППГ-3В);
Ваккумуляторной БППП на информационной табличке указана категории пожарной опсности не соответствующая помещению.;
Оторвалась информационная табличка на входе в здание УОК;
Поз.324 посторонние предметы ;
ЦТП поз.349 отсутствует обозначение вкл/выкл на выключателях;
Поз.54 посторонние предметы ;
Поз.54 отсутствует обозначение открыто/закрыто на ЗРА ;
Поз.62 нет обозначение открыто /закрыто и нумерации ЗРА ;
"Поз.40 сломан знак ""использовать наушники""";
Сломана рукоять молотка.;
Разряжен газоанализатор СЕАН-Н №6062.;
поз.15 отсутствует информационная бирка на манометре  ( дренаж в линии АГГ);
поз.13 (50С2/2) не хватает крепёжного болта на датчике уровня СУ-1С;
Сломана дверная ручка на входной двери в отсек технологический.;
Подтеки масла в поддоне фильтра Ф5.;
Посторонние предметы в районе крана №20.;
Посторонние предметы в ангаре ГПА.;
Беспорядок в помещении №108.;
"Отвалилась информационная табличка ""Ответственный за противопожарную безопасность"".";
АВО газа секция 18, посторонние предметы.;
Масло в поддоне очистителя масла электростатического.;
Промоина в районе скважины 3150.;
Промоина на дороге к разведочным скважинам.;
Промоина на дороге к КОС.;
Посторонние предметы на дороге к кгс 311.;
Посторонние предметы на территории кгс 311.;
Отсутствовала сигнальная разметка под пожарными гидрантами в здании АБК МРУ.;
Выявлено на полу скопление песка в коридорах и кабинетах здания АБК поз.9.18  ;
Посторонние предметы в каре ГСМ.;
Отсутствует указатель направления вращения эл.двигателя насоса ПНС на ГПА №626.;
УОГ Е-3. Отсутствуе хомут на трубопроводе байпасной линии.;
ГПА №613. Сломан фиксатор шибера ВОД-1;
Посторонние предметы в ОА ГПА №722;
Посторонние предметы возле ЦРМ;
Посторонние предметы возле ЦРД;
Отсутсвует нумерация задвижек В-1/1;
АБК ЯРЭУ. Каб.№19 ПЭТЛ. Обнаружено нарушение герметичности вентиля в системе отопления.;
отутствует огнетушитель на УТЕ;
Отсутствует бирка на задвижке воздуха КИП с ДКС в компрессорной.;
Не эстетичный вид схемы включения ресиверов азота №-45Р-1-1, 45Р-1-2.;
Грунт, щебень на плитах на маршруте обхода;
"Неисправна табличка ""Выход"" в БППП";
Пункт 2.1.2 Чек листа. Посторонние предметы под лестничным маршом и площадкой обслуживания задвижки Б-1 Линия ГСН от ДКС.;
Пункт 2.2.7 Чек листа. Нарушена целостность просечки на входе в БВС, существуют риски падения работника.;
Пункт 3.1.5 Чек листа. Низкий уровень масла в маслобаке Маслостанции ГП-7. ;
Пункт 3.1.5 Чек листа. Низкий уровень масла в маслобаке компрессора ВК-2. ;
Пункт 3.1.5 Чек листа. Низкий уровень масла в лубрикаторе компрессора ВК-2. ;
Пункт 3.1.6 Чек листа. Подтеки масла и смазочных материалов у компрессора ВК-2.;
Посторонние предметы (мусор) на ГФУ.;
Неровности на плитах перед входной группой БППП (камни, кучи песка) - риск падения.;
Отсутствует пломба на ПК №1 в ТКРД.;
Не пригоден для использования знак на трубопроводе. Возле перехода между ДКС и ГП;
Не обозначен перепад по высоте в БППП (порог двери) - риск спотыкания и падения.;
Не рабочий светильник эвакуационного освещения АБК;
Поз. 38, на видимом участке трубопровода В2 отсутствует указатель (стрелка) направления потока среды.;
Поз 2 П 3, на запорной арматуре утратила информативность надпись закрыто-открыто.;
Поз. 31 ТУ, нумерация оборудования не соответствует технологической схеме.;
Поз. 4 П3 обнаружено растрескивания шланга на ОП-10.;
Неисправно освещение в тамбуре БПТГ-КЦ№-1;
Нарушено ЛКП перильного ограждения ГПА№-213;
Посторонние предметы под коллектором сухого газа возле БРГСН (оцинкованная изоляция);
Перепад высот в проходе возле крана Г-516 (яма). Риск травмирования работника при передвижении ;
Нарушена целостность крепления окожушки трубопровода в районе кр№32.2 КЦ-2.;
поз.1 комната №4 (санузел) отсутствует хоз. мыло  ;
Посторонние предмемы в ЗАПТГ ГПА№521. (мусор);
Следы масла по штоку зад.№32н в насосной ГСМ.;
Поз.12 Лужа дождевой воды в районе насосного агрегата 40Н-6/2.;
Поз.18 повреждено анти скользящее покрытие на входе в пункт замера конденсата газа.;
"Поз.19 Посторонние предметы на площадке обслуживания буферной ёмкости 30Е-1/1.
 ";
Выцвела информационная табличка (держаться за поручни) на площадке обслуживания станции КАДС.;
Посторонние предметы на территории КЦ №1.;
На БПТГ КЦ №2 неисправен вентиляционный дефлектор.;
подтеки масла в НМ около Н4-1;
Выгорели таблички обозначения ЗРА на ГФУ;
Опечатка в схеме подключения сепаратора С-3.4;
"ГТЭС-24, БЭТ-4, поврежден плакат безопасности ""Работать здесь"".";
УОГ Посторонние предметы на полу возле стойки КИПиА (С-1.8);
возле заточного станка обнаружена металическая стружка;
Наледь на козерьках крыши (склад огнетушителей).;
"Насосная конденсата.
Низкий уровень масла в картерах Н-20/5.";
Насосная конденсата. Подтеки смазочных материалов под насосом Н-20/2.;
Отсутствует обозначение Г-206Н.;
Не достаточен запас прочности менее 1 витка на шпильках  фланцевого соединения дренажной линии Р-1а в ЦРМ;
МКУ КГС 611. Постороние предметы в отсеке сепорации.;
Посторонние предметы в УОГ;
Посторонние предметы в ЦПГ;
Отсутствует нумерация задвижек С-1/1;
Не читается информационная табличка на трубопроводе узла подключения КЦ-1.;
В ходе выполнения обхода оборудования ДКС обнаружено не надлежащее состояние площадки под доводчик двери  ангара ГПА-215;
При обходе оборудования ДКС обнаружено просадка грунта под плиткой в районе ГПА-214;
"Поз.2  Разделитель 20Р-2/2 клапан отсекатель аварийного сброса (линия ВМР) плохо закреплен поводок заземления.



";
Посторонние предметы в помещении раздевалки в БППП (коробка);
Пыль на насосе Н-1;
Поз.4  Возле (дегозатора-разделителя 10ДР) посторонние предметы ветошь. ;
Поз.27  Лужа талой воды на входе в помещении ( Здание аварийных кранов ).;
Поз.19   Посторонний предмет под разделителем 20Р-3/2 (гаечный ключ).;
Отсутствует нумерация секции АВО газа №-11 (22ВХ-11).;
Пункт 3.5.1 Чек листа. Повреждение мягкой вставки приточно-вытяжной вентилияции на вентиляторе В-1-2.;
Пункт 3.5.1 Чек листа. ЦРД, 2 этаж. Повреждение мягкой вставки приточно-вытяжной вентиляции на вентиляторе В-2-1. Необходима замена мягкой вставки.;
Пункт 3.1.5 Чек листа. Компрессорная КИП. Низкий уровень масла в маслобаке ВК-2. Необходима доливка.;
Пункт 3.1.6 Чек листа. Компрессорная КИП. На полу возле компрессора ВК-2 подтеки масла. Необходимо протереть масло, чтобы устранить риск падения работника.;
Пункт 2.2.3 Чек листа. Посторонние предметы на площадке обслуживания Склада смазок ГП-7. ;
Отсутствует нумерация ФТО буферного газа ГПУ №212;
Просрочены технологические схемы сепараторов С-1 в УОГ;
Не обозначены сигнальной разметкой перепады высот (переходные мостики) в ПРМ - риск падения.;
Рассыпан щебень на дорожных плитах возле Т-1а - риск спотыкания.;
Нарушено лакокрасочное покрытие байпасной метанольной линии счетчика на ГФУ в ЦРМ.;
ПЭБ перегорела лампа освещения в уборной. ;
Не работает плафон аварийного освещения в ЦПГ;
Посторонние предметы на территории ГПА№-212;
Нарушено ЛКП на дренажной линии печи П-5 ОРД;
Не убран инструмент на площадке обслуживания КР №1 ГПУ-111.;
Оборван провод заземления на приборе КИП в УОГ С1/4.;
Отсутствует информационная табличка на контейнере ТСО в районе УОГ;
Оборвана лента ограничения опасной зоны производства работ на ремонтном ГПА-124;
поз.4  после пропарки 10Р1 остались посторонние предметы;
Скользкая поверхность в ОМА на ГПА №623.;
МКЦ КЦ-2. Неисправен дефлектор.;
В ходе передвижения от лаборатории ЯЛЭК ИТЦ к складам, увидел, что переходной мостик  не в эксплуатируемом состоянии (лестница мостика оторвана и лежит на земле) и нет обозначений, которые предостерегают что передвижение по данному мостику запрещено.;
"Деформация информационного знака ""Газопровод подключения УКПГ-3С 2-я нитка"" на пересечении с автомобильной дорогой п.г.т. Уренгой - п. Тазовский";
Мусор возле сливного трубопровода в заглубленную емкость Е-6А. (Старые пломбы);
Образовалась лужа воды после влажной уборки возле насоса Н-4Б/1 в ЦРД. Риск травмирования работника при передвижении;
За зданием компрессорной поз.56 обнаружен кусок арматуры торчащий из земли на 5см. Риск споткнуться и получить травму.;
Обнаружен треснутый корпус розетки на поз.82 ;
мокрые полы в НМ возле Н3-2;
Отсуствеует защитный колпак на задавочной линии скв. № 5086;
Отсуствует бирка ЗРА №25 скв. 2161;
Отсутствует крышка от атмосферных осадков на ЗРА №13 скв 216.8;
Не читаемы указатели направления вращения маховика (О-З)ЗРА №7 скв 510.2;
Отсутствует бирка с номером ЗРА №5 скв 505.5;
Отсутствует бирка с номером ЗРА№6 на ФА скв 502.4;
Отсутствует крышка от атмосферных осадков ЗРА №13 скв 512.3;
Не читаемы указатели вращения штурвала (О-З)на ЗРА №16 скв 502.5;
Посторонние предметы у подхода Т/А 315;
Ослаблено крепление у доводчика;
"Обломлена предупреждающая табличка ""Держитесь за перила (поручни)"" возле входной лестницы на склад КИПиА (УОГ)";
Посторонние предметы на площадке ПТПГ-30-3,4;
В помещение мастерской МРУ на тисках  ослабло крепление губок. ;
Плохое состояние опознавательных знаков трубопроводов ДУ 1000 мм.;
ГПА №314 ОН Повреждено заземление на приборе КИПиА ;
Отсутствует бирка с нумерацией ЗРА согласно утвержденных технологических схем на Р2 в УПТИГ-2 очереди ДКС.;
В неисправном состоянии светильники аварийного освещенияна  А7, А9 блока сепараторов БС-102/3. Недостаточная освещенность на рабочем месте. Опасность получения травм в условиях недостаточной видимости.;
Пункт 3.1.5 Чек листа. Компрессорная КИП. Низкий уровень масла в маслобаке ВК-2.;
Пункт 3.1.5 Чек листа. Компрессорная КИП. Подтеки масла в приямках компрессора ВК-2.;
Недостаточная освещенность в галерее тех.корпуса;
Отсутствует обозначение задвижки Г400;
Низкое давление в балоне ОП-10 (Ангар ГПА № 911).;
Разряжен газоанализатор №6065.;
Неисправна ручка двери в ОМА ГПА №226.;
Пункт 3.5.1 Чек листа. Повреждена мягкая вставка ЦРД 2 этаж АВВ, В-2-1.;
"Пункт 3.1.4 Чек листа. Отсутствие информационных табличек на АВО ГП №3,4; №5,6; №9,10; №13,14.";
Лужа воды рядом с Н-2А1 в ЦРМ.;
ГТЭС-48.Не исправен дверной доводчик  дверь  центральный вход АБУ.;
"Не читаема табличка ""тепловая обработка "" на  ограждении Е-4 в ЦРД";
Посторонние предметы в складе РД.;
На АЗС-750  на ТРК-1 течь на соединении топливозаправочного крана и раздаточного рукава.;
Ослаблено болтовое соединение на ограждении туннельной лестницы ГПА №-912.    ;
поз.3 отсутствует кабельная бирка на извещателе пожарном;
Отсутствует табличка обозначения задвижки П15;
Посторонние предметы, доски, в районе УПТ;
Подтёки воды под Е-4 в ЦРД;
Не достаточный запас прочности менее одного витка шпильки фланцувого соединения дренажной линии Р-2/2 в ЦРД;
Подтеки дождевой воды на полу ЦРМ;
отсутствует обозначение ЗРА  насоса Н3-2;
"Отсутсвует обозначающая стрелка ""ВМР"" на линии подачи ВМР на ГГУ от Е-15";
"Отсутсвует обозначение ""О-З"" на штурвале ЗРА №100 арматурного блока ЕП-1";
на черенке совковой лопаты,обнаружены трещины,заусенцы.;
поз.331 Не актуальные данные ответственных за пожарную безопасность объекта.;
"поз.64 Отсутствуют подписи ""10% НКПВ"" и ""20% НКПВ"" к световой сигнализации на посту загазованности.";
поз.70а Пришла в негодность табличка с инвентарным номером прожекторной мачты.;
"Установленный знак ""STOP"" при въезде в жилую зону поселка Новозаполярный не закреплен должным образом, при порывах ветра постоянно опрокидывается, чем создает угрозу жизни и здоровью проходящих пешеходов, а также создает аварийную ситуацию для проезжающего автотранспорта.";
Неисправна ручка двери в ОД ГПА №715;
На задавочных линиях скв. 3083 отсутствуют скользящие опоры.;
Неплотное прилегание хомутов на задавочной линии скв. 3085.;
Промоина в районе скв. 3134;
ГПУ-515 сломан поручень лестничной площадки со стороны МСКУ опасность травмирования кисти рук, пальцев.;
ПЭБ аппаратная. Складирование в не установленном месте панелей б/у мебели.;
Не читаемые знаки в пунктах распределительных сварочной сети ДКС КЦ-1, КЦ-2.;
Посторонние предметы в венткамере ПЭБ.;
Недостаточное давление ОГВ в огнетушителе ОП-8 в ОМА ГПА 726.;
Не достаточная освещенность в МКЦ-1, МКЦ-2. Не рабочий светильник освещения пожарной кнопки уличной в МКЦ-1;
Не закрыты продыхи подполья под КОС и КНС1, КНС2, КНС3;
"Отсутствует знак безопасности "" Держитесь за перила"", при передвижении по лестницам, переходным мостикам, площадкам обслуживания на лестнице площадки ДЭС1, ДЭС2( Возможен травматиз персонала). ";
Отсутствует обозначение задвижки М09;
Следы смазки на корпусе крана Г103.3;
Пункт 3.1.5 Чек листа для слесаря по ремонту ТУ.  Компрессорная КИП. Низкий уровень масла в маслобаке компрессора ВК-2.;
Пункт 3.1.5 Чек листа для слесаря по ремонту ТУ.  Компрессорная КИП. Низкий уровень масла в лубрикаторе компрессора ВК-2.;
Пункт 3.1.5 Чек листа для слесаря по ремонту ТУ. ЦРД. Неисправность дверной ручки в переходной галерее с ЦРД в ЦПГ. ;
Пункт 3.1.6 Чек листа для слесаря по ремонту ТУ.  Компрессорная КИП. Подтеки масла у компрессора ВК-2.;
Пункт 3.4.4 Чек листа. Не достаточный запас прочности менее одного витка шпильки фланцевого соединения дренажной линии БФ-1/1 в ЦРД.;
На ёмкости Е-18 в ЦРМ посторонние предметы.;
Отсутствует схема подключения ресивера азота (сорвал ветер).;
Нечеткая видимость таблички с номером крана №35 в маслонасосной склада ГСМ.;
Нарушена целостность ЛКП перил входа МКЦ-2.;
Обнаружены фрагменты упаковочного материала ремонтного оборудования на Т/А-111.;
Посторонние предмены в УОГ.;
Отсутствует раструб на огнетушителе в насосной МКЦ №2.;
Неисправен вентель в ПГ №15.;
Торчащая арматура в районе БПТГ №2.;
Отсутствует указатель положения крана № 22р.;
Отсутствует обозначение секции АВО газа №-15 (22ВХ-15).;
поз.3а  т.н.№4  отлетела  информационная табличка температура газа 20ВХ2;
С трудом открывется дверь эвакуационного выхода в насосной метанола;
Отсутствует табличка нумерации задвижки импульсного газа на печи П-1.1-4;
Пропуск по штоку сальникового уплотнения ЗРА № Р2,2-15 в ЦРМ;
ослабло крепление доводчика в мастерской УТОБТДА;
Прохудился шланг на стеклянной бутыли с химическом рассолом на установке дегазации конденсата газового нестабильного, вследствие чего возможен разлив рассола и поскальзывание персонала на мокрой поверхности пола . Так же замечен скол на стеклянной трубке, на которую надевается шланг. Персонал может порезаться об острый край этой трубки. ;
Отсутствует крышка от атмосферных осадков ЗРА №13 скв 509.7;
Слетел колпак с конца задавочной линии скв.509.5;
Нечитаемы указатели вращения штурвала ЗРА №16 №10 скв509.2;
Отсутствует защитный колпак с ЗЛ скв 511.6;
"В компресорной перегорели две лампы освещения.
 Из-за чего недостаточное освящение рабочего места.";
Посторонние предметы на площадке обслуживания скв 511.2;
Не читаемы обозначения (О и З)на ЗРА №20 №16 скв511.2;
Отсутствует табличка направления среды Ду-1000 КР.№24.;
База ЛЭС при обходе обнаружено на лестничном марше ненадежное крепление ступенек.;
РММ. В углу не убранная тара с лакокрасочным материалом.;
Обнаружены маслянные пятна на асфальте возле ворот РММ.;
В контейнере для сбора бумаги обнаружена пластиковая тара.;
Складское помещение УЭХЗ недостаточность освещения.;
"Отпал знак безопасности ""Держитесь за перила""  на входе в УПТИГ-1 очереди ДКС.";
АБК. Провисание реечного потолка в санузле.;
Наносы песка на плитах возле Т-1р/1,2,3,4.;
Отсутствует иформационная табличка на Е -101/1.;
отсутствует бирка проверки на огнетушителе в КПП;
Неисправна ручка замка двери тамбур-шлюза ЦРД;
Загрязнение, подтёки у насоса Н-6.1.;
Нет освещения в ЗАТГ ГПА 423;
Сломана дверная ручка в туалете 1-го этажа БППП.;
Пункт 3.1.6 Чек листа. Подтеки масла по маршруту обхода в Компрессорной КИП возле компрессора ВК-2.;
Пункт 3.1.5 Чек листа для слесаря по ремонту ТУ. Компрессорная КИП. Необходима доливка масла в лубрикатор ВК-2.;
Пункт 3.1.5 Чек листа для слесаря по ремонту ТУ. Компрессорная КИП. Необходима доливка масла в картер ВК-2.;
Пункт 2.2.3 Чек листа. Посторонние предметы на лестничном марше входа в ЦРД.;
Пункт 3.1.6 Чек листа. Забился дренаж у насоса Н-4а-3. Дреннажная ваночка переполнена.;
Пункт 3.1.6 Чек листа. ЦРД. Подтёки водяного конденсата после пропарки БФ возле емкости Е-5а.;
Пункт 3.1.4 Чек листа. ЦРД. Отсутствует информационная табличка ВХ-5/1.;
Пункт 3.1.4 Чек листа. УПТиИГ. КЦ-2. Не актуальность информационных табличек ФС-.1,ФС-2. ;
Пункт 3.1.4 Чек листа. УПТиИГ. КЦ-2. Отсутсвует информационная табличка Сепаратора-пробкоулавливателя с НВО и ГИ . ;
Устаревшие бирки на манометре давление сырого газа и температуры, вход газа в ЦПГ.;
Посторонние предметы, пыль на шкафу пожарного инвентаря ЦРД;
Повреждена изоляция на дренажных линиях ёмкостей № 22Е1-6, 22Е2-6, 22Е3-6 ГПА №-916.;
Отсутствует информационная табличка с указанием номера ШК №512;
Нарушена изоляция газопровода (свечного коллектора от ППА до свечи ГП) в районе свечного сепаратора. ;
Посторонний шум, повышенная вибрация П-1/2;
"В переходе между ТМБ и ЭМ №1 на путях передвижения обнаружена пустая канистра из-под  промывочной жидкости ""Турботект""";
Не коректные данные в табеле боевого расчета в ПЭБе.;
"В здании УМВ на всех электрических распределительных коробках отсутствует знак "" Высокое напряжение"".";
В здании УМВ в мужской и женской душевой отсутствуют противоскользящие коврики.;
В здании УМВ в электрощитовой отсутствуют диэлектрические коврики.;
"В здании УМВ на входных дверях в электощитовую отсутствует знак "" Высокое напряжение"" нет таблички с указанием лиц ответственных за эксплуатацию электрооборудования.";
Выгорела табличка с номеро задвижки Г112;
Не исправен доводчик двери эвако выхода из БППП в сторону УПТ;
При проведении осмотра грузозахватных приспособлений обнаружен порез на текстильном стропе. ;
При проведении проверки инструмента общего пользования, обнаружена кувалда с треснутой рукоятью.;
Поз.33 Ослаблены крепежи лестничных перил. ;
поз.50 на перилах маршевой лестницы обнаружены окалины способные нанести микротравмы ладони.;
отсутствует знак  малозаметные препятсвия на входе в ткпг;
поз 4  10Р1/5   Периодически пропадают показания на расходомере по конденсату;
поз.13  с кабельной эстакады слетел кабель КИП;
"ЯГТЭС. Блок вспомогательного оборудования.
На входной двери отслоение ЛКП.";
"ЯГТЭС. Блок вспомогательного оборудования
Отсутсвует защитная сетка на вентиляционном протоке.";
"ЯГТЭС. Котельная ""Термакс""
Повреждена защитная изоляция газопровода к котлу №1 со стороны ГРП";
"ЯГТЭС. Уотельная ""Термакс""
Поврежена ЛКП горелочного узла котлов №1,2.";
"ЯГТЭС. Котельная ""Термакс""
Отсутсвуют стрелки направления вращения вентиляторов котлов №1,2";
В результате осмотра обнаружена шлифовальная машина с поврежденной, треснутой вилкой.;
Нарушена герметичность фланцевых соединений расходомера конденсата Р-1/2.;
ГТЭС-48. Облупилась краска на термостабилизаторах гронтов возле дренажных емкастей Е27.1,Е27.2.;
в мастерской УТОБТДА, заземляющий кабель сверлильного станка,частично окрашен;
Посторонние предметы около г 204;
Отсутствует информационная бирка на узле замера газа в УПТИГ-2 очереди ДКС.;
Неисправно запирающее устройство, входной двери УОГ;
Сломана информационная табличка загубленной емкости 22Е 3-5 ГПА № 915.;
Пункт 3.1.5. Чек листа для слесаря по ремонту ТУ. Компрессорная КИП. Необходима доливка масла в маслобак компрессора ВК-2.;
Пункт 3.1.6. Чек листа для слесаря по ремонту ТУ. Компрессорная КИП. Подтеки масла в приямках компрессора ВК-2.;
Пункт 3.1.5. Чек листа для слесаря по ремонту ТУ. Маслостанция ГП-7. Низкий уровень масла. Необходима доливка.;
Пункт 3.1.6. Чек листа для слесаря по ремонту ТУ. Маслостанция ГП-7. Подтеки масла. Необходимо очистить пол за стендом с приборами.;
Разбита дорожная плита в районе ПРГСН (торчит арматура) - риск спотыкания и падения работников.;
Не обозначено малозаметное препятствие - неиспользумая стойка приборов КИП возле К-1а (2 этаж).;
Оторвана схема включения Е-3а в ТКДиМ.;
Нарушено лакокрасочное покрытие клапана-регулятора ПОУ-8, воздух КИП с ДКС в компрессорной.;
