Message;Risk
Повреждена теплоизоляция 50Е-2/1 поз.13;
Не восстановлена теплоизоляция после проведения ремонтных работ поз.100;
Повреждена просечка входной площадки поз.7 ;
Не подписаны ёмкости со шламом на площадке накопления отходов п.342;
Участие в работе АПК второго уровня в составе комиссии;
Не обозначен перепад высот в поз.40;
Не подписан ящик с песком после покраски поз.14;
На гидравлическом цилиндре линейного крана №203 оборвана бирка с указанием марки заправленной гидравлической жидкости.;
Механическое повреждение пожарного рукава, ПК-19.;
Поз.338. Восстановить ЛКП.;
Компрессорная КИП. Неисправность распылителя огнетушителя;
Поз.338. Провал грунта.;
Компрессорная КИП. Подтеки масла на корпусе компрессора ВК-2. ;
Поз.338. Отсутствует табличка замеряемой среды.;
Поз.337. Нет обозначения коробки.;
Поз.337. Не читаема табличка на ёмкости дизтоплива.;
"Поз.337. На задвижках отсутствует обозначение ""открыто-закрыто""";
УОГ. Отсутствует обозначение, табличка пожарная лестница. ;
"На сверлильном станке в помещении мастерской МРУ на электродвигателе затерлась табличка ""Вращающие детали""";
ЦПГ, арматурный блок К-1.2, проход по дорожке затруднен вакуумным шлангом на полу.;
Нарушена маркировка Г-303/4;
Надломан черенок от лопаты;
КГС №22 плохо читается клеймо с датой поверки не манометре ;
Поз.3  Нарушена теплоизоляция на линии дренажа (вход сырова газа в теплообменник 20Т-1/2).;
Поз.29   Посторонние предметы на площадке обслуживания дегазатора-разделителя  40ДР-1 (пустое ведро и ветошь).;
Поз.4  (Цех первичной сепарации).Отсутствует бирка с нумерацией ЗРА на БРМ-3 подача метанола в линию газа 10Р-1/1.;
УРДиМ, загрязненные полы между Н-303 и Е-303.;
Оторван профлист конька крыши УПТИГ;
скользкие полы поз 1;
Посторонние предметы на площадке выкатки ротора ГПА221;
Обнаружил торчащую арматуру на опоре трубопровода для  водо-теплоносителя между зданием БВП и ДЭС.;
На 712 ГПА в отсек нагнетателя неплотно закрывается дверь.;
Ослаб доводчик двери в мастерской УТОБТДА;
Пункт 3.1.5 Чек листа. Компрессорная КИП. Низкий уровень масла в лубрикаторе компрессора ВК-2.;
Пункт 3.1.5 Чек листа. Компрессорная КИП. Низкий уровень масла в картере компрессора ВК-2.;
Пункт 3.1.6 Чек листа. Компрессорная КИП. Необходимо устранить подтеки масла в приямках компрессоров ВК.;
Нумерация  кранового узла №101 нечитаема. ;
Пропуск метанола по штоку клапана регулятора орошения К1А;
В Блок боксе Метанола отсутствует штурвал на дренажном вентиле с фильтра перед насосами;
Забит дренаж с Н10/10;
"На лестнице проходной ГП не читается табличка с ""Правилами безопасности при передвижении по лестницам"" (повреждена дождем)";
ГТЭС-24, РУСН-0,4кВ ТМБ, отсутствует бирка на КЛ-0,4.;
ЦРД. Запылена поверхность короба вытяжной вентиляции В2/1.;
Неисправное состояние защитного козырька над входной дверью блока СВО на ГПА № 912.;
КЦ-1. НСМ нет освещения. ;
КЦ-1. ГПА-113В в ангаре недостаточно освещения.;
Перегорела лампа освещения в районе Н6/1,2;
Отсутствует сигнальная разметка на ступенях лестниц переходного мостика в торце БППП;
ГТЭС-48, БМО ГТУ-2, вентилятор обдува трансмиссии, стерлась стрелка направления вращения.;
Посторонние предметы на площадке обслуживания емкости Е-15;
ТКПГ, А-1/2 отсутствуют бирки на ЗРА №10,11;
ЗППА. Подтеки масла под Г-101.1;
ДКС: посторонние предметы в районе насосной склада ГСМ (металлолом, обрезки свай);
"На лестнице к площадке обслуживания емкости Е-15 отсутствует обозначение ""Малозаметное препятствие""";
ЦПГ 1 этаж. Препятствия в технологическом проходе к эвакуационным выходам. ;
ЦРМ вход с улицы. На площадке обслуживания посторонние предметы (хоз рукав);
Неисправен раструб на огнетушителе в блоке автоматики ГПА №621.;
Требуется замена информационной таблички пож.ящика №1;
Не работает газоанализатор драгер №3573 - сел акомулятор;
отсутствует бирка с технологическим номером на ЗРА № 15, 16, скв 5106;
"не читаемы указатели вращения штурвала (""О"" - ""З"") на ЗРА № 4,5,6,7 скв.5033 ";
ЦРД, верхняя площадка К-1.2, после вскрытия люк-лаза оставлены ключи.;
Слетел защитный колпак от атмосферных осадков с задавочной линии трубного пространства скв. 5144;
поз№ 72 посторонние предметы на верстаке ;
Отсутствие рукоятки на напильнике в инструментальном шкафу мастерской УТО БТДА;
УРДиМ,АР-301/1, грязная ветошь,слесарный инструмент.;
Повреждено сигнальное обозначение на коллекторах АВО газа;
Калитки склада метанола  (2 и 3 створка)- отсутствуют пломбы;
Не исправен манометр на 408 шлейфе (до Г103) - стрелка при снятии давления не села на ноль;
Механическое повреждение шланга на ОП-50 в ТКПГ;
Подтёки масла из под насоса Н6/1;
Посторонние предметы (банка с краской) по маршруту обхода у ППГ;
На углу здания БВП была сорвана ветром металическая обшивка .;
На КНС у здании БВП была сорвана металическая обшивка.;
Пункт 2.1.2 Чек листа. Склад смазок. Посторонние предметы на площадке обслуживания.  ;
Пункт 3.1.5 Компрессорная КИП. Низкий уровень масла в картере компрессора ВК-2.;
На площадке отсека маслоохладителя 713 ГПА посторонние предметы;
Пункт 3.1.5 Компрессорная КИП. Низкий уровень масла в лубрикаторе компрессора ВК-2.;
Пункт 3.1.6 Чек листа. Компрессорная КИП. Подтеки масла на корпусе компрессора ВК-2. ;
Сломана дверь пож гидранта №3.;
Мусор металлолом возле пож гидранта №4.;
2.2.7 Нарушено лакокрасочное покрытие перильного ограждения.;
Посторонние предметы на проходе поз 18;
"КЦ-2 УЗПД. Отсутствие надписи направления вращения ""Открыто-Закрыто"" на запорной арматуре.";
Нечитабельна схема включения сепаратора С3/4;
Вибрация и стук на трубопроводе после Н6/2;
Ослаблены хомуты для фиксации трубопроводов топливного газа Д/У 150 в помещении УПТИиУГ ДКС.;
Отсутствует нумерация на запорно - регулирующей арматуре в здании фильтров разделительного воздуха ( на входных задвижках).;
"АВОг ДКС 2/2 переход через выходной коллектор: Выцвело изображение на табличке ""Держись за поручень"".";
Нечитаемая схема включения емкости Е-15;
Подтеки воды в ТКДиМ;
Подтеки по штоку ЗРА К-1А;
Забит дренаж Н2А/1;
Посторонние предметы под ЕП-1;
УРДиМ,К-401/2, посторонние предметы, материалы (ветошь, мусор).;
Обнаружен провис кабеля на эстакаде между ГПУ-111 и ГПУ-112;
Обнаружен провис кабеля в отсеке двигателя ГПУ-112;
Наличие пыли и загрязнений на трубопроводах УП №1;
Порвана мягкая вставка вытяжного вентилятора в ПРМ ;
На печах огневой регенерации метанола (П1А-1) в топочном отделении постронние предметы (банка с краской. кисточки, ветошь) ;
"Утечка по сальнику клапана ""расход промстокав на ГФУ""";
Забит дренаж Н-9/1;
Утечка воздуха КИП на стойке в ТКДМ 2 этаж около К1А;
Не исправен технический менометр на линии топливного газа П1А-1 ( при снятии давления стрелка не возвращается на ноль);
Повреждена информационная табличка на датчике (давление масла смазки двигателя) на ГПА-122;
Масляные подтёки у насоса Н6\1;
Нарушено ЛКП перильного ограждения УОГ.;
"БППП Пульт разряжен газоанализатор ""СЕАН-О2""";
Посторонние предметы возле сепаратора С1/1 УОГ.;
ГТЭС-24, БЭТ-1 перегорела лампа рабочего освещения.;
Отсутствие инструкции по охране труда на заточном станке;
Отсутствует табличка -Внимание- на проходе к ПТПГ-30.1, низко расположенный кабельные лотки;
частичное отсутствие указателей направления вращения ЗРА и направления потока жидкости поз 4 ;
Выгорели информационные таблички на двери выхода из насосной метанола;
Выгорела табличка нумерации ЗРА - Г435;
Нарушено лакокрасочное покрытие шахты выхлопа на ГПА № 424;
Отсутсвует направление открытия-закрытия на ЗРА на линии ВМР на ГФУ;
Оборван кабель заземления на насосе Н-2А;
Подтеки воды в ПРМ;
ГТЭС-48, повысился уровень дождевых вод в маслоприёмнике трансформаторов Т-1, Т-2.;
ГПУ № 211: Нарушено ЛКП перехода от гитары ГПУ к АВОг.;
Отсутствует инф. табличка на выходе ЦРД (АВОГ);
ЦРД Н-10/10 подтеки масла на станине;
ЦРД н-4/3 низкий уровень масла в холодильнике;
"ЯГТЭС. Модуль №3. ЭТБ.
Лестница с площадки эвакуационного выхода около веткамеры П3 - сломана ступень.";
ЯГТЭС. Модуль №1. ЭТБ.  Площадка около венткамеры П3 - не приварен лист просечки на площадке.;
"ЯГТЭС. ОРУ-110кВ.
Щиток сварки, нет знака ""Молния"".";
"ЯГТЭС. ОРУ-110кВ.
1Т: на шина заземления нет знака ""Заземления""";
ЯГТЭС. На ГПМ рег. №16 раб №6404 установлена не актуальная информация табличка о проведении ЧТО,ПТО.;
КЦ-1, УПТиПГ, нарушено ЛКП лестничных ограждений;
Крышка клемника КИП на ПК 0+00 ГЗШ от КГС №117 УКПГ-1С расположена низко над землей.;
Не окрашена площадка обслуживания и лестничный марш блок-бокса ЭХЗ на КГС №206 УКПГ-2С.;
Не окрашена площадка обслуживания и лестничный марш блок-бокса ЭХЗ на КГС №212 УКПГ-2С.;
В ТКДМ на входе в ВХ-2/6 отсутствует на своем месте огнетушитель (ОП-10);
Сломан доводчик двери арматурного блока П1/3;
Порвана мягкая вставка вытяжного вентилятора ПОРД;
Не читаются (повреждены дождем) табличи безопасности на лестницах - переход от УКПГ на ДКС;
Подтеки жидкости на полах за К1а;
Не достаточен обьем в ящике пож песка в ТКПГ около А1/7;
Посторние предметы (инструмент) около А1/8;
Не исправен газоанализатор Драгер 3573 инв.№ 380000047843 - аккомулятор не заряжается;
"Оторвано заземление счетчика ""ВМР на Загрузку К1А""";
Посторонние предметы на площадке обслуживания к.ш. №72;
В холодном складе мастерской УТО БТДА разбросаны транспортировочные подставки;
Повреждена информационная табличка на датчике (давление газа на выходе ДКС после АВО-1) ;
Не убраны кувалда и шпилки по маршруту обхода возле П1.1;
Каска, очки, кисточки не убраны в места хранения на 1 этаже технологического корпуса ;
Нарушена целостность ЛКП технологических трубопроводов УОГ.;
Нарушено ЛКП УП 2 цех.;
скользкие полы поз 2 т.н 3,4;
Низкое давление в огнетушителе в отсеке двигателя ГПА №622.;
Перегорела лампа авариного освещения выхода из БППП в сторону УЛКП.;
Загрезнен участок  пола в ЦРМ возле Н10А/4.;
КЦ-1 ГПА-116В загрязнёный ГВТ.;
Не убраны бочки из под краски в торце техкорпуса;
"Закрашено направление ""закрыто-открыто"" на штурвале задвижки Г406";
Отсутствует освещение в переходной галлерее ЦПГ;
ДКС 2/2 ГПА № 225: отсутствует часть крепежа на хомутах трубопровода топливного газа в ЗАТПГ.;
Нарушено лкп входной коллектор А1-9;
Нарушено лкп на выхлапной трубе п 1/2;
Недостоверные показания Рпг max/min. Требуется расключение контактов.;
На маршевой лестнице отсутствует сигнальная разметка.;
На территории газового подогрева торчит арматура;
В Б/Б метанола на ОП-10 отломан шланг-распылитель;
ЗППА кран Г101/415 повреждена пломба САЗ;
Отсутствует лопата в ящике с Пож.песком в ТКПГ около А1/4;
На проходе к входному крану 3 АВО1 на уровне лица не закрыт лючок.;
ЦРМ, 1 этаж, мусор у Е-12;
ЦРМ, Н-8, загрязнена обвязка.;
Упали сигнальные флажки на территории между цехами.;
Посторонние предметы в сборочном участке;
При работе насоса Н6-1 обнаружен пропуск рабочей жидкости по уплотнению (сальниковой набивки) , ТКПГ насосная метанола.;
Посторонние предметы по маршруту обхода (ведро с краской) возле входа в БППП;
Утечка воздуха КИП на пневматической стойке С-1/12 УОГ;
Пыль на поверхности вентиляционного оборудования  П3/1;
Разряженный газоанализатор TITAN.;
Течь воды в тепловом узле на трех ходовом кране ЦРД.;
Насос Н8а-2 отсутствует на манометре стрелка максимального рабочего давления.;
2,2,7 Нарушено ЛКП.;
Крановый узел №59 отсутствует нумерация запорной арматуры.;
Не убраны посторонние предметы в районе А-1/1,2 в ЦПГ.;
ЗПА П-1 порван приводной ремень;
"ДКС 2/1 ГПУ № 211: кр № 6 отсутствует обозначение направления вращения ""Открыто-Закрыто""
на штурвале привода крана.";
Неисправно освещение К1.2 (2 этаж);
Посторонние предметы на площадке для выкатки ротора нагнетателя на ГПА № 415;
КЦ-1 ГПА-113В. Низкий уровень МБН.;
Картонный коробки в проходе эвакуационного выхода на 1 эт. БППП;
Неисправен доводчик двери на 2 эт. БППП;
Отсутствует табличка с номером крана №6 на Т/А №124.;
Низкое давление в огнетушителе в блоке автоматики ГПА №623.;
Неисправность осветительного прибора аварийного освещения в здании ПЭБ;
Отвалилась крышка блока управления крана Г206/5 (БТДА);
Подтеки ДЭГа из под манометра на А1/7;
Не проведена ежеквартальная проверка огнетушителя (осмотр) на КОС ГП-2В. ;
Не убраны посторонние предметы в районе ПОРДиМ.;
Не читаемая схема ОПО в крановом укрытии №101 газопровода подключения УКПГ-1С 1-я нитка;
Не читаемая бирка на вентиле №45.2 на Е7/2 ЦПГ.;
На путях передвижения по территории базы ЛЭС имеются выпирающие предметы (арматура), возможно падение работника.;
Посторонние предметы на проходе поз 20;
Выкрутился винт крепления ручки открывания двери.;
Обнаружена торчащая  арматура на дорожной остыпке на ГФУ у ворот №3.;
Нарушение ЛКП. Краны №20,42,43. АГРС.;
Посторонние предметы. Рем.зона. АГРС.;
Утечка воздуха КИП на пневматической стойке С-1/14 УОГ;
Перегорела лампа в тамбур-шлюзе вход в насосную с СЭБа;
Нет проходимости дренажной линии к Е-401а(скопление воды).;
Пыль на станине насоса Н3/1;
Посторонние предметы на наружней территории по маршруту обхода ;
УРДиМ,И401/1,загрязненные полы.;
Нарушено лакокрасочное покрытие ЗРА №22 в насосной склада масел.;
"Не актуальные данные нанесённые на информационных табличках ПТПГ-30 № 2 ; 3 ( 1ая очередь)";
КЦ-1 УПТПИГ. Нарушено ЛКП свечей топливного, пускового, импульсного газа.;
На подъемном марше в помещение Операторной поз.1 АГРС пришла в негодность лента, информирующая о наличии препятствий, неровностей пола на пути следования.;
На подъемном марше в помещение Ремонтной зоны поз.13 АГРС пришла в негодность лента, информирующая о наличии препятствий, неровностей пола на пути следования;
На подъемном марше в помещение УПТГ поз.13 АГРС пришла в негодность лента, информирующая о наличии препятствий, неровностей пола на пути следования.;
"ГПУ № 211: нарушено заземление кнопочного выключателя управления 
эл.задвижкой отбора воздуха на собственные нужды с ГПУ.";
Поз.16 (АВО газа). Посторонние предметы на площадке обслуживания  20ВХ-1/3.;
Поз.3 Площадка темлообменников), 20Т2/1. Отсутвует бирка с номером ЗРА.;
Поз. 58 (Дренажная емкость). Не читаем знак пожарной безопасности F10(Кнопка включения пожарной автоматики) ИПР.;
Поз.18 (УУКГ). Не читаемый знак пожарной безопасности F09 (Пожарная лестница).;
Поз.12 (Насосная метанола). Не плотное прилегание скользящей  опоры  трубопровода линии нагнетания насоса 40Н4/1.;
Перегорела лампа освещения на пульту в БППП;
ЗПА.Утечки масла под краном Г-103.10;
Постороние предметы на площадке обслуживания крана №12 на Т/А №122.;
Венткамера ТКПГ. Не закреплена мягкая вставка П-1/2;
Посторонние предметы в ТКПГ, между А-1/6 и А-1/7;
ТКДиМ. Отсутствует шпилька на люк-лазе Е-4;
Нарушено ЛКП подводящего трубопровода Е8б;
ЗПА, КРм 2.103Г пропуск масла в резьбовом соединении;
В слесарной мастерской Базы РЭЦ, газовый ключ №002 имеет повреждение губок(стерты).;
ЦРМ. Нарушено ЛКП свечного трубопровода Е-12.;
"Не читается знак ""Пожарный гидрант"" на здании теплового пункта ф. УТТиСТ ЗНГКМ (краска ""выгорела"")";
Торчащая арматура из дорожной плиты возле ГПА №626.;
"На опоре компенсатора, расположенного между зданием СКЗ и магазином ""Снежинка"" (укол общежития поз.2.33 на схеме передвижения) -- острые выступы. Возможно травмирование об них персонала при падении в зимнее время. ";
Дверь аварийного выхода из бытового помещения МРЦ в здании АБК ф. УТТиСТ ЗНГКМ не оборудована доводчиком;
На УОКе повреждена пломба крана САЗ Г521,1 ;
Сломан доводчик двери УОК;
Не обозначены (отсутствует нумерация) на задвижке свечной линии УОка;
В насосной хозяйственно-пожарного водоснабжения после снятия манометра дал течь трехходовой кран.;
Обрыв заземляющего провода на блок управления крана 6 АВО КЦ1;
КГС №19 плохо закреплена табличка на въездных воротах ;
поз № 72 не плотно закрыты гаражные ворота ;
поз № 72 в туалетной комнате мокрые полы ;
Открыта крышка мусорного контейнера у поз.33;
Нет надписи на ящике с песком после покраски поз.14;
Отклеилась надпись ПЕсок-Антигололёд на ящике у поз.320;
Не окрашены перила маршевой лестницы согласно Книге фирменного стиля ПАО Газпром;
Сломана крышка мусорного контейнера у поз.324 ПЭБ;
Не исправен клапан АЗЕ вентсистемы П-3 поз.41;
Мусор в лотке у поз.5 ;
Отсуттсвует бирка с технологическим номером задвижки Ду50, Ру16МПа ТК-2 ;
Не исправен доводчик двери выход из ЦРДиМ в сторону АВО газа.;
Отсутствие надписей на шкафах в УПТПГ 2 очереди;
Прослабло уплотнение кабельного ввода на датчике (давление воздуха за КВД) на ГПА-125;
Обнаружено масло под редуктором шарового крана ду300  № Г102-5 здании ТКПГ ,ППА .;
"Отсутствие надписи ""открыто - закрыто"" ш.к. №7,8 УП-1";
Информационная табличка на Е-501 загрязнена , плохая читаемость таблички;
Перегорела лампа освещения возле сепаратора С3\1;
Посторонние предметы в помещении приготовления моющего раствора.;
Отсутстует таличка (песок) на пож. ящике в складе красок.;
Ослаб крепеж доводчика двери отсека ЦБН т/а 626.;
ТК-3  Свисание кабеля на кабельной эстакаде (упал с нескольких кабельных полок), опасность повреждения кабеля и как следствие короткое замыкание.;
скользкие полы поз 2 т.н 1,2;
Низкий уровень масла в маслобаке нагнетателя на ГПА № 413;
ЦСГр, отсутствует направление вращения (открыто/закрыто) ЗРА арматурного блока Р-2р/2.;
ВПС, наличие посторонних предметов по маршруту обхода в районе ЦСГ.;
ЦПГр, наличие посторонних предметов (изоляция) в районе КРТ-3р/4, блок – бокс ППК 2 очереди.;
ЦПГр, наличие талой воды в районе С-3р/4.;
ЦПГр, наличие посторонних предметов, загрязнение пола в районе Р-1р/5.;
ЦРМ Н-10/Б-1 на станине подтеки масла;
ЦРМ Н-10/5 отсутствует указатель направления  вращения электро двигателя;
Повреждена информационная табличка на входе в технологический корпус;
На подъемном марше ,площадки входных кранов К53,К54,К55  АГРС  отсутствует сигнальная лента, информирующая о наличии препятствий, неровностей пола на пути следования;
Неисправен доводчик 2 этаж БППП;
Отсутствует табличка нумерации ЗРА - Д300.3;
"Отсутствует знак ""Эвакуационный выход"" на двери в насосной метанола";
Неисправен светильник аварийного освещения в отсеке маслоагрегатов на Т/А № 115.;
ДКС 2/1 ГПУ № 2116 Нарушено ЛКП ограждений площадок обслуживания кр № 6, Mokveld.;
ТКДиМ. Обозначение направления движения жидкости на трубопроводе ДЭГ в нечитаемом состоянии;
ТКДиМ. Утечки на клапане по загрузке нДЭГ на колонне К-1/1;
ТКПГ. Пропуск воздуха на клапане К-203;
Сети внутриплощадочные. Плохо закреплено изоляционное покрытие трубопровода в районе клапанной сборки сброса пластовой жидкости с ЕП-1;
ТКДиМ. Забита дренажная линия насоса Н-2А/1. ;
ГТЭС-48, ЭМ№1 пришел в негодность знак защитного заземления на проходной трубе около лестницы на 2 этаж.;
По маршруту обхода на бетонке возле шламосборника ( УОГ) не большое масляное пятно.;
Неудовлетворительное состояние ЛКП перил лестниц, ограждений УП 1 ;
КИП на ГАЗ-200 УКЗ газопровода-подключения УКПГ-1В стоит криво.;
Не окрашены металлоконструкции блок-бокса ЭХЗ на КГС №201 УКПГ-2С.;
Упал провод с изолятора на опоре №4 ВЛ-48В на КГС №106 УКПГ-1С;
Неисправный инструмент в слесарной мастерской, поломана ушко гаечного ключа;
Неисправный доводчик двери вход ЦРДиМ;
Посторонние предметы на площадке ПРГСН;
Подтеки масла на насосе Н3-1;
Поз.151. В операторной на ступеньках отсутствует сигнальная лента.;
Поз.33. Чайник находится на горючей поверхности в кабинете ИТР.;
УРДиМ не закреплены хомуты на технологических трубопроводах К401-1.;
ЗПА нет выхода резьбы на шпильках фланцевых соединений ППК.;
Загрязненный фильтрующий элемент на заточном станке в мастерской УТОБТДА;
Посторонние предметы на ПОС скважины 507.5;
Нарушена целостность ЛКП на перильном ограждении на этажерке АВО газа 1-й группы ГПА.;
УРДиМ,К401/2, на трубопроводах ВМР не закрепленные хомуты.;
"Поз 20 тупиковый участок трубы с воздухом КИП не обозначен цветографически, но находится в рабочей зоне. 
Возможно повреждение головы/лица в результате столкновения. ";
"В цехе огневых регенераторов на первом этаже возле выхода,со стороны противоположной насосам, труба не обозначена цветографически
Возможно столкновение с малозаметным препятствием.";
"Повреждены перила на площадке обслуживания скважины 215.4 (с правой стороны по ходу движения на площадку).
Возможно падение в результате ложного шага.";
"По 81, цветографическое обозначение порога основного входа пришло в негодность.
Существует вероятность падения в результате спотыкания с малозаметным препятствием.";
Неисправен манометр на выкиде насоса Н3/1;
Пыль на поверхности вентиляционного оборудования П2/2;
Оборван заземляющий провод Блока управления краном 29 ВПС КЦ1;
Нарушена пломба на фланце всас насоса Н7а2.;
Переполнены мусором уличные урны;
Погнута ножка офисного стула в комнате выдачи заданий здания АБК МРУ;
Нарушена целостность ЛКП дренажной линии от Н-401;
Выявлено подклинивание доводчика входной двери здания АБК МРУ поз. 9.18;
От шуруповерта оторвалась бирка с датой испытания;
2.2.7 Нарушено ЛКП перильных ограждений.;
Сломан доводчик двери БППП (В сторону УПТ);
Подтеки масла под Н10-9;
ВПС, посторонние предметы на пути обхода в районе ЕП-103/2.;
ЦСГ, отсутствует табличка обозначения ЗРА крана Г-601/2.;
ЦПГ, присутствует талая вода в районе блока редуцирования.;
ЦПГ, частично отсутствуют таблички обозначения ЗРА арматурного блока А-2/1.;
"Отсутствует табличка с указанием параметра ""давление воздуха"" на стойке КИП в УПТ.";
Отсутствует нумерация на термоскважинах на территории склада метанола и ГСМ;
Повреждена маркировка трубопровода по выходу сухого газа с ТКПГ ;
Посторонние предметы возле Е-3;
ПОРМ.Отсутствует информационная табличка;
При входе в поз 173 нарушено состояние противоскользящей ленты.;
В поз 151 на переходном мостике отсутствует обозначение малозаметное препятствие.;
Поз 341 отсутствует знак безопасности на переходе через ливневую канализацию.;
ДКС УП № 1: ОП-8(3) повреждён манометр.;
Посторонние предметы на площадке обслуживания нагнетателя Т/А № 114.;
ЗПА. Г-101.10 отсутствует рукоядь для ручной перестановки крана ;
ЦРМ. На линии от ёмкости Е-12 к насосам Н-2А-1,2 на фланцевом соединении шпильки из разных партий.;
Тугое вращение штурвала ЗРА №3 на скважине 504.6.;
ЦПГ, выход к АВО газа, посторонние предметы загромождают проход.;
БППП, галерея ЦРД, 2 комплекта ПШ-1 не на месте хранения.;
При проведении огневых работ в цеху СМУ с применением кислородной резки был выявлен манометр не показывающий давление в шлангах. В следствии чего не возможно отрегулировать редуктор, была возможность подачи избыточного давления  в рукава ГБО. ;
КЦ-1 ПЭБ. Нарушено ЛКП перил.;
КЦ-1. Посторонние предметы в райне устевых подогревателей.;
КГС №24 на задвижке отсутствует указатель  открыто_закрыто;
КГС №24 на манометре отсутствует красная стрелка  максимального давления ;
Посторонии предметы на площадке обслуживания Е-502-1;
На печи П1а-1 отсутствует табличка ответсвенных за пожарную безопасность.;
Промасленная ветошь в сборочном участке после очистки газовых фильтров;
При обходе венткамер здании СЭБ обнаружил на вентиляторе П1-1 ( для подпора тамбур шлюза между зданием СЭБ и ТКПГ ) сильную вибрацию и шум , что могло привести к выходу из строя вентилятора.;
УПТиПГ, посторонние предметы под лестницей;
ЦРМ, на манометре отсутствует красная черта, Н-11/1;
Сорвало табличку нумерации ЗРА на задвижке Г467.2;
Мусор (перчатки) в арматурном шкафу ПГ-1.2;
Нарушена информационная табличка с № ш/к 27.;
Посторонние предметы в здании блок бокса насосной ГСМ;
Порвана мягкая вставка вытяжного вентилятора В1-1 ТКДМ;
Нарушено лакокрасочное покрытие ограждений площадок ПОРД;
Не читается нумерация ЗРА - линии с ПОРМ на К1А (повреждена осадками) ;
Повреждено заземление маслонасоса ЗППА;
Посторонний предмет в ЦПГ (банка с краской);
ВПС, посторонние предметы на площадке разделителей Р-2х.;
Насосная конденсата, не корректные показания технического манометра на линии разгрузки Н-20 х, перед разгрузочными клапанами КРД-3, КРД-3а.;
"ЦРМ, Выкид насоса Н-10А/4 -  отсутствет пломба на фланцевом соединении.

";
На насосе Н-5а/1 утечка перекачиваемой жидкости через сальниковую набивку;
В ТКПГ возле А-1\4 перегорела лампа освещения. Недостаточная освещенность рабочей зоны.;
Технологическая схема ЕП-1 содержит неточности;
Отсутствует табличка с технологическим номером на ЗРА Р 1.2;
УРДиМ, обвязка Н-408/1,2 подтеки, загрязненные полы.;
УРДиМ, Ф401/1,2 между АР-401/1,2 подтеки и грязные полы.;
Нарушено ЛКП ограждения площадки обслуживания крана Г-506 (гитара).;
Повреждена красная метка на манометре давление масла перед ПНС на ГПУ-113;
Поврежден заземляющий проводник кабеля на датчике давления масла смазки двигателя на ГПА-122;
Повреждена информационная табличка на датчике (перепад давления на фильтрах масла смазки нагнетателя) на ГПА-122;
Неплотное примыкание скользящей опоры под ЗЛЗП скважины 503.3.;
"Отсутствует надпись направления вращения ""Открыто-Закрыто"" на штурвале Ш/К № 21.";
2.2.7 Нарушено ЛКП УП КЦ-2;
Обнаружил подтёки рабочей жидкости насоса Н1-19 на  фланцевом соединении Ду25,здание ТКПГ.;
Нарушено ЛКП на задвижке №М74 Блок-бокс насосной метанола.;
Нет направления вращения штурвала на задвижке №М77 Блок-бокс насосной метанола.;
Не читаемая бирка на задвижке №38 Блок-бокс топливораздаточного пункта.;
УРДиМ посторонние предметы на площадках обслуживания И-401.;
На ОП-8 ГПА-711 в отсеке нагнетателя отсутствует бирка с датой проверки.;
Пустые бочки из под краски в УПТ;
Перегорела лампа освещения в ДЭС;
ЦСГ-3, посторонние предметы на площадках обслуживание ЕВД. ;
ЦСГ-3, отсутствует ЛКП технологического трубопровода подачи азота в районе ЕВД. ;
БППП(пульт) Не исправен доводчик в переходной галлерее;
Нарушена пломба на входе в УТЕ;
Лестница к ПОРД со стороны Т-1А имеет металлические заусенцы на поручне;
В слесарной КИПиА повреждение розетки.;
БРГСН. Отсутствует красная стрелка на манометре после I ступени редуцирования;
Лестница склада хранения огнетушителей не имеет разметки безопасности «перепад по высоте».;
Утечка Воздуха КИП в компрессорной посальнику ЗРА ;
Псоторонте педметы под ЕП-1 (ведро с краской);
Забит дренаж Н4А-2, подтеки жидкасти на станине насоса;
Выход ЦПГ- в сторону АВО посторонний предмет мешает закрытию двери .;
"ДКС 2/1.ГПУ 211 БМА;Частично отсутствует нумерация кранов маслосистемы ЦБН";
Наличие загрязнений и воды на полах отсеков ГПА 211-215;
"ДКС 2/2.Воздушный переход от ГПА к БПТПГ;Выцвела надпись на табличках ""Держись за поручень""";
Нарушен срок осмотра огнетушителя в фойе АБК (при входе);
АВО газа 2 очередь.Отсутствие информационных табличек на кранах;
"ГТЭС-48, ОБУ, теплопункт на 1 этаже, отсутствует знак ""~220В"" на розетке для водонагревателя.";
Отсутствует информационная табличка с номером крана Г-517 (гитара).;
В контейнере с металлоломом находятся посторонние предметы в виде пластиковых бутылок;
Не убраны посторонние предметы после лакокрасочных работ в районе ПОРДиМ.;
В женской душевой бассейна сломаны два шланга душа .;
П.Г №23 НЕ плотно закрыты двери ;
"ЯГТЭС. ГЩУ.
Отсутсвуют диспетчерские наименования шкафов ЩСН-1 ГЩУ, ЩСН-2 ГЩУ,ЕР01,ЕР02.";
"ЯГТЭС. ГЩУ.
Окраска металлополосы заземления не соответсвует требованиям ПУЭ.";
"ЯГТЭС. ОВК.
Технический полуэтаж, не работает светильник (возле умывальников)";
"ЯГТЭС.Насосная БТС.
Отсутсвует знак F10";
ЯГТЭС. Котельная (выход к ГРП) знак E22 размещен на двери.;
Выступ из-под земли металлического элемента возле скважины 503.3.;
КЦ-1. Песок, постороние предметы в водноотводном лотке возле НСМ.;
Загрязнения и пыль на поверхности вентиляционного оборудования ВВ1,ВВ2 ГПА № 912.;
Мусор на ПОС 506.3.;
Поручни на площадках ПТПГ 30/3,4 ржавые,травмоопасные;
Некорректная индикация положения крана №6 ГПА-113;
Плохо читается знак направления потока среды на трубопроводе в МКЦ-2 ДКС.;
При осмотре огнетушителей обнаружил трещины на шланге распылителя ОП-10 №21А здание БВП.;
УРДиМ,Е406,информационная табличка устарела (нечитаемая).;
Отсутствует табличка с номером входного крана на печи подогрева газа №1.;
Посторонние предметы на площадках обслуживания Е-515.;
Посторонние предметы возле Г204.1;
ДКС ЗХД: затруднён доступ к первичным средствам пожаротушения.;
Ветошь и проволока на лестничном переходе АР-02;
Масляные подтеки у насоса Н6\1;
скользкие полы поз 2 т.н 3,4;
ЦРМ, не работают лампы освещения № 63,64.;
ЦРМ, поврежден козырек над выходом из ЦРМ в сторону ЦПГ.;
ЦРМ, отсутствует пломба включения повысительного насоса.;
ЦРМ, посторонние предметы, загрязнение пола в районе Е-8.;
ЦРМ, присутствует талая вода на полу в районе Р-3/1.;
Открыт защитный кожух тепловентилятора компесорной воздуха КИП - вражающиемя лопости вентилятора не огорожны, возможно травмирование работника;
"Открыта коробка с клеммами счетчика ""орошение К1А""";
Не открывается дверь тамббур-шлюза ТКДМ - сломана ручка;
Посторонние предметы (ведро с краской, ветошь) около Н6-1;
Повреждена маркировка трубопровода по выходу газа с АВО;
В ТКДиМ Р-1/1 шпильки фланцевых соединений ЗРА имеют запас прочности по резьбе менее одного витка.;
ТКДиМ. Сорвано заземление корпуса насоса Н-16 ;
Возле лестницы, ведущей к емкости Е-4А отсутствует разметка «ограничение по высоте»;
Посторонии предметы возле Н-409-1 ;
"ПС 110кВ ГТЭС, ОРУ-110, по периметру ограждения знаки безопасности не читаемые , а именно "" Осторожно Напряжения""";
В амбаре парка ДЭГа-метанола скопление дождевой воды.;
ЦРД, 2 этаж, Н-6, вакуумный шланг мешает проходу.;
БППП, 2 этаж, переходная галерея, после тренировки сушится форма ДПД.;
Узел подключения №1 ДКС.Нарушено лакокрасочное покрытие на ограждениях площадок обслуживания;
Неисправен доводчик двери в АБК на 2 этаже;
Возле ЦПГ наличие металлолома ;
На месте  хранения металлалома обнаружены выпирающие елементы ввиде  металического уголка  на стопке секциях забора .;
Повреждена информационная табличка на датчике (температура обогрева крана №50.1 АВО-2);
Наличие посторонних предметов в помещении УПА.;
Посторонние предметы (ведро, ветошь) по маршруту обхода в насосной метанола ;
Не убраны посторонние предметы в районе емкости Е-10.;
Посторонние предметы на арматурных блоках СП-501,СП-502.;
Отсутствует табличка на пож ящике с песком Блок-бокс насосной метанола.;
ББР не читаемая таблика на кране №15.;
Нарушена целостность сварных швов ножек скамеек для работников. Скамейки находся в коридоре поликлиники №2 МСЧ напротив кабинета ЛОР-Врача №206.;
В насосной метанола не горит эвакуационная табличка ВЫХОД;
Пыль на корпусе насоса Н-1М в насосной метанола;
"Неисправен ""доводчик"" на входной двери в арматурный блок ППГ";
Н4А-2 на задвижке по выкиду отсутствует нумерация;
Посторние предметы на ВХ-2А (инструмент, бруски) - возможно падение работников;
На штурвале ЗРА на выкиде Н2 Е8А не нанесено направление вращения (откр./закр.);
"Загрязненные скользкие полы по маршруту обхода между шестой и седьмой ниткой технологических трубопроводов,
возможность падения работника ";
На поз. 10В «Инженерно-технический центр» в кабинке 230 неисправен выключатель основного освещения, что создает вероятность оставления освещения в период неиспользования кабинета и неразумного использования электроэнергии. Так же возможна опасность короткого замыкания, так как выключатель не работает штатно. ;
В лаборатории энергетических измерений службы метрологии ф. УАиМО (здание УНИПР2 )кабинет №37 и кабинет №38 после дождя протекает потолок.Вода попадает на светильники и на эталонные средства измерения.Тем самым может привести к короткому замыканию и воспламенению.Эталонные средства измерения от сырости и влаги могут прийти в негодность.;
Сверлильный станок РММ. Отсутствие знака заземления. ;
"АГРС ""Промбаза"".Неисправен замок двери ЩСУ-3";
ПТПГ №1,2,3. Отсутствие бирки на входе кабеля в КС. ;
Отсутствует информационная табличка с номером крана Г 516/2.;
Низкое давление в огнетушителе ОП-8 №224 в отсеке нагнетателя ГПУ 215;
Здание ПЭБ ДКС.Не исправен доводчик двери на входе.;
"ГРС ""Аэропорт"". Стерта надпись на табличке с обозначением измерительного параметра. ";
Отсутствует диспетчерское наименование щита управления на водозаборной скважине, база ЦЭС НУ.;
неисправно освещение в переходной галлерее ЦПГ;
Водно-маслянная эмульсия в поддоне ОМА,;
"Отсутствует эвакуационная табличка ""Выход""на двери №2 в ангаре ГПА № 914.";
Красная метка на манометре (давление топливного газа на БФ ГПА-125) смещена от регламентированного значения;
ЦПГ, выход в сторону АВО газа, дверь заблокирована в открытом положении.;
Подтеки краски под лесницей к площадке обслуживания крана Г-90 на ЕП-1;
Посторонние предметы на крыше ТКПГ;
Отсутствует нумерация ЗРА М14 в насосной метнола;
Пыль на поверхности вентиляционного оборудования П 5-1;
Отсутствует обозначение направления вращения штурвала задвижки в печном отделении П-1/3;
Неисправен доводчик на двери отсека двигателя на Т/А №126.;
Сети внутриплощадочные, Ф-1,2 топливный газ на ГТС-15, на фильтрах устарела инфармационная табличка.;
УРДиМ,в каре К-401/1,2 подтеки и грязный пол.;
Сети внутриплощадочные, нарушена сплошная опозновательная окраска на технологических трубопроводах.;
Открыты технологические окна на скважине 504.5.;
Неисправен доводчик на двери отсека двигателя ГПА-714;
Нет указателей направления вращения маховика ЗРА №3,6 на скважине 512.3.;
Узел подключения КЦ-2 нарушение ЛКП металлоконструкций.;
Ослаб хомут трубопровода РДЭГа от Н10 ;
Сломан доводчик двери на ВХ2-1;
Ослабло крепление защитного кожуха ремней приточной вентиляции ТКДМ П2-2;
Каска, перчатки лежат у входа в УТЕ;
Не полностью укомплектована аптечка скорой помощи;
ВПС, нарушена изоляция шарового крана Пр-603р/1 ЕВД-1.;
ЦСГ, загрязнение пола в районе арматурного блока С-1/3.;
Посторонии предметы на УТЕ. возле Е-303;
Отсутствует указатель направления газа. АГРС. Поз. №13.  ;
Посторонние предметы в помещении. АГРС. Поз.№1. БОГ.;
Нарушено ЛКП площадки обслуживания и лестничного марша блок-бокса ЭХЗ на КГС №17 УКПГ-1В.;
Сломаны крышка и клеммник КИП на ПК 0+00 ГЗШ №101 УКПГ-1С.;
Отсутствует крышка КИП на ПК 20+00 ГЗШ №117 УКПГ-1С.;
Посторонние предметы на ПОС 513.7.;
Отсутствует защитный колпак ЗЛ на скважине 512.4.;
Частично отломлен штурвал на замерном вентиле на манифольде скважины 514.2.;
Отсутствует указатель вращения штурвала на ЗРА №7.;
Посторонние предметы на аварийном выходе из помещения ВХ-2 в ЦРДиМ.;
Нет бирки с технологическим номером ЗРА №12 на скважине 508.6.;
Посторонние предметы возле К-1А в здании ЦРДиМ.;
Лестница со стороны сварочного поста БВП имеет металлические заусенцы. ;
Поз.2 (Цех основного производства) - Скопление талой воды под разделителями 20Р2/1,2.;
Поз.3 (Площадка теплообменников) - Деформация изоляции т/п на линии выхода сырого газа 20Т1/2.;
Поз.110 (Парк аварийных емкостей) - Скоплениее дождевой воды в каре. ;
Поз.10 (Парк расходных емкостей) - Скоплениее дождевой воды в каре. ;
Поз.27 (ЗАК) - Не обозначено мало заметное препядствие на пути передвижения. (линия дренажа).;
Слетела бирка с номером ЗРА №9 на скважине 502.2.;
Вода на поверхности пола в помещении насосной маслохозяйства ДКС.;
Отсутствуют обозначения кнопки АСПТ.;
Повреждена информационная табличка на датчике (температура до крана № 77 АВО-2);
На воротах под номером №1 (КПП) обломался затвор запирания .;
"ГТЭС-24, КПП, Электрощитовая, знак ""Осторожно!Электрическое напряжение"" утратил информативность.";
Инженерный корпус поз.10В. Перед кабинетом 240 отклеились две кафельные плитки, что создаёт опасность травмирования персонала;
Лужи воды на полу около сепараторов С1-6,8,9.;
УМВ. У манометра, установленного на фильтре №1  (доочистка), истек срок поверки.;
КОС ГП-1, (Аэротенк №1), шланг подачи воздуха к аэратору не закреплен заводским хомутом, (в замен применяется вязальная проволока).;
Отсутствует табличка на ЗРА М-08;
Неисправен доводчик двери  торце тех. корпуса;
Неисправен светильник аварийного освещения в коридоре ПЭБА.;
Посторонние предметы возле входа в Блок-бокс насосной метанола.;
УП нарушение ЛКП площадок обслуживания.;
отсутствует табличка на входе ПЭБ;
ПРГСН нарушена сплошная опозновательная окраска технологических трубопроводов П601 - 1,2.;
Низкий уровень масла в картере компрессора ВК-2. ;
Низкий уровень масла в лубрикаторе компрессора ВК-2. ;
ГПА-117. Отсутствуют знаки заземления.;
Необходимо устранить подтеки масла в приямках компрессора ВК. ;
Поз.2. Отсутствует бирка на кабеле.;
В отсеке двигателя ГПА-713 на огнетушителе не читается дата проверки;
Поз.136. Отсутствует обозначение выключателя освещения.;
Поз.5.1 Отсутствует информационная табличка.;
Лестница в районе ПГ-5. Отсутствуют знаки безопасности.;
Зазор между участками переходов через лоток ливневой канализации. Есть вероятность травмирования;
Беспорядок на полках стеллажа хранения хоз.инвентаря. ;
"Отсутствует знак ""Автобусная остановка""  на остановочной площадке у поз.348 ДКС";
Не произведено  антикоррозионное покрытие вновь смонтированных металлоконструкций в районе поз.3245 ПЭБ;
Не герметична запорная арматура в приёмном колодце поз.347;
"Некорректная работа доводчика двери в БОА 
ГПА №917. ";
"Не окрашены перила входной площадки поз.86 согласно Книге фирменного стиля ПАО ""Газпром""";
Сломана ручка молотка в наборе дежурного инструмента.;
Не идентифицированы СИЗ для работы на высоте на поз.337 принадлежащие работникам подрядной организации (нет даты ТО, рег №). Хранятся в общем доступе;
Посторонние предметы в приёмном коллодце поз.337;
Поз.27 При обходе обнаружено в ШР 0,4 кВ однолинейаяя схема с истекшим сроком. Требование правил.;
Отсутствует флажок-указатель лотка ливнёвой канализации в районе поз.7;
Поз.4 Не работает освещение сепаратора ( выбило питающий автомат). Недостаточна оосвещёность, опасность получения травмы.;
Cломан рассекатель на шланге огнетушителя в отсеке двигателя т/а 625.;
Ослаб крепеж заземляющего провода трубопровода ду1000 на переходе КЦ-1 ДКС.;
ЦПГ, частично отсутствует освещение в цеху первого и второго этажа.;
"В Блок боксе метанола на линии заправки АНЦ на штурвалах ЗРА отсутствуют надписи ""откр""/""закр"" и стрелки напровлений вращения";
Поврежлена струбцина кабеля заземления используемого при заправке АНЦ с б/бокса метанола;
Постороние предметы на ГФУ (ветошь, менвата);
Не достаточно освещение, перегорела лампа в венткамере ТКПГ;
"Неисправна эвакуационная табличка ""выход"" в насосной метанола";
Повреждена информационная табличка на РИГ-501;
"Промасленные пятна на полу под насосом Н-3
в насосной масло хозяйства.";
при осмотре обнаруджен огнетушитель ОП-10 с низким давлением на поз 4 ;
ГТЭС-48, повысился уровень дождевых вод в маслоприёмнике трансформаторов Т-1, Т-2. ;
Отсутствует атмосферная крышка МКП на скважине 508.5.;
Неплотное прилегание скользящей опоры под ЗЛТП скаважины 513.1.;
В блок-боксе насосной  Н-13 загрязнены полы.;
Сети внутриплощадочные, установка емкостей хлористого кальция (Е-1х-1-6) устарели информационные таблички.;
"Схема включения емкости Е-15 в нечитаемом состоянии, имеются дефекты.
А также табличка с инвентарным номером емкости Е-15 подлежит замене";
Нечитаемая схема включения на емкости ЕП-1;
ЗППА. Табличка с обозначением пожарной лестницы подлежит замене(имеются дефекты и выгорание краски);
ТКДиМ. Подтеки жидкости под дренажной линией К-1А;
"ПОРД. Знак пожарной безопасности ""Кнопка включения установок систем пожарной автоматики"" в неисправном состоянии (имеются дефекты и выгорание краски)";
Посторонние предметы в каре ГСМ.;
Повреждена информационная табличка на лестнице переходного мостика АВОг-УОГ.;
В БВС слесарной мастерской у тисков  прослабло крепление прижимных губок. ;
Посторонние предметы на верстаке дежурного слесаря в ЦРД. ;
Подтеки масла на полу в компрессорной ЦРД.;
 В инструментальном ящике дежурного слесаря обнаружена отвертка с поврежденной рукояткой. Что может привести к травмированию.;
Посторонние предметы и материалы в складе смазок ГП-7;
УРДиМ, износ и нечитаемость схемы вкючения на Ф-403.;
Повреждена изоляция на трубопроводе закачки масла на ГПА на выходе из насосной маслохозяйства.;
Не работает выключатель освещения входа в РУ-101;
Посторонние предмет ВХ 5 (ЦРД);
Не окрашена полоса заземления и нет знаков заземления  кнопки включения пожарных насосов п.5;
Нет бирки на заземлении техники п.61а;
На площадке ДЭС находится пустая бочка после замены масла в ДЭС-2.;
 После ремонта периметрального ограждения  остались металлические предметы (остатки конструкций) в районе п.320.;
В светильнике освещения пожарного гидранта ПГ-7 обнаружена вода.;
Нет освещения в тамбуре ОН ГПА №721.;
Отсутствует освещение на входе УЭМПГ и ГРС;
Посторонние предметы на площадке обслуживания Т/А № 114.;
Поз.38 Розетка 220В имеет механические повреждения корпуса. Опасность поражения электрическим током работника.;
Поз.34 Приточная вент. камера П-1 выход с маршевой лестницы не имеет настила через ливневый желоб по маршруту  обхода персонала. Опасность получения травмы при передвижении по территории с перепадами высот.;
П-301/1 нарушено лакокрасочное покрытие на технологических трубопроводах топливного газа.;
Обнаружен провис кабеля на эстакаде между ГПА 123 и ГПА-124;
Недостаточное освещение на БА-7 в технологическом корпусе;
Загрязнения на корпусе приточного вентилятора П-1 в УПТИГ КЦ-1.;
Повреждено осадками ЛКП перил лестницы ВХ2А;
Отсутствует проходимость по дренажгной линии с К1А в Е8А;
"Не горит  эвакуационная табличка ""ВЫХОД"" ТКДМ около Н2А";
Постороние предметы на ВХ2А (ведро с краской);
"Плохой контакт на проводе заземления насоса перемешивания масла компрессора
на ГПА № 911.";
Ослабло крепление дверной ручки двери, входа в насосную с СЭБа;
Обнаружено мерцание аварийной лампы искусственного освещения в коридоре здания АБК поз. 9.18;
"Отсутствует знак безопасности "" Держитесь за перила"" возле центрального входа АБК МРУ. ( Возможен травматиз персонала)";
В кабинете №24 здания АБК МРУ отсутствует обозначение номинального напряжения розетки;
Нарушена предупреждающая разметка сигнализирующая о перепад по высоте, при входе в мастерскую МРУ;
Мусор на территории скважины 508.1.;
Мусор на дороге КГС 506.;
УОГ. Не достаточное освещение площадки обслуживания С 1/7.;
Повреждено ЛКП на кранах АВОг. КЦ-1 кр № 41*, кр№ 46*;
В ТКПГ в НМ, подтёки масла возле Н-4/1, масляные пятна на путях передвижения.;
Не работает выключатель освещения в складе КИП;
Отсутствует освещение в тамбуре вентиляционной камеры УПТИГ-2.;
Посторонние предметы на площадке обслуживания Ш/К № 27.;
Подтёки смазочного материала у Н6/2;
Неустановлены съёмные элементы перильных ограждений площадок мест хранения ТМЦ СМУ  ;
На втором этаже ПМК УПП в осях 1-20 неиспользуемое оборудование подключено к сети электропитания.;
Перегорела лампа освещения в БППП;
Посторонние предметы на проходе к зданию БВС.;
ЛКП на отбортовке лестничной площадке склада красок ГП-7 не в надлежащем состоянии.;
Недостаточный уровень масла в лубрикаторе компресора ВК-2, в компрессорной ЦРД.;
ЛКП здания АСПТ не в надлежащем состоянии.;
Подтеки масла  в приямках компрессора ВК в компрессорной ЦРД.;
Нарушены ЛКП площадок обслуживания ПТПГ КЦ №2.;
БППП. На огнетушителе №22 обломан шланг распылителя.;
Отсутствует освещение в отсеке пожаротушения на Т/А № 123.;
Блок-бокс насосной метанола отсутствуют (стрелки)  указания направления потока на трубопроводе.;
поз.3 т.н.3 нарушена герметизация кабельного ввода на датчике температуры;
поз.16 (АВОгаза) в кабельной коробке АХТ влага;
ЦРД отсутствие освещения перед лестницей на 2 этаж(внутри помещения);
Сети внутриплощадочные,П301/2,износ маркировки на трубопроводе ДЕГа.;
Маркировка трубопровода выхода сырого газа с ЗППА Ду1000 имеет деформации ;
В раздевалке БППП имеется неиспользуемая спецодежда.;
На перилах лестницы, ведущей к площадке обслуживания крана Г-90 имеются заусенцы. Вероятность травмирования работника;
Посторонние предметы, возле входа в ЩСУ СИКГК;
УПГ посторонние предметы в каре под А201-1.;
Поз.40 РУ-8 На перилах маршевой лестнице имеются заусеницы. Опасность получения резаной раны кисти работником.;
Поз.34 Помещение столовой,  не работает освещение варочного цеха (выбило питающий АВ-0,4кВ). Не достаточная освещённость.;
Грязь на корпусе насоса Н-3.2;
отсутствует надпись направление вращения на задвижке М.13;
Посторонние предметы возле Е-4;
"Оставлена краска и покрасочный инструмент после покраски 
свайного поля на ГПА № 917.";
Утечка воздуха КИП по клапану уровня Р2/2;
Утечка воздуха КИП по клапану уровня Р2/2;
Повреждены пломбы фланцевого соединения метанольной линии от Н11 но ОК в ТКДМ;
Подтеки жидкости между К1А и Н7А;
БППП в тамбуре перегорела лампа - недостаточно освещение;
Не горит светильник в ТКПГ около БТДА №6;
Нарушена целостность ЛКП Ф-401-3, Ф-401-4;
Нарушено ЛКП шахты выхлопа ГПУ №211.;
Утечка воздуха КИП на пневматической стойке С 1-7 УОГ;
Отсутствует колпак на ЗЛТП скважины 514.3.;
Нарушено ЛКП ограждения вокруг РИГ на КЦ-1;
Отсутствует информационная табличкана выходе на АВОг 1 эт. ЦРМ;
Не закреплён технологический лючок на изоляции шарового крана № 27 Д/У 1000.;
Отсутствует предупреждающая маркировка на лестнице площадки вытяжного вентилятора МКЦ.;
Недостаточное освещение в складе КИПиА;
Сети внутриплощадочные, на колекторе сырого газа нарушена маркировка трубопровода.;
Пыль на вентиляционном оборудовании П3/1;
Отсутствкет нумерация ЗРА Г 201/1;
Нарушена разметка перепад по высоте возле переходной лестницы УОГ С1-6/ С1-8.;
Неисправен светильник аварийного освещения в отсеке маслоагрегатов на Т/А №121.;
Не читаемы указатели направления вращения штурвала на ЗРА №3 скважины 502.2.;
Недостаточный уровень масла в картере компрессора ВК-1. Компрессорная ЦРД;
Недостаточный уровень масла в лубрикаторе компрессора ВК-1. Компрессорная ЦРД.;
Мусор, посторонние предметы в здании УАЛКП.;
Мусор, посторонние предметы в холодном складе БВС.;
На верстаке дежурного слесаря посторонние предметы , мусор.;
Открыта крыжка контейнера ТБО у здания ЦРД.;
ГПА №721 утечка масла по фланцевому соединению фильтра смазки двигателя.;
Поз.2 Не работает светильник аварийного освещения.;
Стрелка сигнализации/блокировки на электроконтактном манометре (давление газа БПГ-2.2) смещена от регламентированного значения;
Повреждена информационная табличка в насосной метанола;
Отсутствуют показания электронных манометров (сели элементы питания) воздухосборников В=3, В-4 компресорнаой.;
Нарушено ЛКП ограждения площадки Е-5;
Утечка по сальнику ЗРА Н7А;
Нарушено ЛКП отбортовки лестничного марша БППП с наружней стороны.;
Повреждена целостность ЛКП перилного ограждения АВО газа 2-й группы ДКС. ;
Отсутствует аварийное освещение в здании УПТИГ КЦ-1 (перегорела лампа).;
Посторонии предметы по маршруту обхода на площадке обслуживания Е-303;
Защитная труба кабеля обогрева крана 6 АВО-1 не закреплена;
Отсутствует скользящая опора ЗЛТП на скважине 216.7. ;
Отсутствует крышка от атмосферных осадков на ЗРА №8 скважины 216.5.;
Поз.68 Масленое пятно на проходе в ДЭС, Опасность получения травмы работником при падении/;
Поз.34 Обломано сварное крепление навеса ворот дебаркадера. Опасность падения створки ворот.;
Поз.73 На перилах площадок обслуживания емкостей старая краска отслоилась, имеет рваные края. Опасность получения травмы кистей рук работника.;
"поз.14  Отсутствует знак безопасности "" Держитесь за перила"" ";
Не исправен доводчик двери БППП (выход на улицу 2 этаж) ;
Повреждена изоляция трубопровода горячего воздуха на ГПУ-215.;
На КИП ПК 00+00 ГЗШ №118 УКПГ-1С отсутствует информационная табличка;
КИП ПК 20+00 ГЗШ №117 УКПГ-1С имеет отклонение от вертикали;
Упал на КИП ПК 10+00 ГЗШ №103 УКПГ-1С;
Ветошь на полу МКЦ-1;
Беспорядок в помещении хранения хоз.ивенторя (ПЭБ);
На краю крыши здания находится незакрепленный предмет. Есть риск падения и травмирования людей, с угрозой жизни и здоровья.;
Посторонние предметы возле ПТПГ-30 ДКС;
Смотровые лючки на входных коллекторах АВО КЦ1 не все закрыты;
В инструментальном шкафу КИП не расклинена рукоятка молотка;
ЦПГр, частично отсутствуют информационные таблички на ВХ-1р.;
ЦПГр, загрязнение пола (масляные подтеки) в районе А-1р/4.;
ВПС, посторонние предметы в районе ЕВД-4,5.;
ЦПГ. Посторонние предметы на станине абсорбера   А-1/2.;
ТКПГ. Посторонние предметы возле Е-5;
ТКДиМ. Схема включения емкости Е-15 не актуальна и требует замены;
ТКПГ. Подтеки масла со стороны турбины ТДА 1;
ТКПГ. Недостоверные значения расходомера АИР абсорбера А-1/5;
Нарушение ЛКП на перилах лестницы входа в ЦПГ.;
УПГ сломана резьба на пропарочном штуцере.;
Подтеки масла в приямках компрессора ВК-2 в компрессорной.;
