Message;Risk
Отсутствует нумерация кранов № 22р, 22р* на крановом узле КЦ-1.;
Растрескивание и отслоение кафельной плитки на полу в помещении хроматографии, возможно падение и травмирование работников лаборатории;
В операторской КОС-ГП-7 разбито оконное стекло, существует опасность получения травмы при открытии форточки.;
Посторонние предметы возле насоса Н-4а/1 ТКДиМ (п.2.2.3 чек-лист оператора днг).;
Недостаточное освещение в помещении ВХ-2/3 (п.2.2.12 чек-лист оператора днг).;
"Нарушено лакокрасочное покрытие площадки обслуживания трубопроводов ""гитара"" (п.2.1.5 чек-лист оператора днг).";
Посторонние предметы на ППА;
Повреждена технологическая схема в здании УПТГ.;
Отсутствует обозначение направления вращения «Открыто-Закрыто» на маховике задвижки техн.№2 (сети технологические, линия ВМР с ГП-4А в ТКДиМ) п.3.4.8 чек-лист оператора днг.;
Венткамера БППП, пыль, посторонние предметы;
поз.3 20Т2/4  перепутаны информационные таблички вход с выходом на датчике давления  по конденсату;
В ТКПГ на ППА в проходе между т.н., на путях передвижения , розливы воды( из-за конденсации влаги на поверхности газопроводов).;
Посторонние предметы (гаечные ключи) в арматурном блоке П-4 ОРД;
Отсутствует табличка на кране Г 301-1 АВО газа ГП.;
Отсутсвует табличка (держаться за поручни) на переходе от УПТ к ЦРД.;
Неисправна лампа освещения возле абсорбера А1/2 ЦПГ.;
"Низкий уровень масла в лубрикаторе компрессора ВК-1
.";
Выцвели красные метки с указанием рабочего давления на бортовых фильтрах ГПУ-111.;
Пожарный гидрант №1, не читаемые табличка обозначения содержания гидранта.;
Пожарный гидрант №2, не читаемые табличка обозначения содержания гидранта.;
Пожарный гидрант №3, не читаемые табличка обозначения содержания гидранта.;
Пожарный гидрант №4, не читаемые табличка обозначения содержания гидранта.;
Пожарный гидрант №5, не читаемые табличка обозначения содержания гидранта.;
Пожарный гидрант №6, не читаемые табличка обозначения содержания гидранта.;
Масляные пятна на станине насоса Н-1Г2;
"Повторное замечание (Ранее замечание было выданно 21.04.2023)
Доступ к извещателю пожарному ИП535-07е (шлейф 83), расположенному на площадке ДКС между АВО газа 1оч. и Е-8Ар1, перекрыт трубопроводом. Активация извещателя с помощью приводного элемента невозможна из-за упора данного элемента в кожух трубопровода. ";
КЦ-1 Т/А 312 Отсек двигателя, пыль на технологическом оборудовании. ;
Надломана нижняя петля входной двери в КНС ГП.;
Повреждена изоляция воздухосборника В-10-4.;
Нарушена целостность ЛКП ЗРА воздухосборника В-10-4.;
Подтеки масла в приямках компессора ВК-1 ЦРДиМ.;
Подтеки масла по штаку вентиля дренажного трубопровода компрессора ВК-2 ЦРДиМ.;
На штурвале задвижки установленной на воздухосборнике В-10-2 отсутствует указатель направления открытия и закрытия.;
На штурвале задвижки установленной на воздухосборнике В-10-3 отсутствует указатель направления открытия и закрытия.;
Не исправен вытяжной вентилятор в блок боксе метанола.;
Подтеки ЛВЖ под шаровы краном в блок боксе ГСМ.;
Не указано направление  вращения штурвала на задвижке. Обвязка насосов Н-2/1 Склад ГСМ, метанола и конденсата;
БППП ценральная лестница ( под ней) посторонние предметы;
БППП аврийный вход( лестнница) - плохой эстетичный вид;
Нарушена целостность ЛКП трубопровода азотной линии в районе БОА ГПА №-913.;
Повреждена мягкая вставка вытяжного вентилятора В-3-1 ЦРДиМ.;
Посторонние предметы на пути прохода к маслостанции ППА.;
Низкий уровень масла в баке маслостанции ППА.;
"РВС Размещение огнетушителя ОП-8 (з) под знак ""Огнетушитель"".";
КНС УКПГ (общественный туалет) на входе оторвалась петля двери (нижняя).;
УПТ Восстановление лакокрасочного покрытия сигнального ограждения термоскважины.;
РВС Посторонние предметы под плитами фундамента резервуара Р-2 (на земле трубы, уголки).;
РВС Информационный щит нечитаемая табличка с телефонами ПРИ ПОЖАРЕ ЗВОНИТЬ.;
Б/Б слесарей-сантехников на черенке лопаты острые кромки (возможно образование заноз).;
Б/Б слесарей-сантехников изготовление информационных обозначений на вновь смонтированные приборы.;
УОГ Неисправен доводчик на двери входа в вентиляционную камеру.;
РВС трубопровод водовода с УКПГ-6 подвижная скользящая опора слетела со свайного основания.;
ТКРДиМ ВХ-3/3 ослабло ограждение диффузора;
Загрязнение пола ЗАПТГ ГПА №221;
Отсутствует освещение в тамбур-шлюзе вент.камеры УОГ.;
"Расположение огнетушителя не в соответствует п. 409 ""Правил противопожарного режима в Российской Федерации"". Возможные последствия: предписание от пожарного инспектора, задержка в тушении пожара.";
Установка технологических емкостей, недостаточное освещение, заменить лампы.;
Посторонние предмеы ДЭС-1;
КЦ-1 АВО посторонние предметы на площадке обслуживания в районе КР №56.;
Не включается дистанционно с пульта , наружное освещение территории УППГ.;
На АРМ индикация ш/к № 22р не соответствует реальному положению крана.;
Разряжен газоанализатор СГГ-20 Микро №5936.;
Загрязненности поверхностей оборудования,пола,конструкций в помещении БТПГ.;
"поз.14  на лестнице отсутствует информационный знак ""Держаться за поручни""";
поз.4 на клапане-регуляторе (ВМР)  незначительная утечка по воздуху КИП;
Загрязнение полов в арматурном блоке печей УПМТ;
Низкий уровень заряда АКБ газоанализатора СГГ-20 микро на пульту ДКС.;
Ражряжен газоанализатор ГАНК-4;
Перегорела лампа освещения на пульту ГП;
Нарушена целостность ЛКМ на площадке обслуживания Г-204;
РВС поз. 22.7 Информационный щит нечитаемая табличка с телефонами ПРИ ПОЖАРЕ ЗВОНИТЬ. ;
Посторонние предметы на площадке перед входом в поз. 22.17;
Территория ГП инструментальный ящик-сломана петля на двери( возле аврийного входа ТКПГ);
Территория ГП площадка обслуживания насоса в Е8А не работает освещение ;
Подтеки масла под лубрикатором компрессора ВК-2 ЦРДиМ.;
Недостаточный уровень масла в картере компрессора ВК-1 ЦРДиМ.;
Надломан штурвал задвижки трубопровода входа отопления в воздухосборник В-10-4 в компрессорной ЦРДиМ.;
Отсутствует указатель направления открыто закрыто задвижки трубопровода входа отопления в воздухосборник В-10-1 в компрессорной ЦРДиМ.;
Повреждена изоляция дренажного трубопровода около задвидки DN50 № Д14 теплообменника Т-1а-1 ЦРДиМ.;
Повреждена изоляция трубопровода теплообменника Т-1а-2 ЦРДиМ.;
Свищ дренажного трубопровода от насоса Н-4а-4 ЦРДиМ.;
Загрезнение короба вытяжной вентиляции вентилятора ВВ-1-1, ВВ1-2 ЦПГ.;
Загрезнение короба вытяжной вентиляции вентилятора ВВ-3-1, ВВ3-2 ЦПГ.;
Загрезнение короба вытяжной вентиляции вентилятора ВВ-6-1, ВВ-6-2 ЦПГ.;
РВС тепловой узел масляные подтёки на полу.;
Капельная утечка по сальниковому уплотнению входной задвижки Н-5-3 ЦРДиМ.;
Разряжен дежурный взрывозащищённый LED фонарь-фара ФР-ВС.;
УПТ превышен максимальный уровень воды в дренажной емкости Е-1.;
Наличие посторонних предметов (ведро, ветошь) в помещении азотной установке.;
Выцвела краска на 2 линии забора воды пожарными машинами.;
"РВС (вход на 2 этаж с улицы) отсутствует табличка ключевых правил ""Держитесь за перила""";
Не скошенная трава под эстакадой трубопроводов между БППП и УПТ.;
УПТ 2 этаж на полу возле личных шкафов мусор и песок .;
Подтеки масла на корпусе насоса Н6-2;
Недостаточный уровень песка в ящике для хозяйственных нужд УПТ.;
Нарушено крепление ручки двери ОД.;
ТКРДиМ забился дренаж Н-10/1-10;
Посторонние предметы возле Н-6.1;
Подтеки на станине Н-10А.1;
Выгорела табличка (огнетушитель) на здании бокса- обслуживающего персонала поз.22.12.;
Нарушено ЛКП шкафов КИПиА (ППА) ;
Ямбург. Гаражи для легковых автомобилей. Просрочен срок перемотки пожарных рукавов (21.06.2023);
Ямбург. Стоянка автотранспорта. Прицеп гос № АВ0364 89 Припаркован вплотную к близ стоящему ппц. Возможен риск деформации кузова.;
Ямбург, здание АБК Табличка на АБК с назначением ответственных указан Судак О.Ф, - уже на пенсии. информация не актуальна;
Не достаточное освещение в ОН ГПА №713;
Рисивер импульсного газа, нарушена целостность ЛКП;
В ТКПГ на подъёме на площадку обслуживания С-1/1-4, на средней ступени , отсутствует сигнальная разметка.;
Посторонние предметы (теплоизоляция) под коллектором теплоспутника за ПГ-16 на КЦ-1.;
Обнаружены куски металлолома на площадке обслуживания емкости Е-6, склад ГСМ.;
Отсутствует информационная табличка на приборе с указанием измеряемых параметров уровня в Е-2, склад ГСМ.;
Нарушено ЛКП на ступенях площадки центрального пож.выхода из БППП;
Разряжен газоанализатор СЕАН-Н №6062;
Не читаемая табличка на ящике с огарками электродов.;
В компрессорной не вывешена табличка ( в ремонте) на ВК-2.;
В ЦРД на вентиляторе В2/1 порвана мягкая вставка.;
В мужском туалете здания АБК МРУ закончилось средство личной гигиены для мытья рук.;
Нарушена предупреждающая разметка сигнализирующая о перепад по высоте, при входе в мастерскую МРУ.;
поз.1 нарушена внешняя изоляция кабеля КИП (1-31С);
КЦ-2 Склад масел, посторонние предметы, мелкий мусор.;
Посторонние предметы на ППА.;
Мусор на складе ГСМ, Д/М.;
Подтеки воды на ВХ-3.;
Отсутствует обозначение направления движения штурвала на ЗРА № 19.2 в арматурном блоке ПОРД.;
Посторонние предметы в венткамере БППП.;
Нарушение ЛКП трубопровода налива СК ;
Колонка КИП ДУ1020 2-нитка ПК32+30, отклонение по вертикальной оси .;
Колонка КИП на Газопроводе Шлейфе №308 ПК1+0.8 , отклонение по вертикальной оси. ;
Низкий уровень масла в Н-4а-2 ЦРДиМ.;
Забился дренажный трубопровод насоса Н-4а-2 ЦРДиМ.;
Посторонние предметы (ключи, ветошь) на площадке обслуживания Н-3-2 ЦРДиМ.;
Загрезнена решетка короба вытяжной вентиляции ЦРМ.;
Посторонние предметы на пути прохода в БВС.;
Просрочена бирка частичного освидетельствования стелажа № 67 ЗХД.;
Просрочена бирка частичного освидетельствования стелажа № 69 ЗХД.;
Просрочена бирка частичного освидетельствования стелажа № 22 склад ЛКМ.;
Просрочена бирка частичного освидетельствования стелажа № 28 склад масел в таре..;
Посторонние предметы на пути обхода ЦПГ около абсорбера А-1-9.;
Отпала табличка с указанием эвакуационного выхода из БВП.;
Следы смазки, замазученность на корпусе крана Г201/1 ;
 РВС после проведения работ по демонтату труб ( остались не убранные)                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                   ;
ТКРДиМ обвязка насосов Н2А/1,2 нет бирок обозначения З,А;
"УПТ выход в сторону ЦРДиМ отсутствует знак на двери ""Выход здесь"".";
На против БВС посторонние предметы ключи на трубопроводной эстакаде.;
УПТ 1 этаж кислородный шланг на путях передвижения.;
РВС Открутилась (прослабла) гайка фиксации штурвала на ЗРА № 10;
Отсутствует нумерация крана №-3-8, АВО газа группа №-2.;
Б/Б слесарей сантехников разряжены аккумуляторы дежурной рации Motorola (PW802HA);
ЦРДиМ вентиляционная камера заклинивает замок при открытии.;
Б/Б Слесарей сантехников ударный рабочий инструмент (молоток) ослаб клин.;
Б/Б Слесарей сантехников посторонние предметы (грязная ветошь) возле верстака.;
УПТ На нагнетательной линии погружного дренажного насоса ослаб хомут.;
Территория ГП плохо видны обозначения термоскважин возле Е-10;
Следы масла в поддоне ОМА.;
Перегорела лампа аварийного освещения в аппаратной ПЭБ;
Нарушена целостность ЛКП площадок обслуживания ГПУ-215.;
Недостаточное освещение арматурного блока П-1/4 (ПОРМ);
"На двери входа в ТКПГ с СЭБ, отсутствует информационная табличка "" ОТ СЕБЯ"".";
Мастерская ЦВСиОС ЯПС ЭВС. Пожарный рукав, расположенный в пожарном шкафу перереброван на новую скатку более года назад.;
Сломана ручка входной двери БОА №913.;
ГТЭС-24. ОБУ. Каб.112. ПЭТЛ. Частичное разрушение сварного шва на офисном стуле.;
КЦ-1 ПТГ №1  №2, вход и выход газа, плохо читается маркировка (красные кольца).;
КЦ-1 ПТГ №1  №2, вход и выход газа, плохо читается маркировка (красные кольца).;
АВО газа поз.303. Вентилятор М1 секции 11.1 обрыв заземляющего провода. ;
Электродрель №81. Повреждение верхнего слоя изоляции (внутренний слой без повреждений);
"Щит ППУ в коридоре первого этажа здания ПЭБ поз. 324 отклеился предупреждающий знак W08 ""Опасность поражения электрическим током""";
 Высокая  степень износа шланга для промывки оборудования на КОС-30 ГП-1С может привести к его порыву.;
При обходе территории по маршруту, было обнаружено разрушение плиты около места хранения песка, вследствие чего начала выпирать и торчать арматура из плиты.;
Наличие пыли на распределительных коробках в МКЦ-1 очереди ДКС.;
Надломана табличка обозначения Ш.Кр. №21 ;
Посторонние предметы на площадке выкатки двигателя ГПА № 917.;
Отсутствует бирка с номером ЗРА №61.3 в ЦРД.;
"ЯГТЭС котельная ""Термакс"" помещение котла №1, шкаф управления котла №1: на отходящих КЛ-0,4кВ, контрольных кабелях имеются не читаемые кабельные бирки (ПУЭ п2.3.23., СНИП 3-05-06-85, ПТЭ ЭП п 2.3)   ";
Отсутствует обозначение направления движения штурвала на ЗРА №109 в ЦРД.;
Отсутствует обозначение направления движения штурвала ЗРА№59 в ЦРД.;
Подтеки воды под Р-2.1 в ЦРД.;
Загроможден выход №2 со склада ДМ, ГСМ.;
Поломка замка на двери теплопункта АБК;
На КОС ГП-1В стеклянный цилиндр с носиком (для определения дозы ила по объему) имеет продольную трещину, существует риск травмирования оператора ОС при выполнении должностных обязанностей.;
"В соответствии с п. 12 «Правила противопожарного режима в Российской Федерации» ""организации обеспечивает категорирование по взрывопожарной и пожарной опасности помещений с обозначением их категорий на входных дверях помещений"". Нарушение требований пожарной безопасности, возможные последствия - предложение по пожарной безопасности от инженера ПЧ №4 или статья 20.4. Нарушение требований пожарной безопасности КоАП РФ.";
поз.4 возле  ПК-11 посторонние предметы;
Повреждение изоляции на трупроводе входа в Е-8Б1;
"поз.1 на ЭКМ (шлейф12) отклеилась пломба ""Опломбировано""";
"поз.12 40Н1/2 на манометре сместилась от вибрации ""красная стрелка""";
Порвона информационная табличка на емкости Е-16.1;
Отсутствует сигнальная лента на маршевой лестнице Е-16 ;
Нарушена целостность лкп ограждения лестницы перехода возле ГФУ;
ТКРДиМ ВХ-2А/1,2 ослаблены растяжки(троссы натяжители) диффузоров;
Территори ГП площадка обслуживани киповских кранов на ГГУ не окрашена,провисает дверца;
РВС маршевая лестница П2 отсутствует табличка с датами испытаний (пригодностью к эксплуатации).;
ГПА-721 на входной двери в укрытие арматурного блока со стороны АВО оторвана нижняя петля.;
"БПТИГ (возле входа в помещение теплового узла) ""Кнопка включения средств и систем пожарной автоматики"" перекрыта листом железа.";
Б/Б слесарей-сантехников сортировка и отбраковка рожковых ключей на несоответствие допустимым значениям полученным в процессе эксплуатации (превышению допустимого расхождения зева ключа и гайки).;
УПТГ тепловой узел на грязевике отсутствует манометр.;
УПТГ (тепловой узел) знак безопасности огнетушитель F04 установлен на недостаточной высоте от пола.;
БПТИГ (тепловой узел) на распределительном коллекторе в термокармане отсутствует градусник. ;
УОГ вентиляционная камера П 1-2 нарушена целостность мягкой вставки.;
Проходная галерея в ЦПГ на уровне лица крюк из электрода.;
В проходной галереи в ЦПГ на винтеле выдавливания воздуха из теплоспутника из УТ-1.9 отсутствует заглушка Ду-15.;
Наличие загрязнённости пола в ангаре ГПА №-914.;
Посторонние предметы на площадке обслуживания ГПУ №214;
Территория ГП- водостоки(ливневка) много травы,после покоса;
Территория ГП-пропуск воды по фланцевому соединению  при пропарке ЕП-1;
Открыт шкаф пожарного гидранта в ЦРМ.;
Шланг на проходе возле емкости Е-12. Опасность спотыкания о лежащий предмет.;
Прокладка на площадке обслуживания К-1/1 в ЦРД. Опасность падения постороннего предмета с высоты на работников.;
В коридоре здания АБК МРУ на полу обнаружен мусор (обрезки картона).;
Перегорела лампа искусственного освещения в мужском туалете здания АБК МРУ.;
Неисправность доводчика двери П-1.3;
Подтеки под насосом Н-6.1;
Посторонние предметы (теплоизоляция) под лестницей вход в отсек автоматики ГПУ-212.;
В женской душевой бассейна сломан шланг душа ( расплелся ) , в туалете женской раздевалки бассейна не работает освещение .;
АБК ЦЭС НУ, сварочный цех, перегорела лампа аварийного освещения.;
Загрязнение и пыль на поверхности вентиляционного оборудования (ЦРД);
УП №2 Надломана табличка обозначения Ш.Кр. №36р;
Перегорела лампа аварийного освещения в аппаратной ПЭБ;
Разряжен газоанализатор СГГ-20 №1939;
"Отстутствует знак ""Держаться за перила"" у лестницы с правой стороны";
"Отсутствует знак ""Держаться за перила"" на лестнице";
Ослабло крепление информационной таблички крана Г-520;
В слесарной мастерской РММ сломаны тиски слесарные.;
Посторонние предметы в комнате моющего раствора ПЭБ.;
Ослабло крепление заземляющего провода на приборе КИП в отсеке нагнетателя ГПУ-111.;
БПП, слесарная мастерская, после окончания работ остался инструмент на верстаке. ;
ГТЭС-15, ОБУ: розеточный удлинитель №9 повреждена бирка о дате следующего испытания.;
КГС№16 скв.3 на кабеле КИП отсутствует кабельная бирка;
КЦ-2 Т/А 323 отсек двигателя, пыль на технологическом оборудование. ;
Повреждение ЛКП устройства для верхнего налива СК;
Посторонние предметы на площадке обслуживания ШК 21.;
Территория ГП на УОКе не дозакрывается входная дверь-плохо работает даводчик;
Территория ГП ПГ10 (возле Е10) заземление для пож,машины сломан крепеж;
Скопление скошенной травы в ливневой канализации между РВС и БВП.;
Под площадкой УТ-2.1 посторонние предметы свисающие (привязи из проволоки).;
УПТ 1 этаж за емкостью Е-2 не работает освещение.;
УПТ возле вытяжной вентиляции В-1 посторонние предметы (гайки, шайбы, болты);
"УПТ на кране ""Давление газа на входе в УПТ"" отсутствует бирка с номером.";
На трубопроводной эстакаде возле б/б слесарей-сантехников приварена арматура с острыми краями.;
УПТ течь насоса насоса НП-2 (AXE40-25-160).;
"РВС тепловой узел восстановление затёртого обозначения направления ""Открытия-закрытия"" задвижек Д8, Д13.";
Затёртость обозначения перепада по высоте УПТ 1 этаж.;
РВС выход со второго этажа на перилах маршевой лестницы металлическая окалина с острыми краями.;
ГПА-724 в арматурном блоке из за деформации окожушки образовались острые края.;
Отсутствует обозначение направления вращения «Открыто-Закрыто» на маховике  БРС люк-лаза Е-15 (п.3.4.8 чек-лист оператора днг).;
Посторонние предметы на площадке обслуживания КИП (расходомер ВМР) ПОРДиМ (п.2.1.2 чек-лист оператора днг).;
Отсутствует стопорная гайка на штурвале кр. №-27. ;
Не обозначены сигнальной разметкой ступеньки эвакуационного выхода с БППП (п.2.2.7 чек-лист оператора днг);
Торчит арматура дорожной плиты на пути передвижения персонала возле УОК.;
Снят доводчик двери в б/б насосной метанола (п.2.2.1 чек-лист оператора днг).;
Слабый заряд газоанализатора СЕАН-Н №7960.;
Посторонние предметы (прокладка) на площадке обслуживания Р-2/1.;
БППП комната приема пищи-забита канализация;
ТКРДиМ ВХ-2 недостаточно освещенности;
Оторван  профлист на коньке крыши УПТИГ-2;
Посторонние предметы (ведра,ветошь) на маршруте обхода;
Не работает кнопка включения освещения в ангаре ГПА.;
Посторонние предметы в холодном складе.;
Подтеки масла в поддоне ОМЭ.;
"Отвалилась табличка ""ответственные за пож. безопасность"" на входной двери со стороны поз.313.";
Беспорядок в помещении 108.;
Подтеки масла в поддонах фильтров Ф4, Ф5.;
Заедает ручка входной двери в отсек управления.;
Посторонние предметы на секции 18.;
Подтеки масла в компрессорном отделении поз.22.1.2.;
Выцвели таблички направления движения рукоятки КШ И1, И2, И3, И4 кранового узла №15.;
Посторонние предметы на верстаке в пом. 115 базы УМС;
Подтеки смазочных материалов в маслохозяйстве КЦ-1.;
В ТКПГ в пож. ящике №5, недостаточное количество песка.;
Посторонние предметы в (ЦПГ);
"В санитарно-бытовом помещении административного здания «Вахта-80» ВЗИС СРТ (1 этаж; мужской санитарный узел) выявлено отсутствие смывающих средств (мыло туалетное твердое / жидкое): в наличии смывающее средство иного типа (мыло хозяйственное твердое). ";
поз.18 нарушена гофра на кабеле КИП (плотномер);
Недостаточный уровень масла в лубрикаторе компрессора ВК-1 ЦРДиМ.;
Подтеки масла в приямках компрессора ВК-1 ЦРДиМ.;
Подтеки масла под лубрикатором компрессора ВК-2 ЦРДиМ.;
Свищ на выходном трубопроводе от насоса Н-2а-2 ЦРДиМ.;
Свищ в дренажной линии ВМР от насосов Н-4а-1-4.;
Не читается бирка на огнетушителе ОПА-100 в ПОРД.;
Не читается бирка на огнетушителе ОПА-100 в ПОРМ.;
Упала защита вентилятора ВХ-1/2 ЦРДиМ.;
Нарушено огрождение вентилятора ВХ-3/4 ЦРДиМ.;
Отсутствует информационная табличка ш.кр. №13.;
Не исправно ограждение вентилятора ВХ-2/6 ЦРДиМ.;
Не исправно ограждение вентилятора ВХ-2/4 ЦРДиМ.;
Отпала табличка с указанием эвакуационного выхода из БППП;
Перегорела лампа аварийного освещения в тамбур шлюзе ;
Не вращается штурвал ЗРА №17 в арматурном блоке ПОРМ №1;
Посторонние предметы на площадке нагнетателя ГПА № 723;
Недостаточно освещения в ОД ГПА №721.;
Посторонние предметы на ВХ-2А2;
Наличие кусков металлолома в шкафу ПТПГ №2, 2 очереди ДКС.;
"Нарушена маркировка оборудования ""ВОТ-1"", ГПА №-911.";
Недостаточная освещенность помещения по маршруту обхода вследствие неисправности осветительного прибора. АР-01, Н-2к.1,2;
"Территория ГП коллектор ""сухого"" газа плохо видны обозначения ";
ТКРДиМ возле Е-4 пропуск по вентелю  на линии воздуха КИПа;
Не работает приточно-вытяжная вентиляция в ТКПГ вследствие самопроизвольного отключения при посадке напряжения в сети (п.3.5.2 чек-лист оператора днг).;
Загромождение пути передвижения персонала в ТКДиМ возле шкафа ДПД (СИЗОД ПШ-1).;
Переходники для пропарки оборудования не убраны в шкаф хранения инвентаря.;
Отсутствует обозначение (открыто-закрыто) на вентиле подачи газа к запальникам печи ППГ1/4;
Возле компрессорной КИПа на полу подтеки дождевой воды;
ППУ-манометр по давлению вышел из строя ;
Ослабло крепление доводчика двери отсека нагнетателя;
Приямок каре одоризационной емкости заполнен водой.;
"Пункт 2.2.3
Посторонние предметы около  Р 3/2 В цеху ЦРМ.";
"Пункт 3.5.2
Отложение пыли и грязи на решетках В-3.";
"Пункт 2.1.2
Посторонние предметы на наружней территории по маршруту обхода.";
"Пункт 3.1.5
Низкий уровень масла в картере Н-20/6.";
Знак указывающий высоту компенсатора трубопроводов, между УТЕ и компрессорной, ослабло крепление.;
Недостаточное освещение распредузла б/б ПРГСН;
поз.2  (тамбур) отлетела информационная табличка  ответственного за пожарную безопасность;
В ТКПГ в НМ, возле Н-4/2 , на полу масляные пятна.;
Отсутствует освещение в БОА № 913;
Следы масла на полу и в поддоне ОМА.;
"Не закреплён знак безопасности ""курение запрещено""на наружней стенке у двери в ЦПГ со стороны узла подключения ДКС";
Отсутствует табличка держаться за поручни, входная лестница  УП-1;
Сломан доводчик двери в блок-боксе одоризации.;
Нарушена целостность ЛКП кр. №-36а.;
Нарушено информационное обозначение принадлежности выходного коллектора КЦ-1;
Неисправен манометр в насосной ГСМ;
Нарушено ЛКП на ЗРА дренажной ёмкости Е-1 №2, ГПА №215.;
Провал тротуарной плитки в районе ГПА №214. ;
Посторонние предметы на площадке обслуживания ГФУ после проведения огневой работы.;
Разряжен газоанализатор Ганк-4ех.;
Посторонние предметы на площадке обслуживания Е-208.;
Постронние предметы на полщадке обслуживания Е-205.;
На одной секции забора здания АБК МРУ частично отсутствует ЛКП.;
При отборе проб воздушной среды в производственных помещениях согласно графика отбора проб, была обнаружена микроутечка на 16 т.н. на стойке КИП, ЭКМ предупредительной сигнализации.;
На АВО газа КЦ-1,после проведения покрасочных работ, отсутствует нумерация кранов согласно технологической схемы.;
Постронние предметы на полщадке обслуживания ГПА №724;
Ослабло крепление доводчика двери отсека Двигателя ГПА №715.;
Не достаточное освещение в ОА ГПА №712;
КЦ-1 Т/А 313 отсек автоматики, посторонние предметы.;
КЦ-2 УПТТиГ аппаратная КИПиА, пыль на оборудование. ;
На перилах центрального входа здания АБК МРУ имеются заусеницы.;
Посторонние предметы (прокладки и фланцы) ввоздухо заборной камере ВХ-2 ;
"ГТЭС-24, ОБУ, ЗРП, ВАЗП-1,2. На задних крышках отсутствует знак ""Осторожно электрическое напряжение""";
"Нарушена маркировка ""направление потока среды"" на трубопроводе сброса газа на свечу КЦ-2.";
Не убраны инструменты после проведения работ в ЦПГ;
На лестнице между ощежитием №44 и зданием Поссовета, в направлении от общежития в сторону КСК наклон третьей ступени снизу не соответствует наклону других ступеней. Возможно спотыкание, падение и травмирование людей, передвигающихся по этой лестнице.;
Нарушена целостность ЛКП пандуса на входе в ЗХД.;
Недостаточное освещение арматурного блока А-1/7(ЦПГ);
Нарушина целостность АКП крана № 21;
Посторонние предметы на Е-10/2;
Нарушена целостность ЛКП крана №21;
Стремянка-подмость в ЦРД мешает свободному проходу по маршруту обхода обслуживающего персонала. ;
Посторонние предметы на маршруте обхода( хоз.инструмент);
Разряжен газоанализатор СГГ-20 Микро №5936.;
На трубопроводе сброса азота Р=1,0 МПа на свечу, (в районе ГПА №211) плохо читаема табличка с названием линии.  ;
"На перилах лестничного марша входа в ПЭБ (п.324) сломана табличка ""держись за перила"".   ";
Не достатаочно освещение в отсеке маслоагрегатов ГПА№123;
Не исправен доводчик двери ОД ГПА №722;
Территория ГП- место работы ППУ сорвало сигнальную ленту;
ТКРДиМ восле Е-3 пропуск воздуза КИПа;
ЗППА концевики на Г101/409,413 не замыкают(недозакрыты);
ПРМ неисправен манометр на 408 куст;
ТКПГне все  вентеля САЗ опломбированы;
Посторонние предметы на УТЕ, деревянные паллеты, трубы.;
Недостаточный уровень масла в картере компрессора ВК-1 ЦРДиМ.;
Недостаточный уровень масла в лубрикаторе компрессора ВК-1 ЦРДиМ.;
Посторонние предметы на площадке обслуживания А-1/2 ЦПГ.;
Посторонние предметы на площадке обслуживания А-1/7 ЦПГ.;
Неисправен доводчик двери БППП.;
Посторонние предметы на пути обхода у входа в ЦПГ со стороны ППА.;
Неисправность замка двери (заедание личинки)вход в БПТПГ со стороны СПУ на КЦ-2.;
При движении по тротуару со стороны второго модуля, в направлении здания Инженерно-технического центра, вдоль дороги расположены световые опоры. На пятой опоре по ходу движения от второго модуля, оборвана стяжка, удерживающая кабель. При работах, связанных с покосом травы, работники могут зацепиться сами, либо ее может намотать на инструмент и можно получить травму, так как она находится на уровне травы. ;
"В соответствии с п. 26 «Правила противопожарного режима в Российской Федерации» ""Запоры (замки) на дверях эвакуационных выходов из поэтажных коридоров, холлов, фойе, вестибюлей, лестничных клеток, зальных помещений, за исключением объектов защиты, для которых установлен особый режим содержания помещений (охраны, обеспечения безопасности), должны обеспечивать возможность их свободного открывания изнутри без ключа."". Нарушение требований пожарной безопасности, возможные последствия - предложение по пожарной безопасности от инженера ПЧ №4 или статья 20.4. Нарушение требований пожарной безопасности КоАП РФ.";
Оборван провод заземления на датчике давления воды на входе утилизатора ГПА-122.;
Отсутствует обозначение (открыто-закрыто) на задвижке №11 в БПТиИГ.;
Нарушение ЛКП на трубопроводесброса газа на свечу ГПА №426.;
Посторонние предметы в (ЦРД);
Поз.1  (Тамбур) отлетела информационная табличка ответственного за пожарную безопасность.;
Поз.4 За пробка- уловителем 10ПУ-1/1 посторонние предметы (ветошь).;
Не читаема  номерация  ЗРА №- Г58 на линии подачи газа у ПРГСН от ДКС ;
"Поз.10  (Парк хранения метанола)-Повреждение знака безопасности ""Держаться за перила"" на маршевой лестнице.";
Поз.4  Разделитель 10Р-1/3 отпала схема подключения .;
Поврежденная изоляция трубопровода крана № 37-1.;
Здание УМВ. В подсобном помещении электровыключатель соскочил с посадочного места в кабельном канале.;
Не горит лампа аварийного освещения в наполнительном отделении поз. 22.16.;
Дождевая вода на полу ПОРДиМ.;
Сорвана пломба на ПК№3 ЦРДиМ;
Посторонние предметы в ПРМ на ППА, (бочка из под краски, валик, ветошь);
Масляное пятно в здании горячих насосов возле Н-2Г2;
Посторонние предметы на пути прохода к БВП.;
Посторонние предметы на пути прохода к БВС.;
В шкафу дежурного слесаря ЦРДиМ обнаружен сломанный молоток.;
Оторвана пломба шкафа  инвентаря аварийного запаса БППП.;
В здании БВС 1 этаж у огнетушителя ОП-8 оторвана бирка.;
В СЭБ в шкафу хранения инвентаря аварийного запаса испорчена бирка на лямочном поясе комплект № 13.;
Подтеки, мусор под задвижкой Д-4 Р-1.1 в ТКДиМ (п.3.2.7 чек-лист оператора днг).;
Не закреплен заземляющий провод корпуса Н-9.1 в ТКДиМ. ;
Посторонние предметы (инструмент, прокладки) возле Р-1.2 ТКДиМ (п.2.2.3 чек-лист опертаора днг);
Оторван знак безопасности о малозаметном препятствии на двери тамбур-шлюза ТКПГ (п.2.1.7 чек-лист оператора днг);
Нарушено ЛКП трубопровода подачи газа на ГФУ;
Грязные пятна на полу в ангаре ГПА №917;
Мусор, посторонние предметы в слесарной мастерской п.324.;
На трубопроводе кольцевой линии ДКС в районе ГПА №214 пришла в негодность табличка с названием и направлением транспортируемой среды.;
"Место работы ППУА не обозначено знаком ""Осторожно! Тепловая обработка"" (проезд между АВО газа и ТКДиМ).";
Перегорела лампа аварийного освещения ОД ГПУ №213;
Подтеки воды под насосоми Н-5а в ТКДиМ.;
Нарушено лакокрасочное покрытие поручней площадки обслуживания входа в помещение УП ДКС;
ЕП-1 после проведения газоопасных работ посторонние предметы;
БППП- шкаф САУ УРД- шумит вентелятор охлаждения;
ДЭС 1,2,3-ложное срабатывание открытия двери;
Посторонние предметы на площадке нагнетателя ГПА № 714;
Не исправна опора входной площадки в АБК, риск падения работника.;
Подтеки масла по штоку вентиля дренажной линии компрессора ВК-1 ЦРДиМ.;
Подтеки масла в приямках компрессора ВК-1 ЦРДиМ.;
Подтеки масла в приямках компрессора ВК-2 ЦРДиМ.;
Посторонние предметы на площадке обслуживания Р-1-2 ЦРДиМ.;
При обходе по маршруту, были обнаружены посторонние предметы, пустая тара из под ЛКМ.;
Нарушена целостность ЛКП перил площадок обслуживания кр. №-24, 25.;
ЯГТЭС, Модуль 3, машзал, розетка 12В ГТУ-6, выявлена трещина корпуса розетки.;
На позиции 2.13в в 4 кабинете перегорела лампа ЛБ-18. ;
Недостаточный уровень масла в маслобаке маслостанции ППА.;
Отсутстствует бирка на лямочной привязи инв № 3А в БВС.;
Посторонние предметы на площадке перед входом в БВС. Риск падения работника. ;
поз.4  10ДР1 слетела крышка с кабельного короба;
поз.84 (Азотная станция) ложное срабатывание кислородного датчика Хоббит (высокая температура в помещении);
Над пожарным гидрантом ПГ-14 на информационной табличке лопнул знак F09.;
На крышке люка канализационного колодца №4 погнута ручка.;
В УТ 1.19 на задвижке №2, и задвижке №3 отсутствуют бирки.;
На пожарно хозяйственном водоводе облетело обозначение вода, отопление (зелёная полоса с цифрами 1.4).;
Неисправен доводчик двери коридора 1 этажа БППП;
На печи ПОРМ 1/5 не крутиться гайка подключения паротушения.;
На теплоспутнике обогрева пож водовода (напротив ГПА-711) не герметична задвижка ДУ-50.;
Нарушено ЛКП перильного ограждения(ППА);
Наличие кусков металлолома на площадке обслуживания АВО 1 очереди ДКС.;
Поз.12 (Насосная метанола).Неплотное прилегание скользящей опоры трубопровода линии нагнетания 40Н-3/1.;
Поз.12 (Насосная метанола).Подтеки масла под насосом 30Н-1/2/;
Поз.120 (Азотная установка).Отсутствует несколько бирок с номером ЗРА.;
Подтеки масла по станине насоса Н-10-8 ЦРДиМ.;
Отломан шланчик распылитель огнетушителя ОП-8 № 24 в УАЛКП.;
Повреждена бирка ОП-8 № 23 в УАЛКП.;
Посторонние предметы на пути обхода возле Е-1-1 УОГ.;
"Отсутствие маркировки ""Открыто""-""Закрыто"" на штурвале ЗРА №162 ";
Сломан замок на входной двери слесарной мастерской №2.;
Нарушена целостность ЛКП перил площадки обслуживания кр №37;
Нарушено ЛКП на трубопроводе топливного газа на факел;
Нарушено ЛКП свайного основания трубопроводов под галереей у БППП;
Низкое давление в огнетушителе ОП-08 (пульт ГП, ДКС);
Необходимо убрать подтеки масла в приямках компрессора ВК-1 (п.3.1.6 чек-лист оператора днг).;
Компрессорная КИП. Низкий уровень масла в лубрикаторе компрессора ВК-1 (п.3.1.5 чек-лист оператора днг).;
Заблокирована в открытом состоянии дверь в УОК (п.2.2.1 чек-лист оператора днг).;
ТКДиМ УРМ. Отстегнут ствол от пож.рукава в ПК-7 (п.1.7. чек-лист оператора днг).;
Посторонние предметы (мусор) под площадкой обслуживания крана № 1 ГПА № 215.;
Сломан крепёж таблички с номером дренажа крана №6 ГПА №217 ;
Недостоверные показания (завышает, датчики по месту показывают корректно) Р после 1ст. редуцирования ГСН, Р воздуха КИП на АРМ УРД (п.3.1.1 чек-лист оператора днг).;
Неисправна  ТСМ на АВОгаза 9 секция;
Масляные пятна на полу помещения МКЦ-2;
Отсутсвует аварийное освещение в отсеках ГПА-223.;
ТКРДиМ провисание кабелей возле стены напротив К1/2;
На лестничном марше 2 этажа здания ИТЦ не закреплен доводчик двери (висит в дверном проеме), что создает угрозу травмирования головы человека.;
Передвижная электролаборатория S-110. Нарушено крепление аппарата ГИ32/2000 к корпусу лаборатории;
Территория ГП-после работы ППУ подтеки масла;
Поз.4.1. На клеммной коробке КСВ-2№1, посторонний предмет.;
Поз.21. Посторонние предметы.;
Поз.302. Посторонние предметы.;
ТКРДиМ на Р1/А при проведении работ -недостаточно лент ограничения;
Нарушена целостность лкп корпуса привода Г-103 гш 716 ППА;
ТКРДиМ даводчик двери на ВХ-2А сломан;
Не работает лампа освещения на сверлильном станке (БВС);
Не читаемая табличка на тали в компрессорной.;
Низкий уровень масла в картере компрессора ВК-1;
Посторонние предметы возле емкости Е-12 ЦРМ (ключи,ветошь);
Сломан доводчик на двери (вход в сварочный пост);
Оторван профлист на здании УПТ;
Порвана мягкая вставка на вентиляторе в сварочном посту.;
"В соответствии с п. 26 «Правила противопожарного режима в Российской Федерации» ""Запоры (замки) на дверях эвакуационных выходов из поэтажных коридоров, холлов, фойе, вестибюлей, лестничных клеток, зальных помещений, за исключением объектов защиты, для которых установлен особый режим содержания помещений (охраны, обеспечения безопасности), должны обеспечивать возможность их свободного открывания изнутри без ключа."". Нарушение требований пожарной безопасности, возможные последствия - предложение по пожарной безопасности от инженера ПЧ №4 или статья 20.4. Нарушение требований пожарной безопасности КоАП РФ.";
В ЦРД под насосами Н5а лужа воды. Забит дренаж.;
Посторонние предметы в помещении УП КЦ-1;
КЦ-1 УП Перегорела лампа освещения.;
КЦ-2 Т/А 325 Отсек пожаротушения, пыль на технологическом оборудовании. ;
Недостаточное освещение, перегорела лампа, арматурный блок ППГ.;
Наличие промывочной жидкости в КШТ ГПА №-917.;
АЦ, канализационная насосная станция. Отсутствует указатель направления вращения эл. двигателя.;
Низкое давление в огнетушителе ОП-08 №379 (апаратная, ДКС) ;
Неисправна лампа аварийного освещения переходной галереи БППП / ЦРМ;
Неисправна лампа аварийного освещения переходной галереи БППП / ЦРМ;
Посторонние предметы вдоль здания ЦПГ, со стороны входных коллекторов.;
Отсутствует пломба входа в здание блок-бокса насосной метанола.;
Оборван провод заземления на приборе КИП, АВО-1 очереди ДКС.;
Не читаемая табличка на кр.№2 ГПА №722;
Образовалась промоина на кустовой площадке. ;
Слетел защитный колпак с конца задавочной линии затрубного пространства скважины 5114;
Слетела бирка с обозначением ЗРА №12 скважины 5033;
Поз.3  (Площадка теплообменников).20Т-1/1 отсутствует бирка с номером ЗРА вход сырого газа.;
Поз.27-Не обозначено мало заметное препятствие на пути передвижения .(линия дренажа).;
Поз.27 Лужа талой воды на входе в помещение (Здание аварийных кранов).;
На площадке складирования металлолома опасно торчит арматура. Риск травмирования работника.;
Износ приводного ремня вентилятора П-1-1 ЦПГ. ;
Нарушена изоляция пересного провода удленителя 220 в. Возможно поражение электрическим током.;
Не исправен доводчик двери на первом этаже в БППП.;
При подготовке к выполнению работы в БВС выявлена болгарка с поврежденной изоляцией провода 220в. Риск поражения электрическим током работника.;
Недостаточный уровень масла в Н-4а-2 ЦРДиМ. Возможна поломка оборудования.;
Не закреплен провод заземления электро двигателя Н-10А-3 ЦРДиМ.;
Свищ на дренажном трубопроводе от насосов Н-2а-1,2 ЦРДиМ. ;
Посторонние предметы в отсеке вентилятора ВХ-4 ЦРДиМ. Не убрана краска.;
Посторонние предметы в отсеке вентилятора ВХ-5 ЦРДиМ. ;
Истек срок годности огнетушителя в блок боксе хранения пропана. ;
На входной двери КОС ГП-1, в нарушении требований СТО Газпром добыча Ямбург 3.1-373-2020, отсутствует табличка с указанием наименования объекта, категории пожарной безопасности, применяемых СИЗ.;
КНС-УКПГ (туалет) не работает доводчик входной двери.;
УПТ (2 этаж) На электрозадвижке Э-1 провод питания выступает на пути передвижения оперативного персонала.;
РВС (со стороны УПТ) сломана ручка на входной двери.;
УПТ (2-этаж) неплотное прилегание окон с горизонтальными вентиляционными решётками с глухой створкой (подтекание во время дождя).;
Посторонние предметы в арматурном блоке ПОРД.;
УПТ в насосная Е-4 посторонние предметы (металлолом).;
Неисправен доводчик двери из ЦДМ в переходную галерею до ЦРД.;
Беспорядок в шкафу инструментов операторов (пульт).;
Отсуствует бирка с номером на клапане №32 в компрессорной ЦДиМ. ;
Отсутствует бирка с номером на вентиле №4.2 в арматурном блоке ПОРД.;
При входе в блок-бокс редуцирования сломана металлическая просечка входной площадки.;
КНС-ДКС мерцание ламп в помещении приёмной ёмкости.;
Загрязнение и пыль на поверхности вентиляционного оборудования (ЦРД);
УПТ (2-этаж) П-1 отсутствует болт на хомуте крепления трубы к опоре.;
ЦПГ (венткамера) в приточной вентиляции П-1/1 недостаточная натяжка приводных ремней.;
"РВС лестница на 2 этаж пришел в нечитаемый вид информационный знак ""Держитесь за поручни"".";
Под пожарно-хозяйственным водоводом за шламосборником мусор и куски теплоизоляционного материала (стекловаты);
Табличка с наименованием шкафа для слесарного инструмента на КОС-30 ГП-1В нечитаемая из-за износа ;
На теплоспутнике обогрева пожарно-хозяйственного водовода ПГ18 не герметичность шарового крана (ДУ15).;
Посторонние предметы в товарном парке УПМТ;
ГТЭС-24: ОБУ АБ-1,2, ГТГ №1-4, ДЭС№1. Необходимо обновить перечень лиц, допущенных к обслуживанию аккумуляторных батарей. ;
Разряжен газоанализатор СЕАН-Н № 6062;
Сломана табличка с нумерации Е -1 №2 на ГПА №214.  ;
Сломан крепёж таблички с датой НВО и ГИ на ВС-1 на ГПА №217.;
Нарушено ЛКП на участке трубопровода подачи ВМР на орошение С-1/4;
Разряжен газоанализатор Сеан.;
Посторонние предметы после проведения огневой работы в УРДиМ.;
Нарушено лакокрасочное покрытие площадки обслуживания входа в МКЦ-2;
Посторонние предметы в УПТИГ;
Бокс ТО 2. Заполнен контейнер для металлолома.;
Бокс ТО 2. Заполнены емкости для отработанных масляных и топливных фильтров.;
Бокс ТО 2. Разболтаны губки тисков на рабочих столах в зоне обслуживания грузовых автомобилей;
Респиратор  в шкафу хранения СИЗ неисправен.;
Нарушено лакокрасочное покрытие емкости Е-18 в ЦРМ.;
Неисправен светильник возле Е-18 в ЦРМ.;
Колонка КИП на Газопроводе Шлейфе №320 ПК 42+00. Отклонение от вертикальной оси.;
Поз.54 площадка обслуживания ЗРА В1 посторонние предметы;
КНС 38 оторвано крепление огнетушителя ОП10;
КНС 38 оторвано крепление огнетушителя ОП10;
ПГ 12 оторвана лента обозначающее малозаметное препятствие  ;
Колонка КИП Газопровода Шлейфа №320 ПК 78+65, отклонение от вертикальной оси.;
ЗППА возле аварийного входа из бетонной плиты торчит арматура;
б/б насосной метанола возле Н3/2(находящегося в ремонте) посторонние предметы;
ПОРДиМ в арматурном блоке хвостовики заглушек не покрашены(частично);
Территория ГП- АВО газа на пускателях неработающих АВО недостаточно табличек обозначения ;
Отсутствует нумерация кр. №-7-1 в обвязке ТДА №-1.;
Утечка воды по сальнику вентиля радиатора отопления 2этаж(БППП);
В мужском туалете здания АБК МРУ закончилось средство личной гигиены для мытья рук.;
Переполнены мусором уличные урны.;
Ложное срабатывание газоанализатора (некорректная работа) в складе криогенных продуктов поз.22.17. ;
БППП первый этаж, санузел, закончилась паста для смывания загрязнений. ;
Неисправна лампа освещения ЦРД 2 этаж, возле К-1/2;
Нарушено целостность ЛКП на ПТПГ №2.В слесарной мастерской №2 на полу возле слесарного стола масляное пятно.;
Оторвана ступенька входной лестницы поз. 82;
Не убрана временная линия для подачи азота при подготовке оборудования к ЭПБ поз. 64;
Поз. 12, Тр50-2 не восстановлена изоляция после проведения ЭПБ;
Вода в каре емкости поз. 23;
Вода в каре ёмкости поз. 28;
"Нарушение ЛКП штатных обтюраторов дренажной линии арматурных блоков сепараторов С1-3;4.";
Разобрана изоляция на трубопроводах поз. 23 после проведения ЭПБ;
Песок на стационарной площадке огневых работ поз. 82;
Просела переходная площадка за поз. 3;
Посторонние предметы на ПОС 5106.;
Нечитаемо обозначение направления вращения штурвала (открыто-закрыто) на ЗРА №15 скважины 5043;
УП, КЦ-1 Перегорела лампа освещения;
Загрязненный пол возле теплообменника Т-3а;
Нарушено лакокрасочное покрытие обвязки насосов Н-2А;
Посторонние предметы в ЦРМ;
Пролив ЛВЖ под эстакадой налива СК ;
Не опломбирован импульсный газ в ЗПА на кранах КР-102/1-15.;
Отсутствует табличка  М118;
Подтёки масла в ОН  ГПА №222;
Не достаточно освещение в ВХ-2 3 этаж;
Нарушено лакокрасочное покрытие площадки заезда в здание ЗХД;
Бокс ТО 2. Загрязнены полы бокса;
Бокс То 2. Неисправность ПК-263 инв.№ 1100000662323. Обрыв питания;
Бокс ТО 2. Въездные ворота №4. Разрушение бетонного покрытия между пандусом и боксом.;
Бокс То 2. Неисправность ПК-263 рег.№036 зав.№ 186. Не опускает вниз.;
Неисправен доводчик двери основного входа в ПЭБ.;
ТКРДиМ Е-4А ВИ-15 ,оставшиеся после демонтажа визуального уровня;
Венткамера ТКРДиМ П1-2 повышенная вибрация ;
Территория ГП- ГГУ блок управления кранов КИПа (ящик) повреждено заземление ;
БППП-раздевалка не работает выключатель освещения ;
поз.6 (ПГ-1) посторонние предметы (банка со смазкой) на площадке обслуживания;
"Нарушена целостность информ. таблички ""Держись за перила"", на входе в ГПА №-913.";
Отсутствует табличка названия помещения «Печи огневой регенерации ДЭГа и метанола» на ПОРДиМ;
Выцвели информационные таблички на приборах КИП с указанием измеряемых параметров на бортовых фильтрах ГПУ-114.;
Повреждено крепление металлических листов перехода лотка ливневой канализации возле КТП АВОг КЦ-2.;
"У замка внутренней двери отсутствует возможность свободного открывания изнутри без ключа. В соответствии с п. 26 «Правила противопожарного режима в Российской Федерации» ""Запоры (замки) на дверях эвакуационных выходов из поэтажных коридоров, холлов, фойе, вестибюлей, лестничных клеток, зальных помещений, за исключением объектов защиты, для которых установлен особый режим содержания помещений (охраны, обеспечения безопасности), должны обеспечивать возможность их свободного открывания изнутри без ключа."". Нарушение требований пожарной безопасности, возможные последствия - предложение по пожарной безопасности от инженера ПЧ №4 или статья 20.4. Нарушение требований пожарной безопасности КоАП РФ.";
поз.18 (УУК) не опломбированы датчики КИП после монтажа;
Нарушена целлостноть ЛКП трубопровода линии подачи метанола на СНС.;
УОГ-ослаблены хомоты крепления трубопроводов на выкмде Н1/2;
"Пожарный кран - 1 , пожарный рукав после переребровки, отсуствует табличка ""даты переребровки"". ";
"Пожарный кран - 9, пожарный рукав после переребровки, отсуствует табличка ""даты переребровки"". ";
"Пожарный кран - 11 , пожарный рукав после переребровки, отсуствует табличка ""даты переребровки"". ";
"Пожарный кран - 3 , пожарный рукав после переребровки, отсуствует табличка ""даты переребровки"". ";
"Пожарный кран - 5 , пожарный рукав после переребровки, отсуствует табличка ""даты переребровки"". ";
Посторонние предметы в УОГ;
Нарушено лакокрасочное покрытие обвязки насоса Н-1 в УОГ;
Отсутствует нумерация задвижки обвязки насоса Н-1 в УОГ;
ДЭС-6 база ОРС недостаточно закреплен светильник наружного освещения входной двери;
Проворачивается маховик на ПК-8 в ТКДиМ (УРМ) (п.1.8 чек-лист оператора днг).;
Нарушено лакокрасочное покрытие кожуха наружных пусковых устройств пожаротушения (вход в ТКДиМ УРМ) ;
На КОС ГП-1 не соблюдается требование СТО Газпром добыча Ямбург 3.1-373-2020 Приложение Д, а именно: На входном лестничном марше не обозначены перепады высот сигнальной разметкой.;
Не закреплен фиксирующий хомут трубопровода по выходу с Р-1а в ТКДиМ (п.3.3.3 чек-лист оператора днг).;
На люк-лазе емкости Е-4а в ТКДиМ часть шпилек имеет запас прочности по резьбе менее одного витка.;
Нарушена целостность лкп перильного ограждения площадки обслуживания кранов УВШ 713. ;
Отломана петля на двери в армотурный блок УТС ГПА №721.;
Нарушена целостность ЛКП ограждения площадок обслуживания на ГПА-222.;
Неисправность работы доводчика дверей в галерее (ЦПГ);
Разряжен газоанализатор СЕАН-Н № 6065;
Посторонние предметы (гаечные ключи) на станине  насоса Н-7/1 в ЦРДиМ;
Банка с краской на воздуховоде приточной вентиляции в ЦРД.;
Лужа воды на проходе между емкостями Е-8 и Е-4 в ЦРД.;
Посторонние предметы на станине ВК-1 в компрессорной, стойка КИП К-1.1 (второй этаж), станина насосов Н-2.1 в ЦРМ.;
Неисправен доводчик в м.хоз-ве 2оч.;
ЗППА- пропуск масла на Ф-101/416,417,407 по соединению гидропривода;
Б/б насосной метанола-нарушена целостность пломбы на входной двери;
Наличие посторонних предметов (вёдра из под краски, ветошь) на площадке обслуживания АВО газа группа №-2. ;
Поз. 4 П3. Знак *направление потока среды* (стрелка), не соответствует технологической схеме.;
На трубопроводе Г2 нарушена теплоизоляция.;
ТУ Поз.90. Отсутствует нумерация оборудования в количестве 2 шт.  ;
Поз.53. утратили информативность указатели направления вращения (открыто-закрыто), на штурвале запорной арматуры.;
Посторонние предметы на выходе с ТКПГ в сторону УРГСН(лопата);
поз.33 перед дверьми на полу в помещении не убран кабель после монтажа;
поз.31 после запуска в работу не опломбированы  Floboss (расходомеры);
Посторонние предметы в помещении МКЦ-2.( ветошь);
КЦ-2 Т/А 323 Отсек автоматики, пыль на технологическом оборудовании.;
КЦ-2 Т/А 323 Отсек автоматики, пыль на технологическом оборудовании.;
ГГУ плохо видны опознавательные флажки трубопроводовов;
БППП- вентеляциооный короб,при включении кондиционера посторонний шум;
ПОРДиМ площадка обслуживани входных кранов- шатается;
Неисправна лампа аварийного освещения на пульту ДКС.;
Посторонние предметы в УЗГ.;
Разряжен газоанализатор Титан.;
Отсутствует освещение в тамбуре главного входа в ангар ГПА № 915.;
Пожарный гидрант – 2 сорвана пломба ;
Не читаема табличка принадлежности оборудования ( колодец отвода грунтовых вод) возле БППП;
Провал тротуарной плитки в районе ГПА №213.;
