Message;Risk
На трубопроводе проходящем над пешеходным переходом в районе ГПА №214 отсутствует предупредительная разметка. ;
Растительность, кусты под выходным коллектором АВО газа 1 очередь;
Нарушено целостность таблички назначения объекта ППА.;
При входе в здание АБК МРУ, выявлено ослабление крепления ручки входной двери.;
Заедает замок на двери аварийного выхода здания АБК МРУ. ;
Посторонние предметы в УОГ, возле С-1/5 ;
"Знак ""ГАЗ"" на подъездной дороге к КГС 509, обозначающий прокладку ГШ509, 511, 512 под дорогой, выгорел на солнце и стал не читаем.";
"Знаки ""ГАЗ"" на дороге в месте, где проложены ГШ 502,503,505,506 под а/дорогой,  выгорели на солнце и стали не читаемы.";
ГПА №724, ОМА  низкое давление в огнетушителе ОП-08.  ;
ГПА №724, ОМА  низкое давление в огнетушителе ОП-08.  ;
"Знаки ""Газ"" для обозначения прокладки ГШ 511,512 под автодорогой ГП-5 - ГП-1В выцвел и стал нечитаем.";
Открыта и подперта дверь входа в цех из насосной метанола;
"На межэтажной лестнице открепилась табличка ""Осторожно ступенька"". Возможное происшествие - падение сотрудника с высоты собственного роста.";
Видимые повреждения резинового шланга огнетушителя ОП-10 в укрытии УПТИиУГ.;
Нарушена целостность лкп корпусов приводов кранов ППА г/ш 715;
Наличие грязной ветоши в инструментальном шкафу КИП УОГ.;
Выцвели бирки на приборах КИП с указанием измеряемых параметров на складе ГСМ.;
Нарушено лакокрасочное покрытие лестничной площадки входа в ЦРД;
Отсутствует нумереция задвижек обвязки абсорбера А1/1;
Отсутствует нумерация задвижек обвязки абсорбера А1/2;
Нарушено лакокрасочное покрытие лестничной площадки входа в ЦРМ;
Следы масла возле емкости Е-11 в ЦРМ;
КЦ-2 АВО посторонние предметы, в районе КР № 63.;
Недостаточное освещение над стойкой КИП П-1/3 (ПОРД);
"Выцвела надпись ""Открыто-закрыто"" на ЗРА С-1/5 в УОГ";
Посторонние предметы в комнате моющего раствора ПЭБ.;
Загрезнён лоток отвода сточных вод в районе МКЦ-1;
Некорректные показания перепада на К-301/2 В УРДиМ.;
Посторонние предметы (мусор) перед входом в п. 307;
В слесарной мастерской п.324 (ПЭБ) обнаружена лопата имеющая трещины на черенке.;
Территория ГП- при рабоботе ППУ провисание штанги;
ЗППА- на Ф101/407 линия аодачи масла в гидропривод на вентеле отсутствует штурвал;
АЦ блок Е, Теплоузел, трубопровод Т2 отопление, обнаружен шаровый кран с трещиной на корпусе.;
Компрессорная воздуха КИПа пропуск воды по фланцу на теплообменнике;
Нет информационной таблички на входе УПТИГ;
АВО 23/1 газа ГП не фиксируется пускатель ;
БППП химлаборатория не стабильно работает вытяжка;
УП КЦ-2 Нарушено ЛКП площадки обслуживания .;
поз.31 на расходомерах  необходимо обновить информационные таблички ввода в работу и вывода из работы FLOBOSS;
Посторонние предметы в ливнёвке вдоль ЦПГ.;
Посторонние предметы в районе КР № 36.;
"Знак ""Газ"", оповещающий о прокладке ГШ508 под автодорогой  ГП-5 - ГП-1, выцвел и стал нечитаем.";
"Выцвел и стал нечитаем знак ""Газ"" в месте пересечения ГШ508 и автодороги ГП-5 - ГП-1. Требуется замена.";
ЕП-1 после проведения ревизии на площадках обслуживания кранов посторонние предметы ;
Неисправно запорное устройство двери тамбур-шлюза ЦПГ, обеспечивающее плотное закрытие;
"На трубопроводе азота ГПА №912 отсутствует обозначения знака безопасности ""Опасно азот"".";
"Мусор у лестницы переходного мостика ""гитары"" напротив ГПА №413. ";
Не исправен доводчик на дверях выхода из ЦПГ в сторону УРГСН;
Не гоит лампа освещения на ВХ-4 ;
Посторонние предметы в ПРМ на ППА (бочки из под краски, валики,кисти);
Недостаточное освещение в комнате для приема пищи помещение операторной (БППП);
Некорректные показания перепада на фильтре Ф-402/2 (УРМ).;
Наличие препятствий на тротуарной плитке, подходы к кольцевым секциям АВО газа КЦ-1.;
Нарушено ЛКП  штурвала и фланцев ЗРА № 250 у здания УОГ;
Нарушено лакокрасочное покрытие полов в отсеке ЦБН ГПА №125;
Трещина на корпусе выключателя освещения пом.114 поз. 324;
Обрыв повадка заземления светильника пожарного гидранта №16;
"ДЭС-3. Отклеился предупредительный знак W25 ""Автоматическое включение оборудования""";
Нарушена изоляция на вилке электрообогревателя отсек САУ ГПА-217;
Разряжен газоанализатор СГГ-20 Микро №5936.;
Стремянка-подмость на проходе вдоль абсорберов А-1 в ЦПГ.;
Посторонние предметы на шкафе хранения СИЗ в ЦРМ.;
"Рабочий инструмент (лопаты) на площадке  коллектора сухого газа ""гитара"".";
Перегорела лампа освещения в насосной метанола;
Отсутствует бирка с указанием тех.номера ЗРА на трубопроводе азота ГПА № 913.;
Нет воды в лотке для мытья обуви БППП.;
Плохое освещение БМА ГПУ №215;
БПТГ-1. Неисправен доводчик двери.;
Нарушена целостность ЛКМ лестницы в БППП;
Перегорела лампа аварийного освещения АР-02;
Отсутствует указатель направления потока на дренажном трубопроводе ФС-1.;
Выявлено на полу скопление песка в коридорах и кабинетах здания АБК поз. 9.18  ;
Мерцание электролампы искусственного освещения в мастерской МРУ;
Неисправна лампа освещения комнаты приема пищи пульта операторов БППП;
КОС ГП-1В: На площадке обслуживания ЗД 79 бортовая доска выполненная из листового металла загнута в сторону прохода, мешает свободному проходу и обслуживанию оборудования.;
УОГ. Нарушено ЛКП свечей сепараторов С1/1 по С1\9.;
Неисправен доводчик двери в боксе обслуживающего персонала поз.22.12.;
"в месте пересечения ГШ 507 с автодорогой ГП-5 - ГП -1 знак ""Газ"" выцвел и нечитаем. Необходимо заменить";
"В месте пересечения ГШ512, 511 с автодорогой ГП-5 - ГП-1В выцвел и не читаем знак ""ГАЗ"". Требуется замена.";
На позиции 2.13в в 1 кабинете обнаружен неустойчивый стеллаж.;
Не убраны бочки с краской после проведения покрасочных работ возле входа в ЦРДиМ.;
Провисание защитого ограждения между секциями АВО газа.;
Здание АБК ЦЭС НУ, сварочный пост, трещины и частичное разрушение корпуса розетки. ;
Газоанализатор СГГ-20Микро №5944 - разряжен;
Нарушено ЛКП крана Г530/1 ;
Нарушен элемент заземления на приборе КИП, склад ГСМ, уровень Е-1.;
Отсутствует информационная табличка на приборе КИП с измеряемыми параметрами уровня Е-5, МКЦ-1 очереди ДКС.;
Наличие кусков металлолома и проволоки на площадке обслуживания дренажных емкостей Е-5, Е-6 МКЦ-1 очереди ДКС.;
поз.3 после дождя необходимо откачать воду из каре;
поз.85 не верны показания давления импульсного газа ;
Нарушено лакокрасочное покрытие площадки обслуживание шаровых кранов гитары;
Нарушено лакокрасочное покрытие лестничной площадки входа в ЦПГ;
Нарушено лакокрасочное покрытие шарового крана Г-506;
следы масла возле насоса Н-10/14;
Посторонние предметы и материалы на площаке обслуживание шарового крана Г-515;
Разряжен газоанализатор ALTAIR 4X зав.№00195104;
Оторван провод заземления манометра Р газа на входе в ЕП-1.;
Посторонние предметы в районе ЕП-1 (п.2.1.2 чек-лист оператора днг).;
На АР-401/2 (К-401/2) на  дренаже линии загрузки ВМРа ,часть шпилек имеет запас прочности по резьбе менее одного витка.;
Нарушено ЛКП штурвалов и фланцев ЗРА насосов Н-3/1,2 в ЦРДиМ;
Посторонние предметы на арматурном блоке  А-1/9 (ЦПГ);
Бочка с краской в торце техкорпуса 1 эт.;
Не горит лампа уличного освещения в районе ПГ-1.1,2;
Частичное загрязнение пола в ангарах ГПА № 911,912,913,914.;
Недостаточное освещение в отсеке маслоагрегатов ГПУ №112;
Неплотное прилегание скользящей опоры (подушки) свайного основания под задавочной линией затрубного пространства скважины 5112.;
Слетел защитный колпак с конца задавочной линии затрубного пространства скважины 5043;
Лампа аварийного освещения БППП 2 этаж требует замены.;
Посторонние предметы в ящике Г-517 крана.;
Нарушение ЛКП на трубопроводе В2 поз. 53.;
Отсутствует нумерация на дренажной арматуре поз.38 ;
Утратил информативность знак *малозаметное препятствие*  ТК12.;
Поз.71 посторонние предметы в помещении П1.;
Поз.38 утратили информативность указатели направления вращения (открыто-закрыто), на штурвале запорной арматуры.;
Не убран мусор после проведения хозяйственных работ возле УОГ.;
Посторонние предметы на арматурном блоке А-1/1 ЦПГ;
Посторонние предметы на маршруте обхода (ведра, кисточки);
Здание производственного корпуса с АБК в теплоузле неисправен замок двери (заедает при открытии).;
Передвижная электролаборатория S-110. Не актуализирована документация на рабочем месте электромонтёра по испытаниям и измерениям.;
поз №72 мусорный контейнер не закрыт крышкой ;
Низкий уровень в картере насоса Н-20/6 в насосной конденсата.;
Недостаточный уровень масла в картере насоса Н-10/7 в цехе регенерации метанола.;
Посторонние предметы на территории в насосной метанола(металлолом).;
Посторонние предметы(ветошь) вокруг рамы Н-4/1,2,3 в цехе регенерации метанола.;
Повреждение мягкой вставки у вентилятора В-3 В ЗПА.;
Повреждение мягкой вставки у вентилятора В-2-1 в цехе регенарации метанола.;
Наличие промасленной ветоши на емкости Е-3 в МКЦ-2 очереди ДКС.;
ПЭТЛ здание ЦЭ и ЭСО. В полуподвальном помещении не фиксируется дверца на фасаде.;
Отсутствует освещение в блоке СВО на ГПА № 911.;
Неисправен доводчик двери в  БМА ГПА 715.;
Помещение ПЭБ, мастерская КИПиА. Перегорела лампа освещения;
Наличие посторонних предметов на площадке облуживания ПТГ КЦ-1;
Посторонние предметы на маршруте обхода №6.;
Подтеки воды в ЦРД за Н-8-1.;
Отсуствует табличка с номером ЗРА №4 в компрессорной ЦДиМ.;
Мусор на ППА.;
Отсутствует табличка с номером ЗРА №6 в компрессорной ЦДиМ.;
Отсутствует табличка с номером ЗРА №К502 на ППА.;
Загроможден выход №2 из ЦРД.;
Недостаточное освещение в переходной галерее БППП.;
Неисправен доводчик двери в киповской БППП.;
Неисправно крепление светильника на ПОРД№2.;
Недостаточное освещение коридора 1этажа (БППП);
Разряжен газоанализатор СГГ-20 микро на пульту БППП.;
Поз.2  Возле разделителя 20Р-2/3 посторонний предмет (металлический уголок).;
Поз.4  Возле 20 ПУ-1/1 оторвана лента обозначающая малозаметное препятствие.;
Поз.11  утратили информативность указатели направления вращения (открыто закрыто) на штурвале запорной арматуры.;
Поз.18 (насосная перекачки конденсата). Утечка воздуха клапан регулятор на линии нагнетания насоса 30Н-1/2.;
Поз.1 (ЗПА).Наличие масла под шаровым краном Кр 11/5.;
Частичное загрязнение пола в ангарах ГПА № 915,916,917.;
ГТЭС-48, ЭМ№1 КШТ ГТУ-1 - неисправность лампы рабочего освещения. ;
ГТЭС-48, ОБУ, ГЩУ, розеточная группа - обновить бирку 220В. ;
Повреждено ЛКП штурвалов и фланцев ЗРА насосов Н-7/1,2;
ГТЭС-48, ЗРУ-110кВ - отрегулировать замок двери основного входа.;
Тяжело открывается дверь запасного выхода с насосной метанола;
"Закрашена надпись направления вращения ""Закрыто-Открыто"" на штурвале задвижки Г417.2";
Поз.1 Вход в галерею между Поз.4 и Поз.1 (сломана дверная ручка).;
Поз.29  40ДР-1 слетела крышка с кабельного короба.;
Поз.26  В укрытии насосной нарушена теплоизоляция на линии нагнетания насоса.;
Поз.4  Разделитель 10Р-1/3 отсутствует информационная табличка о снятии расходомера в поверку ( газ выветривания ).;
Наличие загрязнённости на поверхности пола в помещении маслохозяйства ДКС.;
Нарушено ЛКП АВО газа КЦ-1;
Запыленность приборов КИП, ЦПГ А1.1, А1.9  уровнемерные колонки. ;
Отломана ручка двери в тамбур-шлюз ТКДиМ (п.2.2.1 чек-лист оператора днг).;
Неисправен маховик подъемного механизма люк-лаза Е-4а в УРМ ТКДиМ.;
Поз.2  П1 на переходе оторвана лента обозначающая малозаметное препятствие.;
Прз. 53 отсутствует гайка на хомуте крепления дренажного трубопровода.;
Отсутствует освещение душевой СЭБ;
Отсутствует освещение в сушильной комнате.;
Поз.8 склад хлористого кальция не закреплена табличка ответственных за противопожарное состояние.;
Поз.313 10С1\8 посторонние предметы (ветошь) на площадке обслуживания;
Поз.5 30БФ1/2 не закреплена схема включения аппарата в работу;
Поз.12 50Е3/1 не закреплена схема включения аппарата;
Поз.3 УАК выгорел на солнце знак кнопки включения установок (систем)подачи сигнала пожарной тревоги.;
Поз.1 ПК1 отсутствует пломба на пожарном ящике;
Неисправен доводчик двери 1 этаж БППП;
Загрязнен и нет воды в лотке для чистки обуви перед БППП (п.2.2.6 чек-лист оператора днг).;
Наличие посторонних предметов на полу в помещение УПТИГ КЦ-1.;
Неисправный слесарный инструмент в мастерской КИПиА (ПЭБ).;
Посторонние предметы на пути обхода (лестница);
Пыль, мусор на полу БА-14.;
"Не работает освещение  информационного табло ""Выход"" эвакуационного выхода БППП.";
"На входном трубопроводе Е1-1 отсутствует знак ""направление потока среды""";
Не исправен замок  двери арматурного блока ПОРД-1/3.;
Поз. 6.1. Оторвана петля на двери.;
Поз. 6.0. Не обозначена задвижка.;
Поз. 6.0. Не актулизирована табличка.;
Поз. 6.1. Не обозначен светильник.;
Поз. 6.1. Не обозначена кнопка освещения.;
Поз. 6.1. Восстановить ЛКП на входной лестнице.;
РВС Возле хозяйственных насосов посторонний предмет (металлический уголок).;
РВС ХН-3 утратилась информативность указателя направления вращения на кожухе электродвигателя.;
Мусор на полу в кабинете исполнительной документации здания ПЭБ;
Неисправен манометр давления масла смазки двигателя в БМА ГПА-724.;
Оборвана контровка штекерного разъема на сигнализаторе стружки ГПА-122.;
Выцвели и стали нечитаемыми знаки  в месте пересечения ГШ502, 505 с автодорогой ГП-5 - ГП6. Необходимо обновить.;
Выцвели и стали нечитаемыми знаки  в месте пересечения ГШ503, 506 с автодорогой ГП-5 - ГП6. Необходимо обновить.;
На скважине 509.4 растительные насаждения ограничивают доступ к ЗРА№15, 16 согласно принципиальной схеме обвязки скважины.;
Посторонние предметы на ППА;
Сети внутриплощадочные кран 20-1 нет бирки .;
Нарушено ЛКП штурвалов ЗРА насосов Н-5а/1,2;
Выгорела табличка на двери входа в АСППТ;
Подтеки масла под насосом Н6/1;
Проходная тропинка, от ДЭС-3 до блок бокса топливораздаточного пунка (ББТП), заросла травой и занесена грунтом, препятствующем комфортного прохода до ББТП.;
Проходная тропинка, от переходного мостика до блок бокса насосной метанола (ББНМ), заросла травой и занесена грунтом, препятствующем комфортного прохода до ББНМ.;
Перегорела лампа в тамбуре ГПА№ 911.;
Не работает доводчик двери в коридоре 1этаж (БППП);
ГТЭС-48, ОБУ, ГЩУ  На трубке телефонного аппарата ДЭМ - требуется обновить номер телефона пожарной части. (плохо читаем);
БПТГ КЦ-2. Неисправен замок  входной двери.;
Сломана ручка замка пож.модуля ГПУ №212;
Посторонние предметы в шкафу автоматизации осушки воздуха КИП в компрессорной. ;
КЦ-2 УПТТиГ Перегорела лампа освещения в аппаратной КИПиА.;
Не исправен доводчик двери в насосной ДЭГа и метанола.;
На штурвале ЗА№15.2 С-1/15 УОГа не отчетливо видно обозначение направления вращения.;
Отсутствует освещение площадки обслуживания ЗРА над Е-4;
Загрязнения на метанолопроводе 305 куста в зоне в;
Замазученность на задвижке м305;
КЦ-2 азотка,Посторонние предметы,плохое освещение;
П.Г № 23 открыты двери;
поз № 72 открыты входные двери в гараж ;
На скважине 510.2 слетела информационная бирка с ЗРА №5 согласно принципиальной схеме обвязки скважины ;
На базе геофизиков перегорела лампа на пожарном гидранте ПГ-76;
Нарушена целостность изоляции на трубопроводе  подачи воды в котёл-утилизатор системы теплоснабжения на ГПА-913.;
ГПА 726 : Нарушено ЛКП двери в ОН.;
Отсутствует красная метка на манометре, указывающая рабочее давление, ГПА-125.;
Оторван хомут крепления ОП-10 в ТКДиМ возе Е-3а (п.1.1 чек-лист оператора днг).;
"Не читаема надпись направления вращения ""Открыто - Закрыто"" на штурвалах ЗРА насосов Н-3/1,2 в ЦРДиМ";
Не горит лампа освещения на пульту в операторной;
Смазка на полу возле Е-7;
Нарушена целостность ЛКП трубопровода крана № 37-1.;
Некорректный перепад на фильтр-патронах на А-201/9 в УПГ.;
Посторонние предметы в складе РД.;
Недостаточное освещение щитовой КИП в УОГ.;
Нарушена контровочная проволока гайки крепления трубки подвода воздуха к охладителю ВНА ГПА№125;
Наличие замазученности, пыли в поддоне маслобака компрессора ГПА-917.;
Повышенная температура воздуха под КШТ двигателя ГПА 711.;
Загрязнения на корпусе ЗРА Г110а;
Пыль на корпусе вытяжной вентиляции В3;
Посторонние предметы (ЗРА, металлолом) на складе ГСМ и хим.реагентов (п.2.1.2 чек-лист оператора днг).;
Открыта решетчатая крышка дренажного колодца на складе ГСМ и хим.реагентов - риск падения работников (п.2.1.5 чек-лист оператора днг).;
Нарушена целостность ЛКП трубопровода газа выход из АВО КЦ-1.;
ГТЭС-24, ЗРУ-110кВ, Шкаф хранения ПШ№8, требуется обновить информацию по перечню оборудования.;
ПГ-1 сломан запорный механизм.;
Поз.1 П3 утечка воды через фланцевое соединение.;
На позиции 2.13В в мужском туалете вышел из строя сливной бак.;
На скважине №5103 отсутствует защитный колпак с ЗРА №13 согласно принципиальной схемы обвязки скважины.;
Отсутствует скользящая опора под ЗЛЗП скважины 216.7.;
Отсутствуют бирки на ЗРА на П-601/1 и П-601/2.;
Выступание свай на дороге возле склада металлолома и площадке метаноловозов..;
Отсутствует нумерация ЗРА крана №23.;
Посоронние шумы в П№-1 маслохозяйство КЦ-№-2;
Не достаточное освещение возле арматурного блока А-1/3 ЦПГ.;
Подтеки масла под насосом Н-1;
ОП-8 № 223 Неисправен распылитель,;
Разряжен газоанализатор «Сеан» на пульту ГП-3.;
Лужа воды под манометром в теплопункте здания СБ.;
Недостаточное освещение в аппаратной ПЭБ ДКС.;
поз №72 беспорядок в инструментальном шкафу;
"Отсутствует маркировка ""О-З"" на маховике байпасной задвижки пластовой воды на арматурном блоке С1-9.";
Грязь,пыль на полу в насосной метанола;
Подтеки масла на корпусе насоса Н10А1;
Отсутсвует маркировка на шаровых кранах ПОТ газовых свечей ГТУ №7,8.;
На узлах управления УТО №1,2 нечитаемы бирки на ЗРА.;
"ЯГТЭС. Иодуль №1.
Высохло уплотнения кабеля в кабельной гильзе";
"Отсутствуют надписи  направления вращения ""Открыто-Закрыто"" на штурвалах шаровых кранов № 1-5, № 2-5, № 6-5 на ГПА 915.";
"ЯГТЭС.
Модуль №2.
Отсутсвует ручка створки окна в машинном зале у ГТГ№3.";
"ЯГТЭС.
Модуль №2.
Отсутсвует маховик на вентиле 15В";
Посторнние предметы К-1а (ЦРМ);
Посторонние предметы в районе узла подключения. ;
Поросли травы в районе АВО газа второй очереди.;
КЦ-1 Т/А 311 отсек двигателя, пыль на технологическом оборудование. ;
ГЩУ отсутствует пломба на ПК №37.;
ОВК сломан замок на двери раздевалки оперативного персонала.;
"Не читаема надпись направление вращения штурвала ""Открыто -Закрыто"" на ЗРА насоса Н-15 в ЦРДиМ";
"Отсутствует надпись ""Открыто - Закрыто"" на маховике крана №12 ГПА 725.";
Масляные пятна на полу в отсеке нагнетателя ГПУ-115;
Посторонние предметы на площадке обслуживания Е-320.;
Повреждена изоляция крана №5,ГПА№911.;
Заменить комплекты ПШ-10 на новые;
Поврежден заземляющий кабель АВВ в арматурном блоке ПОРМ-1/1.;
Не достаточное освещение возле К-1/1 ЦРДиМ.;
Отсутствует информационная табличка на Е-22. (отклеилась);
В ненадлежащем состоянии ПШ-1 (грязные шланги,пояс, шлем маска, плохо читаема информация о дате следующего испытания);
Посторонние предметы на ППА (ведра из под краски, банки с засохшей краской, использованые кисти);
Выгорели таблички нумрации ЗРА Г446, С423.1, С423.2;
Перегорела лампа освещения над С3.4;
На ГП-2 на лестнице площадки обслуживания переключающих кранов коллектора сухого газа (вблизи АВО газа) высота первой ступени от уровня основания превышает 200 мм (Федеральные нормы и правила в области промышленной безопасности «Правила промышленной безопасности при использовании оборудования, работающего под избыточным давлением. Пункт 14. подпункт 7).;
Посторонние предметы Н-8/2 (ЦРД);
Нарушено ЛКП трубопровода Ду 300;
Нарушена целостность лакокрасочного покрытия лестничных  перил на входе в БОА  ГПА №914.;
Посторонние предметы (гаечный ключ) на станине насоса  Н-2а/2 в ЦРМ;
Не закреплён колпак КИП МПК ПК 41+64;
Отклонение КИП от вертикали на ПК 137+70 на метанолопроводе.;
Посторонние предметы на маршруте обхода (слесарный инструмент);
Бокс То 2. Повреждение трубы безопасности, предотвращающей соскальзывание автомобиля в смотровую канаву. Канава №2.;
Бокс ТО 2. Ослаблено крепление массы на р-1 от шр-3;
Бокс ТО 2. Ослаблено крепление массового провода на 4омпрессоре от р-1 на 360 в;
Бокс То 2. Повреждена обшивка ворот 4;
Бокс ТО 2. Трещины на стеклах в углу бокса 2 шт возле въездных ворот №4;
Бокс ТО 2. Ослаблено крепление массы на роззетке 444100 возле 1 смотровой грузовой ямы.;
Ослаб хомут крепления дренажного трубопровода ФС № 1;
Из-за сильного ветра упало ограждение площадки контейнеров накопления отходов. Существует вероятность распространения мусора при выгрузке из контейнеров в мусоровозы.;
Нарушено лакокрасочное покрытие лестничной площадки входа в УОГ;
Пропуск по сальниковому уплотнению насоса Н-8А в ЦРД;
Посторонние предметы возле теплообменника Т-3А в ЦРМ;
Отсутствует нумерация задвижек обвязки испарителя И1А/1;
Неисправен доводчик двери двери ОД ГПА 711.;
Посторонние предметы в помещении ЦДМ;
Нарушенна целостность ЛКП металлоконструкции перила ЦДМ;
Отсутствует информационная табличка на ЗРА в ЦРД;
Загрязнена поверхность вентиляционного оборудования в БВП;
Отсутствие нумерации ЗРА согласно утвержденной схеме на Е101/2;
Некорректный перепад на Ф-402/2 УРДиМ.;
"Сломан знак безопасности ""Передвигаясь по лестнице - держитесь за перила!"" на входной площадке УОГа.";
Не достаточное освещение в помещении УРГСН.;
Отсутствует знак безопасности на входе в ангар ГПА№914;
Не герметичен фланец на линии масла в насосной ГСМ;
Огнетушитель убран со своего места расположения на 1 эт. БППП;
Сломан доводчик двери запасного выхода со 2 эт. техкорпуса;
ГТЭС-48, ЭМ№2, ЩАО произвести протяжку соединений щита к заземляющему контуру.;
ГТЭС-48, БМО ГТУ-3 - обновить плакат категории помещения. ;
ГТЭС-48, ДЭС№24 - выхлопная система требует покраски.;
ГТЭС-48, НТиМ - насос №4 плохо читаема кабельная бирка, требуется замена.;
Смещение сигнальной крышки КИП, сломана клеммная колодка, метанолопровод ПК 123+24;
Отсутствует бирка назначения прибора КИП в ЦРД Р1.2 на ПП-12.2.;
Посторонние предметы на станине арматурного блока А-1.9 в ЦПГ под клапаном ПОУ-8.;
Нет нумерной таблички на кране №118 СП.;
Посторонние предметы (обрывки монтажной пены) на полщадке пож.выхода из БППП;
Недостоверные показания датчика температуры технологического газа секции №5 АВО газа 2 очередь, после первой группы вентиляторов.;
"Нарушена целостность ЛКП на трубопроводах  подвода импульсного газа Д/У 25 к шаровым кранам № 2-6, № 6-6, АПРК ""Моквелд"" 
на ГПА № 916.";
Посторонние предметы возле арматурного блока А1/3 (ведро с инструментами.);
Нарушен элемент заземления на приборе КИП, температура секции АВО-2 очереди ДКС.;
Не читается табличка с номером задвижки 9п пера продувки.;
Проседание входной двери в лабораторный корпус. Дверь плохо открывается;
Пыль,мусор на кранах Г305, Г306 в арматурном блоке ППГ;
Посторонние предметы (мусор) на кгс 303.;
В помещении службы добычи частично не работает освещение.;
Неравномерная затяжка шпилек на задавочных линиях кгс 303;
Нарушено ЛКП на фонтанной арматуре и площадках обслуживания кгс 303. ;
ветошь масляная в районе  УТЕ Е-4;
грязная спецодежда в раздевалке ;
посторонние предметы в НМ;
Нарушено лакокрасочное покрытие АВО газа №34;
Посторонние предметы и материалы на площадке обслуживания шаровых кранов Г-502 , Г-505;
Неисправно рабочее освещение возле А1/1 в ЦПГ;
Неисправен доводчик входа в БППП;
Отсутствует нумерация задвижек обвязки испарителя И-1А/2;
Повреждена изоляция на сепараторе С-3р/1. ;
Повреждена изоляция на трубопроводе КРД-2р/4.;
Слетели бирки с № ЗРА 4,5 на скважине 508.7;
Слетел защитный колпак с конца задавочной линии скважины 5107.;
Недостаточное освещение в сушилке.;
Некорректный перепад на фильтре Ф-403 УРМ.;
Подтеки под Е-3а.;
Грязь в лотках около цдм.;
Неисправна створка ВХ-2.;
Не горит лампочка над Е-4.;
Нарушено ЛКП термоскважины №5012 около УПТ.;
Мусор на проходе на площадке ГШ 504.;
Мусор и грязь в ливневках около ЦРД.;
Не покрашены термоскважины №5143,5142 под КПП.;
Замазученность пола на проходе около Н-4/1.;
Подтеки воды около А-1/7.;
Загромождён эвакуационный выход со второго этажа технологического корпуса (вёдра, инструменты).;
не укомплектован пожарный гидрант ПГ-6 (отсутствует ствол).;
Нарушено целостность ЛКП трубопровода  крана №6,ГПА№913;
Плохо читаемая номерация кранов ГПА№-221-226;
Поврежден заземляющий кабель клемной коробки КК-1/5 приборов КИПиА С-1/5 УОГа.;
Не горит плафон аварийного освещения возле А-1/8 ЦПГ.;
Поз.60 В помещении насосной отсутствует освещение (перегорела лампа).;
Поз.2  Пробкоуловитель 10ПУ-1/2 отпала схема подключения сосуда.;
Поз.19 Разделитель 20Р-3/2 арматурный блок конденсата (утечка воздуха на клапане регуляторе).;
Поз.2  Арматурный блок сдува жидкости с турбины (20ТДА-1/2)  на техническом манометре стрелка не садится на ноль.;
ТК-6 (Район позиции 19) - посторонние предметы на свайном основании (шпильки и ветошь).;
Поз. 41 электродвигатель 30Н1-1 отклеилась стрелка направления вращения;
Поз. 320. Доски с гвоздями рядом с лестницей в холодном складе.;
Поз. 324 помещение МОП неисправность единственного светильника.;
Поз. 337. В помещении насосной подтёк дизтоплива на фланце с выхода насоса Н-2;
В блоке воздухоподготовки ГПА-214 отсутствуют наклейки уровня напряжения на розетках возле ВД-1. ;
Поз.351. На входе в здание со стороны ДКС 2 очереди отсутствует на табличке двери перечень лиц ответственных за пожарную безопасность.;
Поз. 343. Щит управления сетевым насосом №3 отсутствует знак W08. ;
В ходе проверки работы вытяжной вентиляции поз.348 не включился вентилятор в помещении гардероба.;
БПТГ КЦ-1. Построние предметы,;
Поз. 5.1.Посторонние предметы. ;
Поз.131. Отсутствие на манометре красной черты, указывающей максимальное рабочее давление.;
"Поз.303. Отсутствует знак ""Заземление"" на заземляющем проводнике.";
Поз. 131. Посторонние предметы на коробке КСВ.;
"Поз. 303. Отсутствует знак ""Заземление"" на заземляющем проводнике.";
Поз. 5.0 . Посторонние предметы.;
На ВЛ-48В к ГАЗ-200 КГС №215 УКПГ-2С отломился штырь крепления изолятора на опоре №2.;
На полу в помещении мастерской МРУ обнаружены потеки масла под токарном станком САМАТ.;
В ходе проверки помещения мастерской МРУ выяснилось, что загрязнен агрегат фильтрующий для отсоса и улавливания пыли на заточном станке.;
В помещении мастерской МРУ обнаружено ослабленное крепление защитного заземления фрезерного станка.;
ГТЭС-48, ТМБ, слесарная мастерская - нарушена целостность корпуса розетки 220В,  требуется замена.;
Торчат элементы (арматура) ЖБ плит на путях передвижения и проезда автомобильной техники на территории базы ЛЭС.;
КГС №21 нет тех.бирки на задвижке ;
КГС №11 на въездных воротах плохо закреплена табличка ;
поз №72 на верстаке  ветошь ;
Нарушена целостность пломбы на чеке пускового устройства огнетушителя ОП-8(З) в УПТИиУГ.;
ГТЭС-24. ОБУ. Каб.112 ПЭТЛ. Отсутствует бирка с обозначением номинального напряжения на розетке.;
Посторонние предметы возле УРГСН(вентиля, трубы);
Нарушено ЛКП площадки обслуживания Г-519  ;
Поврежденна мягкая вставка у вентилятора в В 1-1 УПМТ.;
Посторонние предметы около насоса Н-10/11 в цехе регенерации метанола.;
Промасленная ветошь около насоса Н-10/8 в цехе регенерации метанола.;
Загрезнены стены в всас камере ГПУ №213;
"Ослабло крепление таблички ""При передвижении держитесь за перила"" на входе к отсеку двигателя слева по полёту";
Посторонние предметы (слесарный инструмент) возле БА9;
"Опозновательная окраска трубопровода Ду700 (сети внутриплощадочные, вход газа в С-1/1-4) не соответствует требованиям ГОСТ 14202-69 ТРУБОПРОВОДЫ ПРОМЫШЛЕННЫХ ПРЕДПРИЯТИЙ Опознавательная окраска, предупреждающие знаки и маркировочные щитки. 
Не нанесены предупреждающие кольца красного цвета.";
Отсутствует освещение в тамбуре отсека нагнетателя ГПА 726.;
Загрязнение лотков ливневых стоков опавшей листвой.;
Нумерация задвижки Г466 не соответсвует технологической схеме, должно быть Г446;
"Загрязнение пола в отсеке ""ПКУ"".";
ЛВЖ в слесарной мастерской РД;
Отсутствует номерная бирка на ЗА технологической обвязке Е-2 УОГа.;
Ослаблен крепеж заземляющего кабеля вытяжного вентилятора В-1/1 УОГа;
Отсутствует наименование гидравлической жидкости на пневмоприводе шарового крана 309К1.2;
Отсутствует хомут дренажного трубопровода Ду80 арм.блока ПУ-1/2;
Трубопровод В0 слетел с опор при наезде снегоуборочной техники в районе поз.309;
Нет нумерации заглушки Ду50 Ру100 после задвижки Д1 поз.309;
Не актуальный информационный знак «Осторожно скользко» у поз.308;
Отлетела табличка с арматуры 309Кл8.1 арм.блока 10ПУ-1/2 поз.309;
Посторонние предметы на площадке обслуживания шарового крана (крышка кабельного лотка) 309К1.2 поз.309;
Посторонние предметы (обрезки кабеля) на грунте у поз.308 ;
Выявлено отслоение ЛКП на флагштоках у входа в здание АБК МРУ.;
Оборван провод заземления от КШ Ду300 техн. №15А.;
"Ослабло крепление таблички ""огнетушитель"" на компрессорном отделении поз. 22.1.2.";
Нарушено антикоррозийное  покрытие саркофага метанольной площадки.;
Отсутствует пломба на калитке метанольной площадке;
Посторонние предметы в УРДиМ.;
В слесарной мастерской в теплоузле посторонние предметы.;
Отсутствует бирка назначения прибора КИП в ЦРМ ВЭ-16рб Н-7-1.;
нарушено ЛПК на обичайки вентилятора №10.2 авогаза;
поз №72 не закрыт мусорный контейнер ;
Наличие поросли по территории ДКС и УОГ.;
Нарушено лакокрасочное покрытие газопровода газоснабжения (зона эксплуатационной ответственности ЛЭС) на территории ДКС-1С.;
На свечном трубопроводе линии сброса топливного газа, оборвана табличка с указанием наименования трубопровода. ;
В  тамбуре ангара ГПА №217, нарушено крепление плаката с соблюдением правил во время передвижения по лестнице .;
"На дорожном покрытии, перед знаком ""стоп"" у КПП ДКС отсутствует белая стоп линия.";
"Сломано крепление дорожного знака ""ограничение по высоте"" на эстакаде в районе п.324";
Отсутствует обозначение задвижки М18;
"При проведении административно-производственного контроля за соблюдением требований производственной безопасности на II уровне (скв. №5131) выявлено следующее:
оператор по исследованию скважин 4 разряда Миц А.А. не использовал часть комплекта СИЗ (верхняя часть летней спецодежды) при нахождении на территории опасного производственного объекта ф.ГПУ (надета подкладка зимней куртки МФУ).";
"При проведении административно-производственного контроля за соблюдением требований производственной безопасности на II уровне (скв. №5131) выявлено следующее:
отсутствует, согласно Перечню газоопасных работ Ямбургской геологической службы, Службы газоконденсатных исследований скважин Управления геологии, разработки и лицензирования месторождений на опасных производственных объектах филиала Газопромысловое управление ООО «Газпром добыча Ямбург» на ЯНГКМ, утв. 02.02.2023 (раздел 2.1, столбец 6, п. 3), фиксация результатов анализа воздуха рабочей зоны на содержание метана переносным газоанализатором в процессе выполнения работы в журнале учета газоопасных работ, проводимых без наряда-допуска на проведение газоопасных работ за 15-30.";
Посторонние предметы около емкости Е-4.;
Ржавчина на сварном соединении опоры трубопровода пера продувки коллектора.;
Цех подготовки газа, абсорбер А-1/1, недостаточное освещенность рабочей среды , мерцание лампы.;
Перегорела лампа аварийного осещения перед входом в пожарную галлерею.;
ЛВЖ по маршруту обхода. Устранено.;
Отсутствует обозначение направление вращения штурвала крана №6,ГПА№917.;
Неработает доводчик двери в Отсек нагнетателя ГПА№-222;
Не достаточное освещение в арматурном блоке ПОРД-1/5.;
Ослаблен крепеж заземляющего кабеля клемной коробки КК-13 приборов КИПиА С-1/13 УОГа.;
Отсутствует освещение в тамбур-шлюзе ЦПГ.;
В УРДиМ подтеки под насосом Н-304/3.;
Посторонние предметы на пути передвижения между ГПА 715 и ГПА 714.;
Отсутствует табличка с номером на задвижке с Е-15;
Максималиный уровень в маслобаке маслостанции ЗПА;
Подтеки ДЭГа около К1-1;
С правой стороны модуля 2В (сзади) оторван лист кровли вверху над крышей, а так же часть кровли крыши.;
Нарушено лакокрасочное покрытие здания блок-бокса КИП.;
Не достаточно освещение в топочном отделение П 1/2, перегорела лампа;
Нарушено лакокрасочное покрытие перил лестницы ТКДМ (около Н-17);
Постороние предметы на площадки обслуживания ППТГ.;
Лампа аварийного освещения БППП 2 этаж требует замены;
ГТЭС-48, ДЭС-25 - требуется ремонт ручки входной двери.;
ГТЭС-48, ОБУ, ГЩУ- треснула ножка стула , требуется ремонт.;
Имеется провис в нижней части опор маршрутной лестницы на входе в ангар на ГПА № 912.;
Нарушена целостность лкп ЗРА М18;
Нарушено лакокрасочное покрытие площадки обслуживания ГПУ-111;
Требуется перекрутка витков шпилек фланцевого соединения на Е-9;
Нарушена целостность ЛКП т/а № 111;
Слабый напор воды в смесителе умывальника уборной ПЭБ.;
Посторонние предметы на кусту ГСК-302 (мусор, бочки).;
Нарушено ЛКП во всас камере ГПА№-214;
Пункт 3.4.1 Чек листа для слесаря по ремонту ТУ. ЦРМ. Подтек по штоку задвижки на линии выкида Н-4а-3.;
Пункт 3.1.6 Чек листа для слесаря по ремонту ТУ. ЦРД. Подтеки масла на корпусе насоса Н-10-8.;
Пункт 2.1.2 Чек листа для слесаря по ремонту ТУ. Посторонние предметы по дороге в здание БВС. ;
"Загрязненные полы в отсеке ""УПА"".";
На территории УТТ и СТ при проезде КПП стк механников. За пешеходным переходом на проезжей части разрушение дорожных плит торчит арматура. Возможно повреждение шин.;
На территории УТТ и Ст на стоянке обогрева транспортных средств,На первом обогреве со стороны стояночного бокса автобусов ,большое проседание дорожных плит.;
Не исправен технический манометр на гитаре около Г504 (при снятие давления стрелка не садится на ноль);
Сломан доводчик двери арматурного блока ПОРД;
В ТКДМ около Н-17 отсутствует на своем месте ОП -10;
Нарушено лакокрасочное покрытие на пожарной лестнице знания МКЦ первой очереди.;
Загрязнения на полу в МКЦ-1.;
Нарушено ЛПК на станине вентилятора 1.1;
Устутствует ниерация на ЗРА дренаж К1/1;
Сломана и не закрывается дверь в Блок боксе редуцирования газа  СН;
Оторвалась информационная табличка (нумерация крана).;
"С расстояния более 3 метров не читаема табличка ""Не подходить! Охраняемая зона"", закрепленная на ограждении ампулохранилища.";
На путях передвижения к ампулохранилищу, перед входными воротами было обнаружено препятствие, в виде куска металлической сетки, что могло привести к падению и травмированию работников..  ;
В лаборатории ПИЛ на месте установки оптико-эмиссионного анализатора обнаружены посторонние предметы.;
"Пришел в негодность знак ""Осторожно радиация"" на ТПК № 033 в ампулохранилище. Несоответствие требований ОСПОРБ-99/2010.";
На путях передвижения персонала в здании ИТЦ 3-го этажа была обнаружена влажная поверхность (вода). При перемещении персонала, возможно проскальзывание и падение на влажной поверхности. ;
Не исправный инструмент (обломился рожковый ключ на 46);
Провисание защитной решетки на ВХ-3/1 ЦРДиМ. Риск травмирования при выполнении работ.;
"Отсутствует знак  безопасности ""Опасная зона"" на защитном ограждении  между 2 и 3 секциями АВО газа.";
Следы смазки на ЗРА М113;
ТКДиМ. Н5-2 утечка жидкости по сальниковому уплотнению;
ТКПГ. Неисправен манометр на линии нДЭГ А-1/8.;
Отсутствует табличка с технологическим номером на ЗРА на емкости Е-4А;
Отсутствует освещение рабочего места в отсеке ПКУ (УПТИиУГ).;
Загрязненость корпуса П№-1 в помещении ПЭБ.;
Пункт 2.1.7 Отсутствует информационная табличка на входе в холодный склад БВС. ;
Пункт 2.2.6 Чек листа. ЦРД. Необходимо убрать от загрязнений полы под насосом Н-10-8. ;
Пункт 3.2.1 Чек листа. Подтеки масла из-за нарушения герметичности у корпуса насоса Н-10-8.;
Пункт 2.2.3 Чек листа. Посторонние предметы на проходе внутри здания БВС. ;
Пункт 2.2.3 Чек листа. Здание БВС. 1 этаж. Посторонние предметы на верстаке.;
Выгорела табличка на двери входа в БППП;
Отсутствует освещение на 2эт. техкопуса;
Нарушена целострность ЛКП перил склада ГСМ.;
Неисправность дверного замка в ЦПГ;
"Неисправность эвакуационной таблички ""ВЫХОД"" в ЦРМ";
Загрязненная поверхность в УОГ;
Неплотное прилегание двери к дверной коробке в комнате приема пищи ПЭБ.;
Посторонние предметы в помещении УОГ;
Остатки упаковочного материала после ремонта оборудования в районе узла А.;
Колонка КИП Газопровода Ду1420 2-нитка ПК+50 ,отклонение от вертикальной оси .;
Отсутствует табличка названия помещения блок-бокс РГСН.;
Некорректный перепад на Ф-302/1 в УРД.;
"Нарушена маркировка трубопровода
УОГ ТДА№8.";
Не закрыается крышка БУЭПа Г502, поврежден фиксатор;
Повреждены пломбы факельных кранов САЗ на гитаре;
Подтеки ДЭГа под Р1/2;
Не достаточно освещение на ВХ2а, перегорела лампа в светильнике;
Не достаточно освещение в венткамере УПМТ.;
Посторонние предметы в помещении насосной конденсата.;
Отсутствует табличка с номером на задвижке с емкости Еф-2.;
Промасленная ветошь около насоса Н-4/1 в цехе регенерации метанола.;
Повреждена мягкая вставка у вентилятора В-1/2 в УОГ.;
поз №72 в комнате для операторов перегорела лампа аварийного освещения ;
Посторонние предметы (бетонные плиты) в районе скв. 3071.;
Не видны номера на хвостовике заглушек дренажей Е-12 (замазучен) ;
Утечка воздуха КИП на клапане РДЭГ на А1/7;
Загрезнены подходы к лестницам со стороны АВО газа к ГПУ КЦ-1;
Отсутствует табличка «Осторожно скользко» на здании БППП (пож выход).;
"ЯГТЭС.Модуль №3.
Свисает контрольный кабель.";
"ЯГТЭС.Модуль №2.
Загроможден подход к шкафам ШУЗ-2, ЯШВ-1.";
"ЯГТЭС. Модуль№4.
Машинный зал №4. Сорвана пломба с ящика хранения СИЗ органов дыхания.";
"ЯГТЭС. Модуль №4.
Знак ""Звуковой оповещатель пожарной тревоги"", установлен неправильно.";
"ЯГТЭС.Машзал №4.
Нарушение лакокрасочного покрытия маслобака ГТУ №8";
ГТЭС-48, ДЭС№24 - перила площадки, необходимо покрасить.;
ГТЭС-48, кабельные линии в районе ЗРУ-110кВ - необходимо покрасить нижние части опор.;
Разряжен газоанализатор СЕАН.;
Опозновательное обозначение препятствия на площадке печей П1а нарушено.;
Нарушено лакокрасочное покрытие просечки площадки обслуживания ГПУ№112;
"Грязь, пыль на полу в ""галерее"" тех.корпуса";
Указатель открытия-закрытия запорной арматуры № 39 КОС-30 ГП-1С начитаем ввиду износа.;
Поз.16 Не работает освещение секции (повреждение кабеля).;
Поз.10 На щите ремонтного освещения закрашен знак безопасности.;
Поз.66 отсутствует бирка на переносном заземлении.;
Наличие поросли на территории ДКС, УОГ.;
Отсутствует освещение в дежурной комнате сантехника;
Посторонние предметы по маршруту обхода промысла. (Банки, кисти, бутылки).;
Пункт 2.2.6 Чек листа. ЦРМ. Загрязнен пол возле насосов Н-4а. Необходима уборка.;
Пункт 3.1.3 Чек листа. Обильная утечка ВМР по сальнику насоса Н-4а-2.  ;
Пункт 2.2.3 Чек листа. Посторонние предметы на площадке обслуживания БВС.;
"Ослабло крепление знака безопасности ,, Держись за перила"" на входе склада ГСМ.";
Нет нумерации на шаровых кранах (форсунки) в зоне В.;
Забит дренаж Н2-1;
"Повреждено стекло на табличке ""Выход"" в помещение ПЭБ";
ГПА № 615. Отсек двигателя. Недостаточное освещение.;
ГПА №612. КР №9,№12. Нарушено лакокрасочное покрытие.;
Порвана мягкая вставка на В-1 ЗПА;
Не достатосно освещение в венткамере ЗПА (перегорела лампа);
Подтеки ДЭГа межну К1/1 и Н2/2;
Не закрывается до конечника дверь БМА на ГПА 712 (не отрегулирован доводчик двери);
Нарушено лакокрасочное покрытие просечки площадки обслуживания ГПУ №115;
Разряжен газоанализатор Drager.;
Повреждена изоляция трубопровода тепловодоснабжения возле ПОРД-1/3.;
Посторонние предметы в арматурном блоке ППГ (слесарный инструмент);
"  После покраски ограждений на АВО газа группы №2 ДКС
оставлена ветошь в краске.";
Ни исправен позиционер клапана регулировки воды на Н-6 - вакуум К1/1;
Ослаблен хомут крепления трубопровода  от Н6 к Р1/1 ;
ГТЭС-48, ТМБ, пом. 112, отсутствует обозначение класса напряжения на розетке (~220В).;
Поз.78 При осмотре переносного эл. инструмента обнаружена УШМ 220В с вилкой имеющей механические повреждения.;
Поз.2 ШР-1 0,4 кВ, истекает срок утверждения однолинейной схемы.;
Поз.91 Не работает освещение КНС (повреждение контактов выключателя).;
Нарушено ЛКП лестницы со 2 этажа БППП.;
Отсутствует информационная табличка на двери №2.;
Наличие посторонних предметов (ветошь) около Е-5а;
сломана ручка выхода из ЦРД.;
Открепилась информационная табличка на двери входа к ВХ-2.;
Замена выцвевшей таблички возле лестничного марша.;
Посторонние предметы у входа со стороны АВО.;
Отсутствует обозначение ОЗ ЗРА №31,33.;
Отсутствует нумерация Н-6/5.;
Строительный мусок на территории склада ДМ.;
пункт № 3.1.6 Чек листа для слесаря по ремонту ТУ. ЦРД. Подтеки масла у насоса Н-10-8.;
Пункт № 2.2.6 Чек листа для слесаря по ремонту ТУ. ЦРДиМ. Загрязненность у емкости Е-9.;
Пункт № 2.2.12. Чек листа для слесаря по ремонту ТУ. Не работает освещение на уличном входе в ЦРД. ;
Нарушена целостность информационных табличек на дренажных ёмкостях 22Е-1-1...22Е-1-4, 22Е-2-1...22Е-2-4, 22Е-3-1...22Е-3-4             ГПА № 911...№ 914.;
Недостаточное освещение в пожарной галлерее.;
Нарушение ЛКП перил ПЭБ.;
От шуруповерта оторвалась бирка с датой испытания.;
На полу в помещении мастерской МРУ обнаружены потеки масла под фрезерным станком 6Т12.;
"У центрального входа АБК МРУ пришла в негодность  памятка ""Безопасность на лестнице"".";
Нет нумерации на сепараторах-пробкоуловителях Сп-501,Сп-502 ,Кр-510/3,4,5,6,7.;
Отсутствует табличка «Осторожно скользко» на здании станции пож тушения.;
Посторонние предметы на площадке обслуживания УБП, второй этаж ЦПГ А.-1.8.;
Нарушено ЛКП площадок обслуживания ГПА 723.;
ГТЭС-48, ДЭС-24, ДЭС-25, требуется обновление предупредительного ЛКП на маршевых лестницах.;
ГПА 215 на трубопроводе импульсного азота кр. №9 оборвана бирка с названием линии.;
Нарушено ЛКП оголовков задвижек дренажных емкостей ГПА №214;
"На лестничном марше входа в УПТГ (п.304а) оборвана табличка ""держись за поручень"".";
Посторонние предметы (мусор) в районе п. 307.;
Нарушено ЛКП опоры воздухосборника ГПА №217.;
Перегорела лампа освещения в помещении оператора котельной ТЕРМАКС;
Оторвана защитная изоляция трубопровода станционного кольца в районе здания УОГ;
Подтеки жидкости под БТДА №2;
Повреждено заземления Н7а;
После работы вакуумки около Е8А подтеки маста;
Повреждена пломба  Г101/8 (САЗ);
"Не иправен телефон на пульту (не работает клавиша ""0"", замыкает контакт трубки)";
Постороние предметы около А-1/8 (ключи, ветошь);
Утечка по сальнику ЗРА на гребенке около Е-8;
Забит дренаж Н12;
Сломан доводчик двери №2 ангара ГПА №917.;
Провисание защитной решетки на ВХ-2/4 ЦРДиМ. Риск травмирования работника.;
Посторониие предметы по маршруту обхода (ведро) возле арматурного блока печей подогрева газа;
Замятие оцинкованного листа  с образованием остроых  углов на  футировке трубопровода  в ТКРД , колонна К-1/2 ДУ 150 .  Возможно травмирование работника , путем зацепа  за торчащие острые углы и заусенцы.,;
Наличие замазученности, пыли в поддоне под маслобаком компрессора (МБК) на ГПА № 911.;
Неисправное состояние защитного козырька БППП.;
Неисправен доводчик двери в БВП.;
Посторонние предметы по маршруту обхода слесарей в ЦДМ.;
Загрязненность пола под Н-2 в ЦДМ.;
Неисправен замок на двери в ЦРД.;
пункт 3.1.3 Чек листа для слесаря ТУ. ЦРМ. Насос Н-4а-2 забился дренаж необходимо прочистить дренажную линию.;
Пункт 2.2.6 Чек листа для слесаря по ремонту ТУ. Компрессорная КИП. Подтеки масла возле компрессора ВК-1.;
Пункт 3.1.5 Чек листа для слесаря по ремонту ТУ. Компрессорная КИП. Низкий уровень масла в лубрикаторе ВК-1.;
Пункт 3.1.5 Чек листа для слесаря по ремонту ТУ. Компрессорная КИП. Необходима доливка масла в картер компрессора ВК-1.;
Пункт 2.2.12. Чек листа. Блок бокс склада метанола. Отсутствует освещение.;
На насосе Н-5/1 повышенная утечка перекачиваемой жидкости через сальниковую набивку;
ТКДиМ. Не зафиксирован хомут гайками на опоре трубопровода Ду25 Н-6/3;
"ТКДиМ, Р-1А, отсутствует разметка безопасности "" Перепад по высоте"". (Возможно травмированние персонала).";
Отсутствует табличка с технологическим номером на ЗРА Е-4А;
ЦРМ. На линии от ёмкости Е-12 к насосам Н-2А-1,2 на фланцевом соединении шпильки из разных партий.;
Неисправно освещение ЦРМ второй этаж;
Пропуск по сальниковому уплотнению задвижки Д-5 в ЦРД;
Следы масла возле ТДА в ЦПГ;
Недостаточное освещение в комнате приема пищи.;
Недостаточное освещение в блоке двигателя ГПА№224;
Посторонние предметы на ППА (кисточки, ключи);
Поврежден хомут крепления огнетушителя в здании АБК МРУ.;
Шпильки люка Е-4а наживлены и не обтянуты ;
Забита линия на уровнемер Е-12;
Подтеки ДЭГа под арматурным блоком П-1/2;
Посторонний предмет в виде пучка проволоки на просечном листе лестничного марша выхода с ТКРДМ 2-ой этаж.  Возможно падение работника с лестничного марша. ;
Отсутствует обозначение напрвления вращения штурвала ЗРА №9 на Р1А;
Постороние предметы на лестнице аварийного выхода БППП(ведра, лопаты), затруднен проход;
Низкое давление в огнетушителе ОП-10 в ПРМ;
Отсутствуеи лопата в ящике с пож.песком в ТКДМ около Н7;
В теплоузле №1 находятся посторонние предметы.;
Кран Г-43. Нарушено лакокрасочное покрытие.;
ГПА №-615. БМА недостаточное освещение.;
КГС №18 сорвана табличка с площадки обслуживания скважины ;
поз №72 в туалетной комнате вода на полу ;
КГС №15 . скважина 02 оторван тех.номер с задвижки ;
нарушена лкп аво газа кц-1;
"Нарушена пломба , отсутствует опись шкафа ""СИЗ"" в технологическом корпусе.";
"Утечка масла по сальнику вала насоса Н-2
Насосной маслохозяйства ДКС.";
Следы масла на полу в маслоскладе поз.22.3.;
Отсутствует крепёжный элемент на хомуте крепления трубы РПД газ/газ ОН ГПУ-111;
Посторонние предметы в помещении сторонних организаций;
Выгорели знаки безопасности на калитке входа в парк метанола;
"Закрашены надписи ""открыто-закрыто"" на штурвалах задвижек м18, м01,м01а";
ГПУ-514 перила лестничной площадки с дефектом опасность травмирования пальцев руки.   ;
При проведении АПК 1-го уровня в здании ЦЭиОСО кабинета РЗА, обнаружено оплавление контакта на розетке. ;
Не достаточный уровень масла в систете охлаждения торцевых уплотнений Н-4/1 ЦРДиМ.;
ГТЭС-48, ЭМ№2, оторвана ручка у двери выхода на площадку за маш.залом.;
"Наличие пыли на поверхности вентиляционного оборудования воздушного обдува  двигателя ""ГТУ-16-ПА"" на ГПА № 916.";
Убрать траву между тротуарных плит на путях передвижения КЦ-1.;
пункт 3.1.6 Чек листа. ЦРД. Подтеки масла у насоса Н-8-2.;
Пункт 3.1.5 Чек листа. Компрессорная КИП. Низкий уровень масла в маслобаке компрессора ВК-1.;
Пункт 3.1.5 Чек листа. Компрессорная КИП. Необходима доливка масла в лубрикатор компрессора ВК-1.;
Посторонние предметы по обходу маршрута по территории промысла. (развёрнутые пож.рукава);
Пункт 3.1.6 Чек листа. Компрессорная КИП. Подтеки масла компрессора ВК-1.;
ТКПГ. Посторонние предметы на на площадке обслуживания кранов Г-201.2,3;
Отсутствует обозначение направления вращения штурвала задвижки в печном отделении П-1/2;
Разряжен газоанализатор СЕАН-Н;
ТКДиМ. Подтеки ЛВЖ возле К-1/1;
ЗПА. Г-101.3,4 отсутствует рукоять для ручной перестановки крана;
"ГТЭС-24, ОБУ, тамбур, не горит светильник аварийного освещения ""Выход""";
Опавшая листва в лотках ливневых стоков.;
Нечеткая видимость знака направления движения масла в трубопроводе маслосистемы компрессора т/а № 111.;
В слесарной мастерской РММ посторонние предметы.;
Ослабло крепление вытяжного вентилятора в лаборатории БППП - вибрация по корпусу;
Не достаточно освещение в лаборатории БППП - перегорела лампа;
ЗРА Т-1А - не читаются таблички с нумерацией задвижек;
Утечка по сальнику ЗРА Т1а  Н2А-2 по выкиду;
Нарушено лакокрасочное пакрытие перил лесницы ТКДМ;
"В компресорной воздуха КИП утечка по клапану - ""Давление воздуха с ДКС""";
Блок-бокс метанола на вытяжном вентиляторе порвана мягкая вставка;
Провисание защитной решетки на ВХ-2/3 ЦРДиМ. Риск травмирования работника.;
Провисание защитной решетки на ВХ-2/3 ЦРДиМ. Риск травмирования работника.;
Повреждена распылительная  трубка ОП-8 №2 в арматурном блоке ПОРД-1/2.;
Пыль на кранах Г-305, Г-306 в арматурном блоке печей подогрева газа;
постороние предметы АР 02;
нарушено лкп ограждения гпа-724  - устранено;
Недостаточное освещение в БОА ГПА № 917.;
п.9 посторонние предметы возле входа в позицию.;
п.170 порвана лента ограждения  огневых работ .;
п.10 отсутствует на ПК пломба .;
п.14 отсутствует пломба на ПК.;
п.14 посторонние предметы на путях эвакуации .;
п.5.0 посторонние предметы .;
"При обходе АГРС обнаружено на двух лестничных переходах информационная  табличка "" ПРИ ДВИЖЕНИЕ ПО ЛЕСТНИЦЕ""  с не четко читаемым текстом, текст выцвел. ";
