Message;Risk
Обнаружены подтеки продукта на сварном соединении линии от Н-6 к Е-12 ЦРДиМ.;
Сбита резьба на шпильках фланцевого соединения задвижки № 7 в обвязке Н-12 ЦРДиМ.;
Сорвана резьба на шпильках фланцевого соединения задвижки № 9 в обвязке Е-12 ЦРДиМ.;
Подтеки воды в ЦРДиМ около насосов Н-7а-1,2.;
Посторонние предметы на площадке обслуживания Е-9 ЦРДиМ.;
Подтеки по сальнику задвижки № 5 Ду50 Ру 16, линии от Н-2а к Е-12 ЦРДиМ.;
Плохо закрывается дверь в ЦПГ со стороны АВО;
Повреждение изоляции на трубопроводе дренажа масла емкости Е-6.;
Отсутствует указатель направления вращения штурвала на задвижке 48.1 (дренаж Е-7/1) ЦПГ.;
Посторонние предметы на радиаторах отопления в раздевалке для персонала (2этаж) БППП.;
Нарушено ЛКП свечи Р1а;
Наличие загрязненности на поверхности пола (вода) в помещении УПТИГиУГ.;
Не достаточное освещение в ОД ГПА № 711;
"В котельной ""Термокс"" на участке трубопровода сетевого насоса СН-4 отсутствует изоляция.";
Отсутствует информационная табличка на входе в АСППТ;
Капли масла на полу маслохозяйства;
Утечка импульсного газа по накидной гайке ш/к импульсного газа на Р2;
Поз.12 Лужа дождевой воды в районе насосных агрегатов 40Н-6/1,2.;
Поз.18 Посторонние предметы на станине насосного агрегата 30Н-1/4.;
Поз.19 Нарушена теплоизоляция дренажного трубопровода фильтра 20Ф-1/5.;
Отсутствует освещение в блоке СВО ГПА №-915. ;
Нечитаемая бирка на манометре поз. PI-7 давление после регулятора КРД502.1 ;
Ослаблено крепление фиксатора крышки датчика уровня в резервуарах Е 1.1, Е1.2;
Неисправность запорного устройства шкафа КИП шл,714(ППА);
На воздухосборнике В-10/5 на  фланце клапана СППК запас прочности шпилек менее 1 витка;
Компрессорная КИП. Необходима доливка масла в маслобак компрессора ВК-1;
Компрессорная КИП. Низкий уровень масла в лубрикаторе компрессора ВК-1;
Посторонние предметы в слесарной мастерской;
поз.3   в каре вода  (после дождя)  ;
БППП химлаборатория огетушитель ОП-8 срок поверки просрочен;
АВО газа ГП 23/2 задевает за диффузор;
ТКРДиМ ВХ-3 недостаточно освещенности;
Б/б насосной метанола в ящике с авврийным запасом песка сломана лопата;
ВПС, отсутствует изоляция КРУ-1.2, ЕП-103.2;
ВПС, частично отсутствует изоляция технологического трубопровода сброса на факел ЕП-103.1, ЕП-103.2.;
ЦПГ, загрязнение пола в районе Р-1.2, Р-1.4.;
РММ. При осмотре слесарного инструмента  был выявлен молоток с треснутой  деревянной рукояткой.;
База ЛЭС над помещением утилизации недостаточная освещенность.;
РММ. При осмотре диэлектрического инструмента была выявлена диэлектрическая отвертка с поврежденной защитной изоляцией.;
Недостаточное освещение в помещении приборов КИПиА ПРГСН.;
Не исправен доводчик двери в галерее БППП.;
Отсутствует табличка с номером выхода из ЦРД в сторону ПОРД.;
Отсутствует табличка с номером на задвижке подачи метанола ДУ50 на ш.№510 на ППА.;
Грязная ветошь у выхода из ЦПГ в сторогу ППА.;
Отсутствуют указатели направления потока на трубопроводе сухого газа по входу-выходу из 3ей секции АВО газа УКПГ.;
В лаборатории ВВИ при проверки средств защиты из диэлектрической резины произошел розлив воды на пол возле ванны для проведения испытний.;
Мусор в лотке ливневой канализации, идущей вдоль УПТ.;
Беспорядок в шкафу хранения инструментов операторов (БППП).;
Старая сигнальная лента на трубопроводе газа собственных нужд возле УПТ.;
Посторонние предметы на территории склада ДЭга и метанола.;
РММ.В помещении сломался механизм пластикового окна,заклинило,окно не закрывается.;
В ходе осмотра выялено наличие жидкости в плафонах светильников наружного освещения.;
При вывозе из РММ обогревателей на склад, обнаружен один обогреватель с повреждённой изоляцией кабеля 220В.;
Масляные пятна возле верстака в РММ.;
В санузле РММ протечка вентиляции от дождя.;
Посторонние предметы на входе УМС.;
"От порыва ветра и удара двери, выгнуло часть железного листа обшивки  в курилке на территории РММ, появились острые края. Риск получения травмы работника.
";
База ЛЭС2. Нарушена маркировка оборудования КИПиА;
ГРС «Аэропорт». Не герметичность кабельных вводов КС.;
Повреждение теплоизоляции трубопровода УМС.;
Уличный пожарный щит №2 РММ. Отсутствует лопата.;
Кабинет мастеров ЭХЗ. Заканчивается срок годности аптечки;
Склад КИПиА. Вода в плафоне наружного освещения.;
Кабинет ЭХЗ. Треснут корпус розетки;
Станция «ГРС». Обрыв заземления дверцы шкафа станции.;
В АЦ г.Новый Уренгой, в корпусе Г при выходе (рядом с кабинетом 202), значительно прогнулись потолочные панели,что может привести к их падению и травмированию работников. Во избежание травм работников необходимо закрепить потолочную панель.;
Повреждена информационная табличка на датчике (давление масла смазки двигателя) ГПУ-113;
п. 2.2.12 Отсутствует освещение в отсеке автоматики ГПА 715.;
УКЗ Т_108ПК. 1. Диэлектрический коврик с механическими повреждениями, ыыгорела маркировка защитного заземления СКЗ, ржавчина на болтовом соединении заземляющих контактов.;
Плохая освещенность уличного складирования металлоконструкций на СУЭМР. Существует риск получения травм работниками при выполнении работ на данном участке в темное время суток.;
На базе ЛЭС рядом с эстакадой трассы отопления разбросаны обрезки металлических кожухов.;
В коридоре РРМ базы на пути передвижения персонала отклеилось две кафельные плитки, риск падения персонала.;
"Установки катодной защиты ПК-31 Тула: 1. Вышло из строя запорное устройство СКЗ; Диэлектрический коврик с незначительными механическими повреждениями.";
Плохо закреплен плафон на светильнике в коридоре АБК базы ЛЭС. Существует риск падения плафона и получения травм персонала;
Плохо видна сигнальная полоса перепада по высоте (вследствие длительной эксплуатации) при входе из слесарной мастерской в коридор РММ. Существуют риски падения персонала при передвижении.;
"Сломана петля навесного замка на калитке АГРС ""Промбаза"".";
"Отсутствует табличка ""выход"" на двери отсека нагнетателя на Т/А№113";
В ТКПГ в НМ возле Ф-2/2 , посторонние предметы(тара из под краски).;
Не целостно ЛКП на емкости Е-5а, отсутствует информационная табличка на емкости.;
Не исправно освещение на 3-ем этаже ЦПГ возле А-1/3;
Отсутствует предупреждающая разметка на перепаде высот в ЦРД 3-ий этаж;
Посторонние предметы на пути прохода к БВП.;
скользкие полы поз 2 т.н 1,2;
Подтеки масла под емкостью Е-11 ЦРМ.;
Посторонние предметы (слесарный инструмент) возле насоса Н-5а/1 ЦРД.;
КЦ-1 АВО газа. На задвижках 101,102,103 отсутствует направление откр, закр.;
Отсутствует аварийное освещение в блоке СВО ГПА № 914.;
Посторонние предметы ( пленка, части изоляции) на площадке обслуживания ШК № 40.2'. ;
Не окрашен участок трубопровода на Н-3/1,2 в Е-12;
Не верные показания температуры рефлюкса после ВХ-2 на АРМ ЦРД. Выявлено путем сравнения ихс показателями переносного термометра.;
Не горит освещение аварийного выхода №2 ПЭБ;
"нет таблички ""противогололедный материал"" возле песка в мастерской УТОБТДА";
не убран верстак в мастерской УТОБТДА, посторонние предметы;
нарушена бирка даты следующей проверки электрочайника;
Подтеки масла под Н2.1;
По маршруту обхода в районе УПТИиУГ имеются посторонние предметы, ветошь.;
Поз.110 (Парк аварийных емкостей) - Скоплениее дождевой воды в каре. ;
Поз.10 (Парк расходных емкостей метанола)  - Скоплениее дождевой воды в каре. ;
Посторонние предметы в помещении. АГРС. поз. №1. БОУ.;
Отсутствует стрелка направления газа. Поз. №13. АГРС.;
Нарушение ЛКП. площадка кранов №54,55. АГРС.;
ЦРМ, табличка ответственных за пожарную безопасность не соответствует действительности.;
ПОРМ, П-1,2 посторонние предметы (строительные леса после проведения ЭПБ).;
ВПС, нарушение целостности ЛКП ЗРА дренажной задвижки Д-122.;
Посторонние предметы в шкафу КИП шл.721,722,723(ППА);
УОК Н1/4 вибрация на насосе;
ТКПГ ОП-50№8 -сломана табличка места установки огнетушителя;
ЗППА не работает лампа  освещения над аврийным входом;
"УПТ- В1/4 порвана ""мягкая""вставка";
Станция катодной защиты Анерьяха ПК 70. Отсутствие индикации в щите управления.;
Станция катодной защиты Анерьяха ПК 172. Провис кабеля от станции, риск обрыва при сильном порыве ветра.;
На табличке ответственного за пожарную безопасность на КТП б. ЛЭС выцвела фамилия ответственного и телефонные номера.;
Осмотр переносного электроинструмента. На электродрели отсутствует табличка очередного испытания. На УШМ имеются задиры на защитном кожухе, существует риск получения травм персонала при замене отрезных или шлифовальных дисков.;
В шкафах для просушки СИЗ скопление пыли на решётке выхода подогретого воздуха с нагревательных элементов. Существует риск возгорания пыли от нагревательных элементов.;
Ослабло болтовое соединение стеллажа в складском помещении УЭХЗиКИПиА. Существует риск падения полки стеллажа на персонал и получение травмы работником при складировании оборудования на стеллаж.;
При выполнении сезонных замеров был обнаружен контрольно-измерительный пункт с блоком совместной защиты (КИП с БСЗ) со сломанным креплением к трубной эстакаде на УКЗ №12. Риск падения КИП с БСЗ и получения травмы обслуживающего персонала.;
При неблагоприятном погодном явлении (сильный ветер с дождем) в помещении РММ у ворот входа образовалась лужа из-за протекания в уплотнителях входной двери. Существует риск падения персонала при входе/выходе в помещение РММ.;
ЩСУ промбазы ЛЭС на электрообогревателях отсутствует табличка «Электрообогрев поверхности».;
Отсутствует табличка «Высокое напряжение» на шкафе ИТСО в ЩСУ.;
В б/б КИПиА не закрыт кабельный лоток, существует риск повреждения кабеля и поражения электрическим током.;
В б/б КИПиА не закреплён огнетушитель;
Недостаточное освещение коридора АБК. Загроможден проход в архиве. Загромождён подход к водонагревателю.;
смотр КНС. Недостаточное освещение в машинном отсеке КНС бромбазы ЛЭС. Отломана труба вентиляции, существует риск падения на обслуживающий персонал. Не читаемы бирки на кабелях, оборудовании КИП.;
На площадке базы ЛЭС торчит арматура на покрытии из плит. Существует риск спотыкания персона, падения и получения травм и повреждения колес передвигающегося автотранспорта.;
В слесарной мастерской РММ непосредственно пред рабочим верстаком оставлена краска в пластмассовой таре. Существует риск возгорания краски при выполнении слесарных работ.;
Отсутствуют предупреждающие знаки «Осторожно! Электрическое напряжение» в ЩСУ – 3 АГРС. Слабое крепление выключателя сети освещения склада ГРС.;
На передвижном сварочном агрегате сломано крепление колеса на оси. Существует риск получения травм персонала при передвижении сварочного агрегата.;
Нарушено лакокрасочное покрытие заземляющей шины мачты освещения ГРС п. 2. Песчаное покрытие путей подхода к ДЭС промбазы ЛЭС имеет ямы и выступы, риск падения персонала при передвижении к ДЭС;
Посторонние предметы в отсеке нагнетателя на Т/А №123.;
Посторонние предметы на пути обхода около ГПА 711.;
При выполнении обхода основного и вспомогательного оборудования ДКС обнаруженно отсутствие табличек на ручных кранах 0.7р   0.10р   0.13р   0.16р;
Испорчена резьба на шпильках фланцевого соединения задвижки № Г3 Ду 80 Ру 16 лини ГСН от ПРГСН ГФУ.;
При выполнении обхода основного и вспомогательного оборудования ДКС обнаруженна просадка грунта под лотком ливневой канализации в районе поз. 302.8;
В здании УМВ  крыльцо эвакуационного выхода №2 не достаточно освещено.;
Подтеки масла под Н-10-10 ЦРДиМ.;
Не поменяна табличка после проведения НВО Е-20 ЦРДиМ.;
Не поменяна табличка после проведения НВО Е-11 ЦРДиМ.;
После завершения работы оставлена включенной в сеть 220в электрическая дрель, БВС.;
Обломано крепление лестницы входа в СЭБ, риск падения работника.;
"Касание ПОС с рабочей линией скважины 207.6
Касание может являться причиной возникновением напряжений на трубопроводе.";
Не поменена своевременно табличка после проведения ЧТО на таль ручную № 7-53 БВС.;
Не поменена своевременно табличка после проведения ЧТО на таль ручную техн.№ 7-55 в БВС.;
"Нарушена теплоизоляция 219.6. 
Необходимо провести восстановление.";
215.2 табличка с технологическим номером скважины пришла в непригодность.;
В КНС ГП на полу разломано плиточное покрытие. Риск падения работника.;
"204.1 имеется зазор между трубопроводом и регулируемой 6ой опорой.
Из-за зазора могут возникать дополнительные напряжения в трубопроводе вследствие провисания.";
Нарушено уплотнение кабельного ввода датчике (температура топливного газа) на ГПУ-113;
Сбита резьба на шпильках люк-лаза Е-12 ЦРДиМ.;
"Отсутствует направление вращения штурвала ""Открыто -Закрыто"" на задвижке нагнетания насоса Н-9 в ЦРДиМ";
В ТКПГ на ППГСН, недостаточная освещённость рабочего места в р-не С-2/2.;
При обслуживании электрода сравнения, был разлит медный купорос (может вызвать раздражение глаз, или отравление).;
На одном из шкафчиков для переодевания в раздевалке ЭХЗ установлен самодельный крючок в качестве вешалки. Риск получения травмы при передвижении;
Посторонние предметы на шкафах для переодевания ЭХЗ.;
Пункт 2.1.2 Чек листа.ЦРМ. Посторонние предметы по маршруту обхода.;
Пункт 2.2.6 Чек листа. Компрессорная КИП. Подтёки масла на полу.;
Пункт 3.1.3 Чек листа. УПТ. СН-2-1 Нагрев грунт буксы. ;
Пункт 3.1.5 Чек листа. Компрессорная КИП. Низкий уровень масла в картере ВК-2.;
Пункт 3.4.1 Чек листа. ЦРД. Р-1-2. Подтек по штоку дренажной задвижки Д4.;
Пункт 2.2.6 Чек листа. Подтеки масла в приямках компрессора ВК-2.;
Пункт 3.1.2 Чек листа. При включении Н-10-8, одновременно показывает те же показания и манометр Н-10-10 насоса.;
Пункт 3.2.3 Чек листа. ЦРМ. Люк лаз Е-8б недастаточно шпилек.;
Пункт 3.4.1 Чек листа. ЦРД. Н-10-8 задвижка №1 Пропуск по штоку.;
Пункт 3.4.1 Чек листа. ЦРД. Р-1-2. Задвижка Д2. Пропуск по штоку.;
Посторонние предметы возле емкости Е-1а ЦРМ.;
Вент. камера, Вентилятор П-1/1 не герметична мягкая вставка ЦПГ.;
Разряжен газоанализатор ГАНК-4х зав.№2521;
Недостаточное освещение в ТКДиМ возле Р-1.1 (п.2.2.12 чек-лист оператора днг).;
Подтеки воды возле насосов Н-8 ТКДиМ (п.2.2.6 чек-лист оператора днг).;
Заблокирована дверь в приоткрытом положении в ТКДиМ возле колонны К-1а (п.2.2.1 чек-лист оператора днг).;
Не закреплена защитная решетка на диффузоре вентилятора АВО газа ВХ-4-4. ;
Отсутствует освещение в тамбуре входа в УПТИГ-2;
Порвана мягкая вставка на вентиляторе П2-1 в ЦРД.;
Низкий уровень масла в лубрикаторе компрессора ВК-2.;
На фланцевом соединении затяжка шпильки несоответствует нормативным актам (не менее 3 витков) на воздухосборнике В10-5;
Посторонние предметы в раздевалке операторов.;
Нарушена целостность изоляции на дренажной линии СВО ГПА №-913.;
постороние предметы на проходе тк-6;
БППП 1эт тепловой узел- пропуск воды по дренажному вентилю№4;
ТКПГ А1/1 арматурный блок не хватает обозначений на З.А;
ТКПГ А1/7 пропуск воды по фланцевому соединению на дренажной линии с кубовой части абсорбера;
УОК- недостаточно освещенности,не работает светильник;
Территория ГП возле Г-504 посторонние предметы;
"В ТКПГ на выходе на зону ""В"" на двери сорвано крепление доводчика.";
Недостаточное освещение шкафа управления калорифиром (КВК);
Отсутствует информационная табличка на датчике (Давление запирающего воздуха перед ЗКВ) ГПУ-113;
поз.4   на кабеле подключения датчика перепад давления 10С1/2 состояние гофры в не надлежащем виде ;
УРДиМ, К-401/1 в каре грязный пол и подтеки.;
поз.83 ( ресивер №3) на манометре слетела красная стрелка;
Отстутствует гайка на шпильке фланцевого соединения фильтра насоса Н-6 насосной склада масел.;
Недостаточное освещение производственного корпуса СУЭМР. Сломано крепление рассеивающего экрана на прожекторе.;
Разбит корпус вилки на тепловентиляторе, существует риск поражения эл. Током обслуживающего персонала.;
Отсутствует освещение на лестничных переходах через трубопроводы на ГРС, опасность получения травм работниками при выполнении обходов территории в темное время суток.;
На тачке для перевозки материалов и оборудования ослабло крепление колеса, вследствие чего сломался подшипник и при перемещении тачки происходит заклинивание колеса, что может привести к травмированию работника при перевозке грузов.;
Отсутствует штурвал на задвижке в слесарной мастерской, в следствии появления протечки нет возможности перекрыть подачу теплоносителя в радиаторы отопления.;
Осмотр УКЗ на ПК-108: 1. Отсутствует защитный кожух на месте подключения питающего кабеля на СКЗ, существует риск поражения электрическим током персонала при выполнении обслуживания СКЗ.;
Заусенцы и торчащие концы стальных жил на стропах, риск получения травм персоналом при проведении погрузо-разгрузочных работ.;
На приставной лестнице, находящейся в пользовании участка, сломано крепление ступени, что может привести к падению работника при выполнении работ.;
В следствии попадании влаги плохо читаема табличка указывающая необходимость держаться за перила при передвижении по лестничному маршу на входе в РММ.;
Скользкая поверхность на входе б/б УКЗ 9, в следствии попадании влаги из-за износа уплотнителя двери, риск падения персонала при входе в б/б;
Сбита табличка «220 В» на розетке в слесарной мастерской.;
Утечка воды и образование скользкой поверхности в санузле РММ вследствие порыва сифона на раковине. Риск падения персонала и получения травм.;
"Неисправно крепление вертикального удержания спинки стула в мастерской РММ ЛЭС. Риск опрокидывания со стула с возможностью получения  травмы.
";
п. 2.2.12. ГПА 711 недостаточное освещение ОД.;
На одном из вентиляционных коробов РММ отсутствует указатель направления потока воздуха;
Пункт 2.1.2 Чек листа для слесаря по ремонту ТУ. БВС улица. Лежат трубы и обрезки труб. Необходимо убрать.;
Пункт 2.2.6 Чек листа для слесаря по ремонту ТУ. Маслянистый и скользкий пол в компрессорной КИП.;
Пункт 3.1.5 Чек листа для слесаря по ремонту ТУ. Низкий уровень масла в картере ВК-2. Необходима доливка.;
Пункт 3.1.5 Чек листа для слесаря по ремонту ТУ. Необходимо долить масло в лубрикатор ВК-2.;
Пункт 3.1.6 Чек листа для слесаря по ремонту ТУ. Компрессорная КИП. Подтёки масла в приямках компресса ВК-2.;
Не горит дежурная горелка.;
На ступеньках лестничного пролета (выложенных из керамической плитки) в нескольких местах отсутствует антискользящая лента. ;
Загрязнение, пыль на решетке воздуховода забора воздуха на В-2 (п.3.5.2 чек-лист оператора днг).;
Посторонние предметы (металлолом) возле ТКДиМ (п.2.1.2. чек-лист оператора днг).;
Отсутствует бирка с технологическим.№ ЗРА 1.14 арматурного блока К-1.1 (п.3.4.2 чек-лист оператора днг).;
Недостаточное освещение на этажерке АВО газа 2 группы ГПА.;
Отсутствует табличка с номером крана №6 на Т/А№113.;
Сети внутриплощадочные, вход в ЗПА, неисправная дверная ручка.;
Неисправно аварийное овещение в БПП;
Отсутствует нумерация кр. №-3-8, секция АВО газа №-20.;
"На центральном выходе с ТКПГ , не читается обозначение ""малозаметное препятствие"".";
поз.62 отсутствует информационная табличка (GA №7) на стационарном датчике загазованности;
поз.49 выцвела информационная табличка (GA №1) на стационарном датчике загазованности;
ГГУ -прокручивает штурвал на З,А №7;
ТКРДиМ- Н7А/2 пускатель насоса не фиксируется;
ЗППА посторонний шум в воздухозаборном шибере;
ТКПГ арматурный блок А1/1 к-203 пропуск воздуха КИПа по приводу;
БППП аврийный вход не работает освещение;
Посторонние предметы на площадке обслуживания воздухосборников В-10(УВС);
В здании УМВ в коридоре разбит кабель-канал 100х50 мм в семи местах, видны кабельные линии.;
На проходных путях, перед кабинетом мастера скопился хлам в виде не сортированной макулатуры;
За отопительной батареей обнаружен аэрозольный баллончик от комаров. Риск взрыва баллончика, вследствие чего есть вероятность получения травмы работников.;
Обход станций катодной защиты УКПГ4. Слабая протяжка катодной линии станции №3. Отсутствие обозначения заземления. Посторонние предметы возле шкафа.;
Обход станций катодной защиты УКПГ7. Не промаркированы выводы из станции Д7/3.;
КИП №7 газопровода-шлейфа 921. Аварийное состояние КИПа (из-за выдавливания из почвы имеется риск обрыва выводов).;
ЛЭС2, место складирования металлолома. Часть лома на проезжей части, риск прокола колеса транспорта проезжающего по территории;
После выполнения работ в полевых условиях, поврежден кабель удлинителя в кузове спецтехники при перевозке (на небольшом расстоянии от вилки видна жила). Риск короткого замыкания при использовании данного удлинителя.;
Выявлен неисправный раздвижной ключ, плохо регулируется и не четко фиксирует нужное положение. Разбит накидной ключ в общем инструментальном шкафу слесарей-сантехников, проворачивает при затягивании гаек, срывается.;
Повреждена кабельная линия постоянного тока УКЗ наПК 9км. Возможен риск поражения электрическим током.;
В ходе проверки СИЗ персонала участка, в раздевалке КИПиА выявлена каска с просроченной датой эксплуатации.;
Инструментальный склад производственного помещения УМС, в тамбуре отсутствует освещение. В помещении хранятся инструменты и материалы, часть из которых расположены на полу. Риск споткнуться и получить травму.;
УКЗ №4. В светильниках наружного освещения в плафонах скопилась вода. Отсутствует запись о визуальном осмотре огнетушителя. Отсутствуют плафон на светильнике внутри блок-бокса УКЗ. Кабельный канал, проложенный по половому покрытию, открыт;
УКЗ №7. В процессе длительной эксплуатации сломался заземляющий проводник двери шкафа «Пульсар», где располагается оборудование защиты от коррозии.;
На перилах лестничного марша УКЗ №7 присутствуют задиры металла, риск получения травмы кисти рук обслуживающего персонала;
В вагон-складе электромонтеров в проходе между стеллажами хаотично лежит инвентарь, риск падения персонала при прохождении между стеллажами.;
Беспорядок в складском помещении КИПиА, на проходах складированы посторонние предметы, риск падения персонала и получения травм.;
Посторонние предметы перед эвакуационной лестницей АБК, риск падения персонала при выходе из здания.;
Подтёки масла в помещении ДЭС.;
Отсутствует обозначение на маркировке трубопроводов на ГПА 221,222;
ПК 141. От станции СКЗ до опоры АС-1 провис кабеля, риск обрыва при сильном порыве ветра.;
В тамбуре помещения для курения отсутствует освещение.;
Оборван доводчик двери в отсек двигателя ГПУ-211;
Кабинет слесарей холодильного оборудования перегорел светильник;
на КГС 109 выпирает арматура;
КГС 109 неисправен сигнальный знак;
КГС 113 обнаружены посторонние предметы;
поз. 136 отсутствует технологическая схема ;
поз. 136 отсутствует красная стрелка на манометре;
поз. 135 посторонние предметы;
поз. 135 отсутствует таблица комплектации ПК;
поз. 313 посторонние предметы под зданием;
Подтеки воды на полу около входа в компрессорную ЦРДиМ.;
Подтеки воды у колонны К-1-2 ЦРДиМ.;
Оборван тросик регулировки заслонки на печи П-1/4 УПОРМ.;
Отсутствует освещение в сушилке БВС 2 этаж.;
Оборван доводчик двери МКЦ№1;
Пункт 3.1.6 Чек листа для слесаря по ремонту ТУ. Компрессорная КИП. Подтёки масла в приямках компрессора ВК-2.;
Пункт 3.1.6 Чек листа для слесаря по ремонту ТУ. Компрессорная КИП. Подтёки масла в приямках компрессора ВК-1.;
Пункт 3.1.5 Чек листа для слесаря по ремонту ТУ. ЦРДиМ. Компрессорная КИП. Необходимо долить масло в картер компрессора ВК-2.;
Пункт 3.1.5 Чек листа для слесаря по ремонту ТУ. ЦРДиМ. Компрессорная КИП. Необходимо долить масло в лубрикатор компрессора ВК-2.;
УПТ. СН-3-1. При сборке насоса обнаружены 2 шпильки со сбитой резьбой. Необходима замена шпилек.;
УПТ. СН-3-1. При опрессовке насоса водой, появились подтёки по сальниковым уплотнениям. Необходимо подтянуть грунт буксы.;
В кабинете № 237 здания инженерного корпуса поз. 10 сгнила (заржавела) гибкая подводка холодной воды к смесителю, что создает опасность прорыва и протечки водоснабжения.;
"Отсутствует знак безопасности ""Держитесь за перила"", при передвижении по лестницам, переходным мостикам, площадкам обслуживания возле Е-4а, ТКДиМ (п.2.2.7 чек-лист оператора днг).";
Недостоверные показания  Р воды на входе в теплообменник УТО ГПА № 912. ;
Следы масла в поддоне ОМА.;
отсутствует информационная табличка безопасности на входе в ангар ГПА № 124;
Недостаточное освещение в отсеке нагнетателя на Т/А №123.;
"Добрый день!
Учитывая продолжающуюся тенденцию парковки автомобилей на ппроезде Б.А. Ахметшина в зоне действия знака 7.28 ""Остановка запрещена"" настаиваю на дейстиях Общества  по недопущению парковки автомобилей  в данном месте. Праковка автомобилей создает дополнителные помехи для движения транспортных средств в противоположных направлениях, что создает риски травмирования работников следующих на/с работы и риски возниконовения ДТП с участием ТС Общества (особенно с наступлением темного времени суток).";
поз.3 после дождя ,вода в каре;
Поврежден знак безопасности на входе в технологический корпус;
"АВО газа ГП- не читается табличка""опасной зоны"" намокла";
ГГУ-недостаточно песка под основанием переходной лестницы;
БППП расдевалка(сушилка вещей,обуви) посторонние предметы;
ТКРДиМ переходная галерея вход кабельных каналов- отверстие в стене;
"ТКРДиМ ПК-8 нарушена бирка ""опломировано""";
Территория ГП - Е8А (отделение насосной) не горит светильник;
В ТКПГ на ППА между 11 т.н. и 12 т.н. , на путях передвижения , грязный пол ( масляные пятна), подтёки масла с Г 102.11.;
Посторонние предметы на площадке обслуживания Е-9(ЦРД);
Неисправность доводчика двери ПЭБ;
Отсутствуют опозновательные знаки и направления движения среды в трубопроводе на ГПА-223;
Решётка ливневой канализации в районе дома по ул. Ольховой (позиция 2.14) п. Новозаполярный сдвинута относительно оси пешеходной дорожки. Риск падения персонала;
Сломан доводчик двери выхода из поз.40 (ЦОГ);
Сбита резьба на шпильках фланцевых соединениях задвижки № ПЗ-5 Ду80 Ру 16 ПРГСН.;
Сбита резьба на шпильках фланцевых соединениях задвижки № ПЗ-6а Ду50 Ру 16 ПРГСН.;
Порвана мягкая вставка на вентиляторе В2/2 в ЦРД.;
Отсутствуют защитные крышки грундбуксы на насосе Н8а/1 в ЦРМ.;
Сломан доводчик на входной двери вход в ЦРМ.;
Не читаема бирка на задвижке № Г-2 Ду100  ПРГСН.;
В слесарной мастерской УЭМПГиГРС стоят стулья со сломанными спинками.;
Посторонние предметы на пути обхода около ППА.;
На штурвале ЗРА отсутствуют направление ОТКР и ЗАКР в ПРГСН. ;
Блок-бокс топливораздатки. Отсутствуют (стрелки)  указания направления потока на трубопроводе дизельного топлива.;
Посторонние предметы возле сепаратора С-1/7 УОГ.;
Посторонние предметы на плошадке обслуживания ГПА №726.;
"В здании УМВ в цехе розлива питьевой воды ""Ямбургская"" в рабочей емкости для приготовления раствора на работает лампа UF излучения.";
Поврежден заземляющий проводник кабеля на датчике температуры УПТИГ-1;
Отсутствует информационная табличка на датчике (ГиперФлоу) УПТИГ-1;
Отсутствует освещение в блоке подготовки азота. ;
Отсутствует рабочее освещение КШТ ОД.;
Отсутствует табличка с номером крана №42 в УПТГ-2оч.;
Посторонние предметы за колонной десорбера К-1/2;
Подтек масла через вентиль на БТДА №9;
Светильники №№ 3А, 9А, 41 2ВЛО-3 в неисправном состоянии.;
КЦ-1 кр.№36. нарушено ЛКП;
"В кабинете 323 Инженерного корпуса появилась трещина на стекле шкафа для документов.
Возможно полное разрушение стекла и травмирование сотрудников. Также, есть риск получения замечания при АПК.";
Отсутствует нумерация на Г204.01;
Отломан шланг с раструбом огнетушителе ОУ в отсеке автоматике на ГПА № 414.;
Оторвана лента ограждения рабочей зоны на Е-1/2;
поз.3 не корректные показания температуры обогрева трубопровода (ВО-17.18);
Утечка масла по сальнику крана вход в фильтр смазки нагнетателя ГПА-225;
На лестничных маршах здания УМВ не нанесена разметка перепада уровней.;
Территория ГП-ослаблены натяжительные тросы на факеле ГП;
Б/Б насосной метанола- нарушена опломбировка Ф1/1;
БППП комната приема пищи-сломана розетка(трещина);
Склад ГСМ-много воды в водосборном приямке;
ТКРД и М Н2А/1 -забит дренаж;
Перегорела лампа освещения тамбур-шлюза поз.4;
ГПА №726 Следы масла в поддоне ОМА. ;
Выцветание информационного знака на б\б ЭХЗ КГС №331 УКПГ-3С;
Посторонние предметы в блоке печи П-1/2 (ПОРД);
Отсутствует табличка с обозначением на КШ Ду50 СН-3, на УОК. ;
Обнаружена утечка воздуха КИП на стойке приборов С 1-3 УОГ;
"Отсутствует маркировка вентилятора ""ВОТ-1"", ГПА №-917.";
Расслаблен крепежный болт крышки датчика уровня Е-701;
Нечитаемая бирка с рабочими параметрами на датчике перепада давления Ф-701.1;
Капельная течь масла по штоку задвижки входа масла на насос Н-4.;
Отсутствует освещение в тамбуре запасного выхода в УПТГ-2оч.;
ТК-5 Посторонние предметы на пути обхода дежурного персонала.;
Кран №70. Нарушено ЛКП.;
Недостаточное освещение в отсеке БМА на ГПУ-212.;
Недостаточное освещение стойки КИП (ПРГСН);
"Добрый день!

Во входной группе здания филиала УМТСиК разбита напольная плитка. Во избежание травматизма сотрудников требуется произвести замену.";
поз.18 (УУК) не опломбирован шаровый кран на манометр (давление конденсата измер. линии №2);
поз.18  на пробоотборнике (конденсат) не заглушено место отбора ;
В СЭБ в 2-й этаж в аппаратной не горит лампа  аварийного освещения.;
ТКРДиМ БФ1/1 не исправен манометр;
Территория ГП склад красок- не горят светильники;
ТКРДиМ пропуск по вентилю отбора проб платовой воды из Е-12;
Территория ГП дренажня емкость Т1А много жидкости;
В сушилке  БВС не выключается электрический обогреватель.;
Посторонние предметы на пути т прохода к БППП.;
Подтеки масла на полу около ВК-2 в компрессорной ЦРДиМ.;
 Отсутствует информационная табличка на ЗРА отопления в ЦРДиМ. ;
в АЦ г.Новый Уренгой, в корпусе Г при входе перед турникетом(рядом с постом охраны), шатаются перила установленные по центру лестницы. ;
Недостаточное освещение в КНС ГП.;
Засорена дренажная линиия СН 3-2. УПТ.;
Отсутствует ствол в ПК 1 в насосной метанола;
"ГТЭС-24 ОБУ, каб. 112. Обнаружено отклеивание бирки ""220 В"" на розетки";
"Загрязненность пола в отсеке ""УПА""";
Сломана ручка двери вход в ЗПА.;
"Отклеилась информационная табличка на лестнице входа в маслостанцию ""Держитесь за поручень"".";
Неисправен светильник освещения в воздухозаборной камере ВХ-3 ЦРД.;
Недостаточный уровень масла в маслобаке маслостанции ППА.;
Подтеки воды на полу под дифлектором маслостанции ППА.;
Низкий уровень масла в лубрикаторе компрессора ВК-2 в ЦРДиМ.;
Подтеки масла в приямках компрессора ВК-2 ЦРДиМ.;
Не исправен доводчик двери мастерской УТОБТДА;
Подтеки масла под вентилем дренажной линии компрессора ВК-1 ЦРДиМ.;
Мусор на верстаке дежурного слесаря в ЦРДиМ.;
Недостаточный уровень песка в ящике для хозяйственных нужд БВП.;
"На двери выхода из БВП отсутствует знак на двери ""Выход здесь"".";
В вентиляционной камере П 1-2 обнаружен надрыв мягкой вставки.;
Отсутствует информационная табличка на воротах 3 Склада ДМ;
Не исправен доводчик на двери в первом этажде ЦРД;
Сбита резьба на шпильках задвижки № Д28 Ду 50 Ру 160 А-1/8 ЦПГ.;
Отсутствует табличка с нумерацией на кране Г103.4а;
Недостаточная освещенность в б/б ДМ;
Подтеки по фланцевому соединению задвижки № Д202 линии РДЭГа  от Н-10 к А-1/8 ЦПГ.;
"Отсутствует надпись направления вращения штурвала задвижки ""О-З"" 15 в ЦРД";
Отсутствует табличка с нумерацией на задвиджке Д203 согласно технологической схеме ;
Не целостно ЛКП на трубопроводе за Н-3а;
Не целостно ЛКП на задвижке 200 над Е-5а;
Нарушено ЛКП пола около А-1/8 ЦПГ.;
Сбита резьба на шпильках верхнего люка А-1/8 Ду 400.;
Низкий уровень масла в компрессоре ВК-1 ЦРДиМ.;
Недостаточный уровень масла в лубрикаторе ВК-1 ЦРДиМ.;
Подтеки масла на полу около компрессора ВК-1 ЦРДиМ.;
Забита дренажная линия насоса Н-7а-2 ЦРДиМ.;
Посторонние предметы на пути обхода у ГПА-713.;
После завершения работы в БВС оставлена включенной в 220в УШМ.;
Мусор на слесарном верстаке в БВС.;
"ГТЭС-48: лестница ДЭС-24, обновить плакат ""держаться за поручни (перила)"" ";
Повреждена пломба на регулировочном винте уставок ЭКМ на ПТПГ-1.2;
Не исправен дверной замок на дверях СВО, ГПА №-913.;
Поз.3а (АВО газа 20ВХ-2) - Повреждение изоляции линии дренажа 20ВХ-2/4,5,6. ;
Резервуар промышленных стоков (Поз.52) - Не закрыты смотровые лючки после проведения УЗТ.;
Поз.4 (Цех первичной сепарации). Посторонние предметы на площадке обслуживания разделителя 10Р1/6.;
Поз.10 ( Площадка расходных емкостей метанола). Провисание ворот.;
Посторонние предметы на площадке обслуживания на Т/А №111.;
Посторонние предметы на арматурном блоке К-1/2. ;
"Посторонние предметы в районе ""Гитары"" ГП.";
Разряжен газоанализатор Ганк-4ЕХ на пульту.;
На термометрических скважинах нет информационных табличек по территории УКПГ.;
В ЦРД на полу лужи воды после дождя.;
На площадке возле входа в отсек двигателя ГПА 312 посторонние предметы (ключи,ветошь);
В здании БВС на батареях посторонние предметы (перчатки);
Сорвана пластиковая пломба на огнетушителе в здании БВС.;
Низкий уровень масла в МБН ГПУ-215;
В кабинете валялись провода, подключенные к монитору. Была вероятность запнуться о них при перемещении.;
поз.3 20Т2-1 оторвался заземляющий проводник на датчик давления (метран 150);
поз.2  выцвели  информационные таблички на пож.кнопки ( СПАЗ );
Посторонние предметы возле АСППТ;
Не окрашена площадка ГРП поз.№25. АГРС.;
АГРС БК2/70 ПТПГ-30 п.2 Отсутствует обозначение измеряемого параметра на ТКП-150;
Повреждена теплоизоляция на трубопроводе ПТП-30 №2 . АГРС.;
Посторонние предметы под зданием поз.№13. АГРС.;
База Геофизиков здание теплой стоянки перегорела лампа освещения в сан.узле.;
КЦ-1.  кр.№22 . Нарушено ЛКП;
В СЭБ на втором этаже, в операторной пульта, треснул патрубок на огнетушителе ОУ-5 №12.;
ГПА №724 отсутствует нумерация  крана № 6;
Мусор на слесарном верстаке в мастерской.;
В сборочном участке мастерской УТОБТДА маслянные подтеки под СПЧ ;
Поз.19 посторонние предметы на площадке обслуживания буферной ёмкости 30Е-1/1;
Поз.78 порвана пломба пожарного шкафа №4.;
Не закреплено заземление насоса 50Н-4/2 поз.14;
Посторонние предметы возле шкафа управления КИП (РВС);
"Посторонние предметы в блок боксе узла учета на инженерных сетях на базе МТСиК Ямбургснабкомплекта ООО ""Газпром добыча Ямбург"".";
ТМБ. Комната приема пищи. Сломан стул.;
ОБУ. Санузел 2 этаж. Закончилось мыло.;
ТКПГ А1/1,3 нет штурвалов на Ф-201/1,3(факельные краны);
ПОРДиМ арматурный блок П1/1- пропуск воздуха КИПа;
Б/Б насосной ГСМ- плохо читается обозназения на З,А возле Н1/1;
ТКРДиМ возле К1А пропуск воды по сальнивому уплотнению на линии отопления;
ПРМ входной узел трубопроводов плохо заделан перед зимой;
В здании УМВ в муржской душевой не работает вытяжная вентиляция.;
Нарушена целостность ЛКП трубопровода крана №23.;
ГЩУ, релейный зал шкаф ЩСН-1 ГЩУ на однолинейной схеме не  указана транзитная линия питания до ввода №2 ЩСН-1 ГЩУ (через ЩСН-2 ГЩУ) (п.1.8.4 ПТЭЭП);
"На леснице переходного мостика ""гитары"" повреждена информационная табличка ""держаться за поручни""";
Обнаружен провис кабеля на эстакаде между ГПА 125 и ГПА-126;
Ослаблено болтовое соединение ограждений на площадке обслуживания ГПА №-914.;
Нарушена разметка перепад по высоте в ТКДиМ возле Н-5а (риск спотыкания);
После проведения окрасочных работы на защитном кожухе Н-2а/1 отсутствует направление движения.;
Неисправен доводчик двери ЗППА со стороны местной свечи.;
УОГ, здание ТДА, ТДА №7. Во время проведения технического обслуживания обнаружилось что ослабло защитное заземление датчика избыточного давления;
УОГ, здание ТДА, ТДА №8. Во время проведения технического обслуживания обнаружилось что ослабло защитное заземление датчика избыточного давления;
УОГ, здание ТДА, ТДА №8. Во время проведения технического обслуживания обнаружилось что ослаб кабельный ввод термопреобразователя.;
Нарушение лакокрасочного покрытия перил входной лестницы;
Пыль и загрязнения на клеммной коробке XN3 5.2;
Разряжен газоанализатор СЕАН-Н-О2 зав.№6191.;
Поврежден заземляющий провод клапана КР-1Б (Р-1.1) в ТКДиМ.;
Недостаточное освещение в отсеке пожаротушения на Т/А №113.;
"ГТЭС-22,5: помещение ББЗ, обновить знак ""заземление"" на электрообогревателе ПЭТ.";
ГПА №622. Посторонние предметы в ОД.;
Нет освещения на ПГ-3 .;
Повреждена изоляция на трубопроводе крана №22.;
Отсутствует информационная табличка ответственных за противопожарный режим на ГПА-221 отсек двигателя.;
Хомут, установленный на креплении промывочного шланга, на КОС-30 ГП-1С имеет следы коррозии, способные привести к его поломке;
На поз. 2.13в в кабинете № 9 была сломана розетка.;
В ТКПГ на Вент. канале, пыль , грязь.;
Посторонние предметы на площадке обслуживания Р-1А (ЦРМ);
Недостаточное освещение в АСППТ;
КГС №120 недостоверны показания давления в шлейфе;
Ослабли крепления дверей мебельного шкафа в кабинете №6 здания АБК МРУ. Возможен срыв креплений.;
КГС №120-01 отсутствует кабельные бирки на Гипер Флоу;
КГС №120 посторонние предметы в утеплённом шкафу;
 В инструментальном ящике обнаружена отвертка со сколами на рукоятке;
Не актуализирована информация по ОТ в помещении МРУ на ГП-1В (поз. 71).;
"У центрального входа АБК МРУ пришла в негодность  памятка ""Держитесь за перила""";
Сломана ручка двери ОА.;
ГТЭС-48. Обновить диспетчерское наименование на задвижке Д-12, насоса №7.;
Отпал информационный лист с номерами телефонов в поз.41;
Нарушена маркировка трубопровода топливного газа ГПА №-916 в помещении БОА.;
Повреждена информационная табличка на датчике (температура топливного газа ) ГПА-126;
Территория ГП -пропуск воды при пропарке Е-5 по фланцевому соединению;
Аварийный вход ТКРДиМ не работает освещение;
ТКРДиМ ослаблен предохранительный хомут на выкидном коллекторе с Н-10/8,9;
БППП плохо заделан блок входа кабель каналов;
"Территория ГП плохо закреплена скользящая опора на линии подачи метанолона в зону ""В""";
"Территория ГП АВО газа 5/2 ""залипает""пускатель";
Территория ГП- на блоке обслуживания КОНГ-ПРИМА плохо закрывается дверь;
Компрессорная воздуха КИПа - не исправен манометр на линии тех.воздуха;
Территория ГП- не срабатывает датчик входа в ДЭС1;
Неисправность доводчика входной двери в мастерскую КИПиА;
"Отсутствует табличка ""Не курить"" на входе в маслонасосную склада ГСМ.";
"Отсутствует обозначение ""О-З"" (открытие/закрытие) на ЗРА К-1/1 №№1.9, 1.10.";
Повреждена пломба на фланцевом соединении ЗРА №18 (возле Е-4а ТКДиМ).;
В ТКПГ в НМ , на станине насоса Н-1/28, подтёки масла, масляные пятна на путях передвижения(скользкий пол).;
Посторонние предметы на пути прохода к ЦРДиМ.;
Подтеки воды на полу около К-1а-1 ЦРДиМ.;
поз.85 информация на датчике давления ( выходной коллектор ) не соответствует действительности;
поз.85 (КУ2) капельная утечка по штуцеру на манометр;
ГПА №621. Мусор в отсеках.;
Отсутствует табличка «Высокое напряжение» в ЩСУ БППП;
Обнаружен свищ на линии входа насоса Н-4а-2 ЦРДиМ.;
Обнаружен свищ на линии входа насоса Н-4а-2 ЦРДиМ.;
Низкий уровень масла в лубрикаторе компрессора ВК-1. ЦРДиМ;
Подтеки масла в приямках компрессора ВК-1 ЦРДиМ.;
Низкий уровень масла в картере компрессора ВК-2 ЦРДиМ.;
Вход №2 в РММ плохое освещение ворот.Загрязненная поверхность пола возле слесарного стола в РММ.;
Своевременно не поменяна табличка проверки огнетушителя ОП-8 в маслостанции.;
Своевременно не поменяна табличка проверки огнетушителя ОП-10 ЦРДиМ.;
Своевременно не поменяна табличка проверки огнетушителя ОУ-5 БППП.;
Своевременно не поменяна табличка проверки огнетушителя ОП-8 РВС.;
Нарушено ЛКП на опорах под коллектором сырого газа от ППА до УП.;
Мусор в лотках ливнеой канализации вдоль УПТ.;
Не соответствие показаний температуры выхлопных газов с П-1/2 с реальными значениями.;
Много пустых бочек из под красок, испачканная ветошь, банки из под краски. ;
Посторонние предметы возле кранового узла первой группы.;
В вахтовом транспорте УРАЛ номер У621РА ГП-6  не работает устройство фиксации ремня безопасности место №4.;
Промаслянная ветошь на сборочном участке мастерской УТОБТДА;
Подтеки масла на корпусе насоса Н-10-9 ЦРДиМ.;
Низкий уровень масла в лубрикаторе ВК-2 ЦРДиМ.;
Подтеки масла вна полу в компрессорной ЦРДиМ.;
Подтеки масла на станине Н-10-6 под маслонасосом ЦРДиМ.;
Посторонние предметы на площадке обслуживания Е-12 ЦРДиМ.;
Подтеки воды у насоса Н-4а-2 ЦРДиМ.;
Посторонние предметы в б/б ГСМ, не убрана ветошь.;
Не работает освещение лестничной площадки при входе в БВС. ;
Подтеки масла на полу около компрессора ВК-1 в компрессорной ЦРДиМ.;
Низкий уровень масла в картере компрессора ВК-2 ЦРДиМ.;
Низкий уровень масла в лубрикаторе компрессора ВК-1 ЦРДиМ.;
Свищ на трубопроводе охлаждения ду 50 от ВХ-5 к Н-10 ЦРДиМ.;
Посторонние предметы в отсеке ВХ-5 ЦРДиМ.;
На трубопроводе от ВХ-5 до Н-10 ЦРДиМ закрашен указатель направления движения воды.;
В помещении БВП частично не работает освещение.;
Посторонние предметы на пути прохода к УАЛКП.;
Свищ дренажной линии от насосов Н-4а в пантоне ЦРМ;
Отсутствует табличка на емкости Е-3 ЦПГ.;
Низкий уровень масла в компрессоре ВК-1 ЦРДиМ.;
Подтеки масла в приямках компрессора ВК-1 ЦРДиМ.;
Подтеки масла на полу в компрессорной ЦРДиМ.;
Поврежден заземляющий проводник на датчике давления масла смазки нагнетателя на ГПУ-113;
ТКПГ при прораке А1/1 недостаточно сигнальной ленты,огораживающей опасную зону;
Территория ГП частично разрушена изоляция на дренажной линии Т1А;
БППП комната для курения-мусор,посторонние предмет;
Посторонние предметы на (УВС);
БВП-ОП10№3 отклеилась бирка периодического осмотра;
"Отсутствует эвакуационная табличка ""Выход"" в помещении УПТИиУГ.";
Посторонние предметы (ветошь) возле Н-10/10 в ТКДиМ.;
Не зафиксирован хомут гайками на опоре трубопровода Ду50 по ВМР арматурного блока А-1/1 в ТКПГ.;
В ТКДиМ возле Р-1/1 перегорела лампа освещения. Недостаточная освещенность рабочей зоны.;
в БППП в санитарном узле отсутствуют средства санитарии.;
Отстегнут доводчик двери в П-1а/2 в ПОРДиМ.;
Отсутствует освещение постов ручных пожарных извещателей у здания турбодетандерных агрегатов.;
УОГ Здание ТДА. Теплоузел в помещении приточной венткамеры П1. Нарушена целостность (трещина) крана трехходового на линии подающего теплоносителя (отбор давления перед фильтром).;
УОГ Здание ТДА. Теплоузел в помещении приточной венткамеры П1. Сочится вода (мокнет) по штоку трехходового крана на линии подающего теплоносителя (отбор давления перед теплосчетчиком).;
Разряжен газоанализатор Титан на пульту.;
Посторонние предметы на площадке обслуживания крана №62 АВОг.2оч.;
ГТЭС-22,5. Помещение гигиены, перегорела лампа рабочего освещения.;
"поз.71   на ПК-2 отклеилась пломба ""опломбировано"" ";
в районе поз.77 с эстакады слетел кабель КИП;
Нарушена пломба на Г101.12;
Следы масла в поддоне ОМА.;
Повреждена нумерация ЗРА на входе в УТО ГПА №912;
В ТКПГ в НМ на Н-1/14, на всасе ослаблен крепёж хомута.;
Посторонние предметы на пути прохода в БППП 2оч;
Перегорела лампа освещени в щитовой КИПиА ЗПА;
Блок бокс насосной метанола осутсвует пломба на фланце задвижке -М62;
Блок бокс насосной метанола осутсвует пломба на фланце задвижке -М63;
Блок бокс насосной метанола осутсвует пломба на фланце задвижке -М65;
Блок бокс насосной метанола осутсвует пломба на фланце задвижке -М59;
Блок бокс насосной метанола осутсвует пломба на фланце задвижке -М58;
Блок бокс насосной метанола осутсвует пломба на фланце задвижке -М69;
Недостаточное освещение отсеков ГПУ-215;
Отсутствует маховик на вентиле слива масла с МОД на ГПУ-214;
Постороние предметы по маршруту обхода на КЦ-1 АВО газа;
Посторонние предметы на площадке обслуживания ГПУ-215;
В УЗСП под фильтрами ФОВ подтеки воды.;
В здании УМВ вентиляционная камера загромаждена, в камере находятся лакокрасочные материаллы со стен и потолка сыпится ржавчина.;
ТКРДиМ Н10/5 пропуск ДЭГа по плунжеру;
Проходная ГП не работает приточно-вытяжная вентеляция;
ТКПГ- А1/1 пропуск по фланцевым соединениям на дренаже с Ф-1 (по пластовой воде);
Красная метка на манометре (давление природного газа УПТИГ-2) смещена от регламентированного значения;
Наличие загрязнённости пола в укрытии ГПА №-915.;
Не произведен периодический осмотр огнетушителей в ЗППА (п.1.1 чек-лист оператора днг).;
Территория ГП- Т1А площадка обслуживания посторонние предметы( штуцеры,рукова после промывки);
БППП- венткамера пропуск воды на теплоколорифере;
ТКРДиМ ВХ-2А наружние жалюзи плохо открываюся;
"В ТКПГ шпилька фланцевого соединения имеет запас прочности по резьбе менее одного витка (дренаж фильтров Ар.блока А-1/1; оборудование остановлено, выведено в ремонт).";
Наличие загрязнения на  стекле манометра на П-601.1, затрудняющее возможность определить показания;
Не работает доводчик на двери отсека двигателя на Т/А №126.;
МКУ КГС 611. ОП-35 №233. Неисправен распылитель.;
поз.4  П-1 на полу посторонние предметы ;
В ТКПГ в проходе между С-1/1, С-1/2, посторонние предметы ( ветошь).;
Посторонние предметы на путях передвижения в мастерской УТОБТДА;
Посторонние предметы на АВО газа КЦ-1;
В ЦРД на насосе Н 7/2 отсутствуют защитные крышки грундбуксы.;
Лужа воды после дождя на входе в ЦРМ.;
Низкий уровень масла в лубрикаторе компрессора ВК-1.;
В здании БВС не горит табличка выход.;
нарушена бирка осмотра ПК-2 поз.1;
Отсутствует информационная табличка на входе в ГПА №913.;
Не достаточное освещение в ОА ГПА № 712;
После завершения работы оставлен мусор на верстаке БВС 1 этаж.;
После завершения работы оставлена включена в сеть 220в  УШМ, БВС 1 этаж.;
Подтеки воды из под пробки расположенной на входе в насос Н-4а-2 ЦРМ.;
Низкий уровень масла в Н-4а-2 ЦРМ.;
Нарушена целосность мягкой вставки вентилятора В-2-1 ЦРДиМ.;
Низкий уровень масла в лубрикаторе компрессора ВК-1 ЦРДиМ.;
Подтеки масла на полу в компрессорной около ВК-2 ЦРДиМ.;
Посторонние предметы на пути прохода в БВС.;
Своевременно не поменяна табличка проверки огнетушителя ОП-8 № 20 Склад пропана.;
Своевременно не поменяна табличка проверки огнетушителя ОУ-5 № 31 Склад пропана.;
Своевременно не поменяна табличка проверки огнетушителя ОП-8 № 3 Станция гидропривода.;
Своевременно не поменяна табличка проверки огнетушителя ОП-8 № 14 Станция гидропривода.;
Не поменяна табличка после проведения НВО емкости Е-8б ЦРДиМ.;
Не поменяна табличка после проведения НВО емкости Е-3а ЦРДиМ.;
Своевременно не поменяна табличка после проведения НВО емкости Е-3 ЦРДиМ.;
Низкий уровень масла в картере компрессора ВК-1 ЦРДиМ.;
Подтеки масла по корпусу компрессора ВК-2 ЦРДиМ.;
Шум, вибрация при работе СН-2-2 УПТ.;
Не поменяна своевременно табличка после проведения НВО ФС-1 БПТГ.;
Не поменяна своевременно табличка после проведения НВО А-2 БПТГ.;
Не поменяна своевременно табличка после проведения НВО Е-1 БПТГ.;
Не поменяна своевременно табличка после проведения НВО Е-2 БПТГ.;
Не поменяна своевременно табличка после проведения НВО ФС-2 БПТГ.;
Не включается освещение холодного склада БВС.;
Посторонние предметы на площадке обслуживания ШК №8а.;
В здании СЭБ 2 этаж в архиве на батарее посторонние предметы (перчатки).  ;
В здании СЭБ 2 этаж около батареи посторонние предметы (мукулатура). ;
Посторонние предметы на БА-7;
Частично отсутствует нумерация ЗРА на К-401/1 и К-401/2 В УРМ.;
ТКПГ А1/1- при пропарке пропуск воды по соединительному штуцеру;
АВО газа ГП 7/1 задевает за диффузор;
ПОРД П1/1 печное отделение-сломан даводчик двери;
Обнаружена утечка воздуха КИП на стойке приборов С 1-1 УОГ;
Подтеки смазочных материаллов в отсеке БМА ГПА-222.;
Провисает трубопровод подачи пара ППУА во время пропарки А-1/1.;
Посторонние предметы возле Р-2.2 в ТКДиМ (пож.гидрант хоз назначеия и т.д.).;
Не работает аварийное освещение в тамбур-шлюзе ГПА №-911.;
ДКС ГП-9 дорога возле УОГ. Повален металлический флажок-указатель края проезжей части. Рядом следы спецтехники;
ДКС ГП-9 дорога возле ПЭБ. Повален, погнут металлический флажок-указатель края проезжей части. Рядом следы спецтехники;
ТКРДиМ постоянно ростет уровень в Е5А-пропуск теплоспутника;
"Отсутствует табличка ""выход"" на двери отсека нагнетателя на Т/А №111.";
Маслостанция-подтеки масла возле Е-1;
Территория ГП- частично нарушена изоляция на дренажной линии из Е-9 в Е8А;
Территория ГП посторонние предметы на площадке обслуживания Е-9;
"МКУ КГС №611.Отсутствует табличка обозначение отсека. ""Модуль компрессорного агрегата""";
Посторонние предметы возле Е-3;
Перегорела лампа аварийного освещения на АР-01;
Протекает потолок после дождя,вода попадает на электрический светильник.;
Нарушено заземление на приборе уровня С1-8 УОГ;
ГПА №118В, Вибрация ВОТ №2 (вентилятор охлаждения трансмиссии);
Поврежден заземляющий кабель корпуса насоса Н-3.1;
поз.1 не опломбирован датчик давления  (шлейф№18);
Отсутствует бирка на ЗРА у МБ двигателя ГПА№123В;
