Message;Risk
ГТЭС-48. ЭМ-1. БМО-2. Перегорела лампа освещения;
Отсутствует освещение в теплоузле ПЭБ.;
поз. 351. Загромождение прохода в холодном складе (  бочки, кубовые емкости) ;
поз.351. Выявлены розливы жидкости для промывки ГВТ двигателя ПС-90ГП-2 на полу холодного склада.;
поз. 337. Обнаружены посторонние предметы в каре склада ГСМ.;
поз. 303 Посторонние предметы на площадке верхних жалюзи АВОгаза;
поз.302. Нарушена целостность наклейки (направление потока газа) на входном цеховом  коллекторе Ду1200 .;
Нарушена лакокрасочное покрытия МБК,ГПА№916.;
поз.19 (20Р3/2) отлетела кабельная бирка с расходомера (газ выветр.);
поз.19 (20Р3/2) на площадке обслуживания мусор;
Отсоединен шланг огнетушителя на поз.313;
"ЯГТЭС, ГЩУ, комната отдыха, не читаем знак  ""Аварийной и предупредительной сигнализации"" ";
Посторонние предметы на площадке обслуживания уровнемера К-1/1(ЦРД);
Разряжен газоанализатор Драгер на пульту .;
Отсутствует красная метка на манометре (давление газа С-1/7 УОГ);
Плохо читаемая маркировка и нумерация фильтра топливного газа №-1 ГПА-912.   ;
Поз.18 Не плотное  закрытие двери входа в цех.;
"Поз.87 Отсутствует информационный знак ""Держись за перила""";
Неисправно освещение в помещении сан. узла (ПЭБ);
Отсутствует информационная  табличка на КХР-1 ДКС.;
Территория ГП- ПГ№7 не исправен крепеж заземления пожарных машин;
ТКРДиМ отсоединился нащельник здания м/у переходной галлереей;
ТКПГ ПК№3 не перереброван пож. рукав;
"Территория ГП-ПРМ В1/2 частично порвана ""мягкая""соеденительная вставка";
Недостаточное освещение в отсеке нагнетателя ГПА-224.;
Оторван знак эвакуационного выхода возле В-3 в ТКДиМ (п.2.2.5 чек-лист оператора днг).;
Пропуск пара по БРС подводящих трубопроводов при проведении пропарочных работ с ППУА на А-1/1 в ТКПГ. ;
"Не выставлен знак ""Осторожно! тепловая обработка!"" при проведении пропарочных работ на А-1/1 в ТКПГ.";
Разряжен газоанализатор ГАНК-4 зав.№2521.;
в ТКПГ местонахождение ОП-10 №37 не соответствует схеме расположения средств пожаротушения ТКПГ.;
Наличие пыли и прочих загрязнений на клеммной коробке 1ХК-14;
Не плотно затянут болт заземления преобразователя перепада давления промстоков на Ф-402.2;
Посторонние предметы на площадке обслуживания утилизатора на Т/А №113.;
Не исправен доводчик двери отсека двигателя ГПА №725;
Подтеки масла под насосом Н10а1Н;
"Отсутствует информационная табличка ""Работать в защитных наушниках"" на входе в ГПА№915.";
Повреждение изоляции трубопровода дренажа входного коллектора.;
Мокрый пол в ЦПГ возле А-1/7;
Отсутствует табличка с нумерацией согласно технологической схеме на кране Г101.4 на ППА;
Недостаточная освещенность в ПРМ;
Посторонние предметы в галерее БППП;
Повреждено ЛКП на задвижке 220 в ЦДМ;
ГПА № 121В-123В,нарушена изоляция трубопроводов закачки масла двигателя;
Отсутствует информационная табличка на двери ВХ-3;
Неисправность доводчика двери ;
Не исправен доводчик на двери в ПОРД П-1/2;
"Отсутствует табличка ""Выход"" в насосной метанола ";
Посторонние предметы между АВО и ЦРД;
Недостаточное освещение БТДА;
поз.4 (БРМ4) не заземлён расходомер;
поз.4 (БРМ4) на расходомере после поверки остались посторонние надписи;
поз.4 (10Р1/1) на манометре сместилась красная стрелка;
поз.12 (40Н6/2) перекрыт отбор на датчик давления;
поз.12 (40Н1/4) неисправен манометр на входе ( от вибрации стрелка отлетела );
поз.2 отпала информационная табличка ответственного за пожарную безопасность;
В женском туалете на 5 этаже корпуса Б из 8  потолочных лампочек  4 шт.не работают ( в том числе 2-перегорели и 2-отсутствуют вообще), кроме того имеющиеся призеркальные лампочки в количестве 4 шт.так же не работают, что может способствовать возникновению травмы из-за плохой освещенности помещения.;
Недостаточное освещение в б/б ПРМ;
В период  дождей пешеходный переход через проезжую часть напротив АЦ   оказывается под водой, образуется большая лужа, наблюдается множественные нарушения работниками Общества  требования Правил дорожного движения в части перехода дороги по пешеходному переходу.  Небходимо  поднять уровень дороги  или пешеходного перехода через проезжую часть напротив АЦ.  ;
Не включен электрообогрев в блок-боксах  на скважинах  1-НГ и 2 РЕЗ (ППЗ);
Промасленность на полу в отсеке БМА ГПУ-215;
Посторонние предметы (ветошь, мусор) в блоке подготовке азота.;
Пустая тара из под краски на месте суточного запаса, для хранения лако-красочных материалов.;
Посторонние предметы на ВХ-4.;
Мерцает лампочка в ЦРД, 1 этаж.;
Отсутствует табличка с номером ЗРА № 26 в ПРГСН.;
Отсутствует обозначение направления движения штурвала на ЗРА №1.3 в помещении арм. блока ПОРД.;
Отсутствует табличка с номером ЗРА №59 в ЦРД на Р-2.1.;
Поз.73 посторонние предметы на площадке обслуживания 73Е-1/5.;
ТКРДиМ Н10/8 пропуск по усплотнению;
ТКПГ арматурный блок А1/8 пропуск воздуха КИПа по вентелю;
Не достаточное освещение в ОД ГПА № 722;
Забит дренажный лоток насосов Н6.1, Н6.2;
Загромаждены проходы к Б/Б КИПиА у РВС. Металлоломом после проведения ОР.;
Нарушено ЛКП на штурвалах кранов С-101.1,1а, 2,2а;
Посторонние предметы в ЦПГ в районе А-1/6 (ключи, ведро, шпильки);
Нарушено заземление КК №12;
Посторонние предметы в венткамере ЦПГ;
Торчащая арматура возле насосной склада масел.;
Отклеелась режимная карта печи П-1.3 в ПОРД ;
Нарушено ЛКП кранов №31,32,33.;
Не закрыты люка подземного колодца ОК. ;
Посторонние предметы на площадках обслуживания ГПА №623.;
Освещение А-1/2 со стороны БТДА не исправно;
ГПА №623 Сломана ручка двери ОН.;
МКУ КГС 611. Посторонние предметы в отсеке сепарации.;
ПЭБ ДКС. Неисправен доводчик двери.;
Обнаружено провисание дверцы шкафа. ;
Посторонние предметы на пути прохода к ЦРДиМ.;
Не работает доводчик двери на пульту БППП.;
Посторонние предметы на радиаторе отопления БППП 1 этаж.;
"В БПТГ с адсорбера А-1 после проведения ремонтных работ не убрана табличку ""в ремонте"".";
На эстакаде базы Геофизиков металлический уголок выступает в проход за пределы эстакады.;
Недосаточное освещение АВО газа ;
Пропуск воздуха КИП на входе в клапан регулятор Т.Л.№4 поз.40;
КПП. Электрощитовая. С входной двери ветром оторвало информационную табличку.;
Посторонние предметы после проведения ремонтных работ;
КЦ-1 БПТТиГ обрыв заземления на датчике температуры.;
Посторонние предметы в приточной камере.;
Подтеки масла возле Н-2.2;
Повреждена изоляция на кране №24;
Возле УПТИГ 2 очередь отломан на опоре отломан флажок.;
Недостаточное освещение в отсеке двигателя на Т/А №113.;
В слесарной мастерской на верстаке обрезки металла.;
В компрессорной посторонние предметы возле ВК-2 (инструменты,ветошь);
Повреждена информационная табличка на датчике (давления газа на Т/А) в УПТИГ-1;
УОГ. Е 1/1. Отсутствует нумерация кр.№65.;
На маховике задвижки трубопровода дренажа в шламосборник отсутствует маркировка направления вращения.;
Посторонние предметы на радиаторе отопления в БВП.;
Посторонние предметы на радиаторе отопления в БВС.;
Недостаточный уровень масла в лубрикаторе компрессора ВК-2 ЦРДиМ.;
Недостаточный уровень масла в картере компрессора ВК-2 ЦРДиМ.;
Подтеки масла на полу около компрессора ВК-1 ЦРДиМ.;
Подтеки по штаку через сальниковое уплотнение задвижки №Д-2.1 Ду 50 Ру 160 А-1-1 ЦПГ.;
Капельные подтеки по фланцевому соединению задвижки № Д1.1 А-1-1 ЦПГ.;
Недостаточный уровень охлаждающей жидкости в бачке SO-3 торцевого уплотнения Н-8-1 ЦРДиМ.;
Недостаточный уровень масла в баке маслостанции ППА.;
Подтеки масла на корпусе насоса Н-10-8 ЦРДиМ.;
Загрязнен пол, посторонние предметы возле насоса Н-4а-2 ЦРДиМ.;
Нарушена опора лестницы входа в БППП. ;
Нарушена опора лестницы входа в БВП. ;
Нарушена опора лестницы входа в СЭБ. ;
Посторонние предметы на радиаторе отопления в КНС ГП.;
Посторонние предметы на пожарных ящиках с песком (ЦРД);
Нарушено ЛКП на станине фильтров ФОВ-1/1,2, и на повехности емкости БЕ-5  в УЗСП.;
Низкое давление по манометру в огнетушителе ОП-8 на пульте ДКС.;
Территория ГП-путь следования на ГФУ(переходной мост) точит кусок арматуры;
Венткамера ТКРДиМ В1/2 частично отошло заземление;
Поз.19 (Фильтр тонкой очистки 20Ф1/3). Повреждение  схемы включения аппарата.;
Поз.19 (Фильтр тонкой очистки 20Ф1/5). Повреждение  изоляции на линии дренажа.;
Поз 20 ( Дренажная емкость 30Е-3) - Посторонние предметы на площадке после проведения чистки емкости.;
Отсутстуют пломбы на фланцевых соединениях насоса Н1-16.;
Нарушена целостность ЛКП трубопровода на линии чистого масла двигателя в помещении масло-насосной.;
Оторвано тросс заземления на насосе Н-2а в ЦРДиМ.;
Оторвано тросс заземления на насосе Н-2а в ЦРДиМ.;
Оторвано тросс заземления на насосе Н-2а в ЦРДиМ.;
Недостаточное освещение между модулями А-1/1,2 (ЦПГ);
ТВ-1 возле компрессорной повреждена целостность предохранительной сетки диффузора;
ТКРДиМ ВХ-4 недостаточно освещенности;
Территория ГП -Т1А пропуск по сальновому уплотнению З,А №4,6;
нарушена изоляция трубопроводов закачки масла двигателя ПС-90 ГПА №124,№125;
В здании АБК ЦЭС НУ, на втором этаже не работает доводчик входной двери.;
Отсутствует нумерация крана № 1 на ГПА 715;
В теплоузле №1 находятся посторонние предметы. ;
Нечитаемая табличка с нумерацией на электрозадвижке М05;
"ГТЭС-48, прожекторная мачта №3, обновить знак ""Опасность поражения электрическим током (знак электробезопасности молния)""";
"В связи с образованием больших луж во время дождя на пешехождном переходе между СОК  и АЦ Общества, работники вынуждены пересекать проезжую часть вне установленного места. В связи с чем, возникает риск травмирования работников проезжающим автомоилем (переход проезжей части вне установленного места).
";
Ослаблен болт крепления заземляющего проводника датчика (давление т.г. после 2 ст.редуцирования) в УПТИГ-2;
поз.4 П-3 на расходомере по воде кабельный ввод не закручен  (до упора в прибор);
Нет диспетчерского наименования на кнопке управления насоса Н01-48;
Оборван поводок заземления трубопровода на отметке 6,6 поз.2 первая нитка.;
На позиции 2 не окрашена полоса заземления возле ТДА2.;
Не закреплен козырек над входной дверью в 51ТП3.;
Отсутствует знак заземления возле 20С3-1 позиции 2.;
Посторонние предметы возле Е-7;
поз.13 Посторонние предметы на площадке обслуживания емкости 50Е-1/2;
Отсутствие таблички с наименованием измеряемого параметра преобразователя температуры воздуха в напорном трубопроводе П3;
Нарушена маркировка Г-516/1,2;
На входном коллекторе АВО г. КЦ-2 отсутствует информационная табличка.;
ГПА 124 отсутствует информационная табличка знаков безопасности на входе в ангар;
"Загрязненность пола в отсеке ""УП""";
Посторонние предметы в отсеке пожаротушения на Т/А №123.;
"УПМТ, ВХ-2А-1-1, ВХ-2А-1-2  посторонние предметы рабочее колесо после демонтажа.
";
"Вода на полу цеха УОГ около сепараторов С1-7;8.";
поз.33 сломан дверной доводчик на эвакуационном выходе.;
УОГ С.1.1 посторонние предметы.;
поз. 82 обнаружен огнетушитель с пограничным допустимым давлением.;
поз.82 Обнаружена кувалда с трещиной на рукояти. ;
поз.82 вскрыта аптечка для оказания первой мед. помощи. При сверке со списком мед. препаратов обнаружена недостача.;
поз.41 сломан замок на эвакуационной двери.;
Нарушено ЛКП пола в УЗСП.;
Утечка газа по соединению трубки с вентилем подвода импульсного газа на кран № 2 ГПА-222.;
Отсутствует надпись направления вращения открыто-закрыто на запорной арматуре кр № 75;
Посторонние предметы на площадке для выкатки ротора Н.;
Посторонние предметы (ветошь, вёдра) в БОА ГПА №-913.;
Территория ГП-пропуск на теплоспутнике Е-5;
Территория ГП пропуск подренажной З,А на Т-1А в Е8б/2;
Б/Б насосной ГСМ частичто отсутствует пломбировка на обвязке Н1/2;
Территория ГП аккомуляторная наружена работа воздухозаборного дефлектора;
Территория ГП дренажная емкость Е-10 уровень воды;
В ящике с песком №1 в ППГ недостаточный объем песка;
Посторонние предметы на площадке ГПА №725;
Перегорела лампа искусственного освещения на токарном станке Самат;
Выявлена некорректная работа концевика на заточном станке в помещении мастерской МРУ здания ЛЭС;
"На сверлильном станке в помещении мастерской МРУ, на электродвигателе затерлась табличка ""Вращающие детали""";
Погнута ножка офисного стула в комнате выдачи заданий здания АБК МРУ;
Погнута ножка офисного стула в комнате выдачи заданий здания АБК МРУ;
Поз. 77, не закреплен ОП10.;
ТК 5, на трубопроводе В2, утратил информативность указатель направления потока среды.;
Поз 35 (РВС) не закреплен люк.;
Поз 39, посторонние предметы на кабельной эстакаде.;
Поз 34, отсутствует нумерация на запорной арматуре.;
Поз. 31 ТУ, посторонние предметы.;
в районе поз.90 не закрыты контейнеры для отходов;
Неисправен доводчик двери на входе в арматурный блок П-1/3(ПОРД);
"Сломана ручка двери  входной двери ""БОА"" ГПА№912.";
поз.29 (дренажная ёмкость) не плотно закрывается утеплённый шкаф  (под датчик уровня);
поз.29 (дренажная ёмкость) в DIABOX  посторонние предметы;
Отсутствуют таблички с номерами балонов в отсеке пожаротушения на Т/А №123.;
Отсутствие информационных табличек на выходном коллекторе АВОг. КЦ-2.;
Повреждена информационная табличка на датчике (перепад давления на фильтрах масла смазки нагнетателя) ГПА-124;
Посторонние предметы на перилах площадки обслуживания ОА. (Проволока);
посторонние предметы на площадке ПОРМ;
Грязные полы в УЗСП на первом  этаже .;
"Затёрта маркировка вентилятора ""ВНГТУ"", ГПА №-914.  ";
Не горит аварийное освещение в тамбуре БПТГ.;
УОК-плохо откывается замок двери;
Территория ГП-ложное,неоднократное срабатывание кнопки ПС(ЗППА,АВО,У.П ДКС) луч 42 ППК2-2;
Ослаблено крепление опоры осветительной мачты возле Б/Б метанола;
Территория ГП-частично нарушена теплоизоляция дренажного коллектора КПП-проходная;
Территория ГП-СПТ недостаточное давление в балонах сжатого воздуха;
Недостаточное освещение в технологическом корпусе (БА-7);
Посторонние предметы возле кранового узла второй группы.;
Не достаточное освещение в ОН ГПА №713;
Поврежден заземляющий проводник на датчике (давление газа на выходе нагнетателя) на ГПА-126;
поз.3 в каре вода , необходимо откачать;
поз.71 на ПК-4 отклеилась пломба (опломбировано);
Недостаточное освещение мастерской КИПиА 1 этаж (БППП);
В слесарной мастерской РММ на пути передвижения работников лежат стальные стропы.;
Неисправен доводчик на двери запасного выхода в УПТИГе 1оч. ДКС.;
Подтеки масла на полу маслохозяйства КЦ-1;
ГПА 712 : Недостаточное освещение под КШТ.;
Отсутствует освещение в туалете ПЭБ.;
Посторонние предметы под площадкой обслуживания УХЗГ;
Загрязнения на поверхности АВВ в ЗАТПГ на ГПА-225.;
Некорректный перепад на фильтре Ф-402/1 (УРМ).;
Отсутствует нумерация кр.№ С-1-1, крановый узел ДКС №-1.;
"Не подсвечивается эвакуационная табличка "" Выход"" в ПЭБе из главного щита управления.";
БППП-пульт,открыта шахта кабель канала (на полу);
"Отсутствует обозначение на информационной табличке крана С-505 кранового узла ""гитара"".";
Отсутствует освещение в тамбур-шлюзе УОГа. Риск травмирования работника.;
Не достаточное освещение в топочной ПОРД-1/3. Риск получения травмы работником.;
ТКДиМ Н10/6-забит(нет проходимости) по дренажу;
Стрелка манометра огнетушителя в желтой зоне поз.5;
БППП раздевалка -плохо закрывается окно;
Тамбур-шлюз ТКРДиМ нарушена опломбировка блока управления СПТ;
Венткамера ТКПГ недостаточно освещенности;
Не читаемая табличка на кр.№2 ГПА №726;
На дороге возле между ГП и ДКС лежит кусок арматуры.;
На эстакаде за УОГ после покрасочных работ забыты трикотажные перчатки.;
ГПА 911. Сумка с инструментом на пути обхода.;
УОГ. Во время ТО средств КИП обнаружил что ослабло заземление преобразователя температуры.;
Посторонние предметы (ветошь, ключи) возле Е-4;
Поз.18 ТУ П1,  нарушена теплоизоляция трубопроводов Т1, Т2.;
Поз 2 П 1, на запорной арматуре утратила информативность надпись закрыто-открыто.;
Красная метка на манометре (давление газа на запальнике ПГ-3.2) смещена от регламентированного значения;
КЦ-2 УПТТиГ вент.камера, перегорела лампа освещения.;
Недостаточная освещённость в ОН ГПА 723.;
Ямбург. гар 3340, перевозка сыпучих грузов без использования тента;
Ямбург, ак3, стояночный бокс, Шерп - утечка масла, розлив на пол.;
РММ СТО Урал Кран напольный эксплуатация без списка ответственных;
Ямбург, СТО Урал, стенд для ремонта ДВС нет списка допущенных к работе;
СТО Урал, Ямбург, на стене не актуальная таблица по ремонту ДВС, необходимо обновление;
СТО Урал Ямбург. Воздухораздаточный пистолет не держит давление, травит воздух;
СТО Урал, СЭВС. Пульт от вытяжной вентиляции не закрыт, возможно поражение током;
ямбург 1631 ак 1 на лобовом стекле размещены посторонние предметы, мешающие обзору;
Ямбург, на гаражах для легковых автомобилей расположена табличка с указанием срока следующего визуального осмотра вертикальной лестницв 08.22 ггода;
Недостаточное освещение в тамбуре ГПА№913.;
В ЦРД на выходе к АВО ГП на двери сломан доводчик.;
Сильная утечка по сальниковому уплотнению на насосе Н5а/2 в ЦРД.;
В здании БВС в венткамере утечка по фланцевому соединению (водопровод);
Посторонние предметы на станине насоса Н4а/3 в ЦРМ.;
Недостаточное освещение в отсеке пожаротушения на Т/А №112.;
Наличие пыли на поверхности клеммных коробок ХТ 5-2, ХТ 4-2;
Посторонние предметы на площадке обслуживания уровнемеров К-1/1 (ЦРД);
В помещении производственного корпуса допускается эксплуатация подъемника стационарного платформенного (зав. № 2) без информации о датах очередных технических освидетельствований, о назначении ответственных, о назначении допущенного к эксплуатации подъемника персонала.;
Недостаточный уровень масла в картере компрессора ВК-2 ЦРДиМ. ;
Недостаточный уровень масла в лубрикаторе компрессора ВК-2 ЦРДиМ.  ;
Подтеки масла в приямках компрессора ВК ЦРДиМ. ;
В здании БВС в токарной мастерской недостаточное овещение над токарным станком. ;
Посторонние предметы на пути прохода к БВС (трубы). Риск падения работника.;
Течь из под резиновой прокладки крышки пробкоуловителя Е-1-1 ДКС.;
Обнаружена трещина на петле входной двери в КНС ДКС.;
Посторонние предметы на родиаторе отопления БВС 2 этаж.;
Посторонние предметы на батарее отопления ЦРДиМ 1этаж около Е-3А.;
Загрезнение и пыль на поверхностях батарей обогрева ЦРДиМ 1 этаж около Е-4.;
МКЦ-1. Отсутствует информационная табличка, правил безопасности во время движения по лестнице.;
Не корректный перепад на фильтре Ф-401/1 (УРМ).;
Посторонние предметы на пути обхода ЦПГр;
Нарушена целостность ЛПК на дренажной линии трубопровода сепаратора С 1-9 в УОГе.;
Посторонние предметы на путях следования по маршруту обхода на КЦ-1 в районе МКЦ.;
Территория ГП-ПОРД П1/1,2,3 отсутствует обозначение на З,А(Г-1) между арматурнями блоками;
ЗППА Г101/408 отсутствует рукоятка управленем гидропривода крана;
Станция гидропривода(маслостанция)- подтеки масла возле малобака;
"Не горит информационное таюло ""Выход"" эвакуационного выхода 2 этажа БППП.";
"Требуется заменить информационный знак ""Огнетушитель"" в месте установки ОУ-5 2 этажа БППП.";
Загрязнён лоток отвода дождевых и талых вод в районе ГПА №121;
Территория ГП- ослаблен тросс -направление подачи питания на подьемный механизм на площадке ТКПГ;
Территория ГП-склад КИПА на стемянке просрочен срок осмотра и поверки;
Оторвана информационная табличка на адсорбере А-1 УПИГ.;
Посторонние предметы на площадке нагнетателя ГПА № 722;
на поз. 10 здания Инженерно-технического центра на втором этаже в мужском туалете бежит бачок унитаза, что препятствует возможность его использования и создаёт перерасход воды.;
Нарушена пломба на шкафу аварийного запаса БППП;
Обнаружена утечка воздуха КИП на стойке приборов С 1-6 УОГ;
"ДКС 2/1 кр № 71*; отсутствует табличка с нумерацией крана.";
ЗНГКМ. Проходная УТТиСТ. Отсутствует табличка со списком ответственных за обьект.;
Отсутствует информационная табличка на входе в ГПА№917.;
КЦ-1 БПТТиГ подтеки воды на полу возле замерной нитке №1,2. ;
Посторонние предметы возле аварийного выхода из ЦПГ в сторону УРГСН.;
ГПА 725: Посторонние предметы на площадке обслуживания ОП.;
Загрезнение и пыль на поверхности батарей обогрева ЦРДиМ 1 этаж около насосов Н-10.;
Подтеки масла под вентилем дренажного трубопровода компрессора ВК-1 ЦРДиМ.;
Подтеки масла под лубрикатором компрессора ВК-2 ЦРДиМ.;
Недостаточный уровень масла в Н-4а-3 ЦРДиМ.;
Посторонние предметы на батарее отопления ЦРДиМ 2этаж около насосов Н-6.;
В здании БВС в  сушилке 2 этаж не работает освещение. ;
На время обеда оставлен включенным в сеть 220в удлинитель.;
Недостаточный уровень масла в картере компрессора ВК-1 ЦРДиМ. ;
Недостаточный уровень масла в лубрикаторе компрессора ВК-1 ЦРДиМ.  ;
Загрезнена грундбукса уплотнения сальника насоса Н-7а-1 ЦРДиМ.;
Загрезнена грундбукса уплотнения сальника насоса Н-4а-4 ЦРМ.;
Загрезнена грундбукса уплотнения сальника насоса Н-2а-2 ЦРДиМ.;
Посторонние предметы на родиаторе отопления БВС 1 этаж.;
Оторвалась табличка Е-21 ЦРДиМ.;
Посторонние предметы возле С-1/9 в УОГ.;
ЦПГ А-1-1 течь ЗРА через сальниковое уплотнение.;
Некорректная работа доводчика входной двери на проходной ГП.;
В БВС на полу возле личных шкафов песок.;
В здании БВС недостаточное овещение в инструментальном складе 1 этаж. ;
Недостаточный уровень масла в картере компрессора ВК-2 ЦРДиМ. ;
Недостаточный уровень масла в лубрикаторе компрессора ВК-2 ЦРДиМ.  ;
Подтеки масла в приямках компрессора ВК-1 ЦРДиМ. ;
Забит дренажный трубопровод от Н-4а-3ЦРДиМ.;
На полу подтеки воды около колонны К-1а ЦРДиМ.;
Посторонние предметы на пути обхода около УПТ.;
Подтеки воды в отсеке ВХ-5 ЦРДиМ.;
Свищ в трубках ВХ-5 ЦРДиМ.;
После работы не убран мусор на верстаке в БВС.;
Разряжен газоанализатор ГАНК-4ЕХ на пульту БППП.;
Неисправный доводчик в здании БППП 2 очереди;
Посторонние предметы на клапане регуляторе ПОУ-8 в компрессорной.;
Отсутствует защитная пломба диапазона (мин макс) на ВЭ16рб в ЦРМ на Н-7а2.;
Лужа воды в ЦРД возле Н-3.1.;
Отсутствует бирка параметров на ВЭ-16рб в ЦРМ давление в Ра-1.;
Посторонние предметы на стойке КИП в ЦПГ Т.Н №7.;
Отсутствует метка разрешенного давления на манометре АВО газа, 3 входная группа.;
Мусор около Н-3/1.;
Нарушено ЛКП Е-5а.;
Не горит лампочка над Е-4.;
Посторонние предметы около А-1/8.;
Не насены О-З на задвижках в ЦРД после покраски.;
Подтеки воды под дренажной задвижкой Е-3а.;
Слетела пломба с метанольного фланца КГШ508 на ППА.;
ТКПГ на крыше здания возле А1/3 посторонние предметы;
ТКРДиМ возле К1А переходная площадка трубопроводов отсутсвует;
Территория ГП- не заболчен люк дренажной емкости Т1А (Е-8б/2);
ТКРДиМ -Р2/1 на площадке обслуживания недостаточно освещенности( не горит светильник);
"УПТ на З.А (штурвале)насоса НС№2 плохо видны направления ""О""и ""З""";
"Разряжен газоанализатор ""Сеан"".";
Не исправен доводчик двери выхода на переходную площадку 2 этажа ЦРДиМ.;
Неисправно освещение над 30Р-1 поз.5;
Посторонние предметы на входе в поз.14;
ГПА №621. Отсутствует крепление трубопровода линии суфлирования.;
Песок возле Е-1 в ТКПГ.;
Нарушено крепление таблички крана №6 на ГПА №722;
Загрязненные полы в укрытия ГПА№912.;
Доводчик двери СВО ГПА№916 был отсоединен.;
Наличие замасленной ветоши в помещении насосной маслохозяйстви ДКС.;
Подтеки масла под насосом ХПН 2 в РВС;
Отсутствует раструб на огнетушителе в ОН ГПА №622.;
Посторонние предметы возле Е-12;
Оторван кусок профилированного листа на козырьке центрального входа и болтается от ветра. Возможность отрыва и падения на работников.;
Маслохозяйство 1 очередь: посторонние предметы в помещении.;
База СТО Урал. Отсутсвует освещение лестничного марша, входной группы в помещение уборщиков территории. ;
Основная база УТТиСТ, стояночный бокс №3. На углу стояночного бокса №3 не закреплена и имеет подвижное состояние металлическая крышка емкости(трубы) d1м.;
База УТТиСТ. В торце здания стояночночного бокса №3, около пожарной лестницы, требуется обновить обозначения пожарного трубопровода(сухотруб).;
Посторонние предметы в венткамере БППП.;
Отсуствуют указатели направления вращения штурвалов на ЗРА б/б ДЭГа и метанола.;
Отсутствуют таблички с номерами ЗРА №31,32 в воздушной компрессорной ЦДиМ.;
Посторонние предметы у выхода №1 ЦПГ.;
Мигает лампочка на 2 этаже ЦРД возле Р-2/1.;
База СТО Урал. Требуется выполнить освещение лестничного марша слесарной мастерской.;
База СТО Урал. Требуется выполнить освещение входной группы, лестничный марш склад запчастей..;
База СТО Урал. Требуется выполнить освещение входной группы, лестничный марш крановый участок.;
Отсутствует освещение в тамбуре входа в помещение МКЦ-2.;
"При спуске с лестницы в переходе из корпуса «Д» в корпус «Г» отсутствуют перила. 
В случае, если навстречу поднимается сотрудник, приходится останавливаться, ждать, когда пройдет и только потом держась за перила спускаться.";
Недостаточно освещение в ОД ГПА №711;
БППП-пульт периодически не показывает экран на ГАНК№1226;
Неисправен ОП-8 в ОД ГПУ№211;
Посторонние предметы возле БПГ-2 КЦ-1.;
Отсутствует информационная табличка с маркой жидукости кр.№1 ГПУ№512.;
Посторонние предметы на площадке перед всас камерой ГПУ№513.;
Сломан штифт фиксации ручки двери отсека БМА ГПУ №513.;
Низкий заряд газоанализатора Drager.;
Посторонние предметы в ББПТ ГПУ№515.;
Недостаточное освещение отсека БМА ГПУ№515.;
Не плотное прилегание двери отсека двигателя ГПУ№514 к коробке (нарушена целостность уплотнителя).;
"Отпала табличка ""НЕ ОТКРЫВАТЬ"" кр.№4 ГПА№526.";
Посторонние предметы на АВО газа КЦ-2.;
Территория ГП- пришли в негодность таблички на ящиках песка между б/б насосной ГСМ и метанола;
"ТКРДиМ Н10/9- ""залип"" пускатель насоса";
Территория ГП-нарушена целостность кабельного канала на Т-3;
Недостаточное освещение на входной площадке БППП. В условиях недостаточной видимости существует вероятность травмирования при падении.;
Ослаблено крепление заземляющего кабеля к корпусу АВВ в блок-боксе ДЭГа и метанола.;
Поросль травы и мха на плитке площадки обслуживания вентиляторов АВО газа секций № 1.1, 1.2, 2.1, 2.2.;
Поз.4 При входе в цех на пороге оторвана противоскользящая лента. ;
Территория ГП- б/б насосной метанола предохранительный кожух на валу задевает при работе;
МКЦ-2. Отсутствует обозначения ( номер)  НШ №3 ;
Оторвана информационно-предупредительная табличка ограждения периметра УППГ- 4А.;
Поз.27 Не плотное закрытие входной двери.;
Поз.19 Нарушена теплоизоляция дренажного трубопровода 20Ф-1/4.;
"Поз.19 На ЗРА тех.№19Z14.1 отсутствует указатель ""Закрыто-Открыто"".";
Посторонние предметы на стойке КИП емкости Е-9 (ЦРД);
Частично сорван конек кровли крыльца на входе в АБК п.10, В. Присутствует вероятность полного срыва и падения на людей.;
"Отсутствуют надписи на указателе направления ш/к ""Открыто- Закрыто"".";
Повреждена информационная табличка на датчике (давление топливного газа) ГПУ-111;
На губках газового ключа № 1 из комплекта инструмента КОС-75 ГП-3С изношены насечки;
"Ослаблен хомут крепления метанолопровода 215В в зоне ""В""";
Сломано крепление унитаза на КОС-30 ГП-1В;
Нарушена изоляция шлейфа 714 ППА;
Здание УМВ. В помещении, предназначенного для размещения вентиляционного оборудования (венткамера) , находятся посторонние предметы.;
В кабинете 21 сан. узел закончилось средство для мытья рук в диспенсере.;
Некорректные показания перепада давления на С-1/3 УОГ;
Не корректный перепад на колоне К-401/1 (УРМ).;
Не убраны посторонние предметы в райне ПОРДиМ.;
Отсутствует заземление на электродвигателе ПНУ ГПА №622.;
Не убраны посторонние предметы в районе склада метанола со стороны Е-16/1.;
Перегорела лампа освещения в районе абсорбера А-1/2 в ЦПГ.;
Торчащая арматура на территории МКУ 611.;
Посторонние предметы в ВОУ ГПА № 626.;
Отсутствует указатель направления вращения на насосе Н-1-1.;
Не достаточное освещение в ОД ГПА №715;
База УТТиСТ, Санитарно банный блок (СББ). Лестничный марш напротив ГВП, ведущий к ТУ и ВРУ СББ не имеет жесткого прилегания к земле, в следствии чего три проступи оторвались от сварного шва с правой стороны. Есть вероятность падения.;
Бой ЖБ изделий на путях передвижения по территории базы ЛЭС, возможно травмирование.;
Масляное пятно на парковки базы ЛЭС.;
База СТО Урал, цех рихровки. Необходимо устранить течь масла из смотрового окна уровня масла коробки передачь токарновинторезного станка.;
Посторонние предметы на путях подхода к пожарному крану в гараже базы ЛЭС.;
Отсутствует сигнальный колпак на КИП на ПК 1+47 газопровода-шлейфа №222 УКПГ-2С;
Чрезмерное натяжение дренажного кабеля  КЛ к ГАЗ-200 КГС №221 УКПГ-2С.;
Бза УТТиСТ, Бокс №3. Вторце бокса №3 (улица) необходимо убрать мусор (осколки битого стекла, профлист, рулон трубы ПНД).;
Нарушена изоляция ЕД-2.район НКЦ;
"Посторонние предметы в отсеке ""БОА"" ГПА№914.";
ГПА 721: Сломано запорное устройство двери ОН.;
55ВЛ-30 оп.193 обрыв пряди заземляющего поводка привода разъединителя 30Р-15 более допустимого.;
Повреждены перила выход из ЦРМ к АВО ГП.;
Низкий уровень масла в лубрикаторе компрессора ВК-1.;
В здании БВС на батареях лежат перчатки.;
ЯГТЭС котельная термакс, помещение промывки фильтров, штепсельная розетка, установленная в помещении класса пожароопасной зоны П-1 имеет степень защиты оболчки IP20;
ЯГТЭС, котельная термакс, блок промывки фильтров, выключатель рабочего освещения, установленный в помещении класса пожароопасной зоны П-1 имеет степень защиты оболочки IP20.;
поз. 137 Отсутствует табличка НВО на емкости 40Е-7;
Вывешены не актуализированные планы эвакуации в производственных помещениях.;
поз.130 Выцвел знак безопасности;
поз.14 Посторонние предметы;
поз.14 Оборвано заземление насоса ;
поз.131 Отсутствует красная стрелка на манометре;
Поз.135 посторонние предметы на площадке обслуживания  ёмкости 40Е-2/2 ;
"Поз. 5.1 Отсутствует знак ""Заземление"" на заземляющем проводнике. ";
Мокрые полы в ЦПГ возле А-1/6;
Не целостна табличка на кране Г108;
Не целостно ЛКП на опоре трубопровода на ППА под Г103.11;
Посторонние предметы в здании печи П-1/3;
Мокрые полы в ЦРД возле Е-21/2;
Отсутствует надпись направления вращения О-З на задвижке 200 в ЦДМ;
Не целостно ЛКП на штурвале задвижки 24 в ЦДМ;
Отсутствует технологическая схема газа СН в УПТ;
Вода на полу ОМА, ОН.;
Повреждена табличка параметров на датчике (перепад в А-2/4р) ;
КЦ-2 УПТТиГ посторонние предметы в аппаратной КИПиА.;
МКУ ,КГС №611. Отсутствует информационная табличка ( Соблюдения правил во время движения по лестнице).;
Подтеки масла на переходной площадке трубопроводов между арматурными блоками А-1/8 и А-1/9 ЦПГ. Риск травмирования при падении во время перемещения по скольскому покрытию.;
Провисание защитной решетки на ВХ/2/5 ЦРДиМ.;
Поз.5 30Р-1/2 не закреплена схема включения аппарата в работу.;
Не достаточно освещение в отсеке ОМА ГПА №124;
Не читаемые бирки обозначения ЗРА на ППГСН.;
Поврежден знак безопасности на входной двери в УПТ;
Не работает выключатель аварийного освещения в раздевалке поз.72.;
Оборван поводок заземления на трубной разводке возле пожарной лестницы поз.72. ;
В помещении вент камеры П3 не закрыт лоток кабельного ввода. ;
"На позиции 3 не работают светильники №6;17;20;25;27.";
Позиция 57 сломано крепление лючка 1ВТМ.;
Нарушена теплоизоляция трубопровода В2  ТК 2.;
Посторонние предметы в ПГ 1.;
Утратил информативность знак (стрелка) указывающий направление потока среды на трубопроводе Т1 поз.2 П1. ;
Наледь (скользко), по маршруту следования рабочего персонала к зданию УМВ.;
"Внести предложения по развитию культуры открытости и доверия в вопросах безопасности (для преодоления уровня травматизма). 
Суть: сформировать практику открытого обсуждения событий, не повлекших последствий, о которых знают рядовые сотрудники на основе постоянного выявления потенциально опасных ситуаций. Что позволит предотвратить потенциально возможные происшествия. ";
Правильное размещение урн без травматизма для работников Общества. Территория здания должна быть благоустроена таким образом, чтобы не возникало угрозы травм людям из-за скольжения, падения и столкновения (безопасный проход) – ст.11 Закона №384-ФЗ.;
Поз.112 ( Площадка приема метанола). Провисание ворот.;
Поз.11 (Дренажная емкость )  - Скопление дождевой воды в каре. ;
Поз.31 (Дренажная емкость ВМР )  - Скопление дождевой воды в каре. ;
Поз.19 30Е2/2 - Повреждение изоляции на линии дренажа.;
Поз.32 20Т-3/ - Повреждение изоляции на линии дренажа.;
"После открытия новой стоянки автотранспортных средств на площадке перед СОК (слева от ""Молекулы"") Общества в часы пик наблюдается массовый переход дороги (в районе заезда на автостоянку) пешеходов с автостоянки в сторону АЦ и в обратном направлении в необозначенном знаком ""Пешеходный переход"" месте. 
Высокая интенсивность движения на указанном участке дороги в пиковые периоды создают риск наезда на пешеходов и ДТП.
Кроме того, в дождливую погоду существующий пешеходный переход заливается водой и пешеходы перебегают указанную дорогу в иных (""сухих"") местах, не обозначенных знаком ""Пешеходный переход"".";
"ДКС 2/2 крановый узел: отсутствует маркировка ""Открыто"", ""Заккрыто"" на приводах кранов №72,79.";
Посторонние предметы на площадке обслуживания Е-8а.;
Нарушена теплоизоляция (снята окожушка) трубопроводов Т-1а.;
Нарушена теплоизоляция технологических трубопроводов;
Нарушена теплоизоляция технологических трубопроводов;
Заблокирована дверь на улицу в открытом состоянии помещения ВХ-5 ТКДиМ.;
Не исправен доводчик входных дверей в технологическое помещение ТН3,4;
Отсутствует табличка «220 В» на розетке в комнате приема пищи ПЭБ.;
Разряжен газоанализатор СЕАН-Н №6065.;
"Стеклянная дверь аврийного выхода корпуса ""Б"" АЦ Общества снята с петель, с наклоном стоит вдоль стены у выхода (первую декаду октября 2023) и препятствует свободному проходу (аварийному покиданию корпуса ""Б"")";
Посторонние предметы в помещении. поз. №13. АГРС.;
Отсутствует информационная табличка. поз. №13. Дегазатор. АГРС.;
Повреждение ЛКП. Площадка БРГ. АГРС.;
Низкое давление заряда огнетушителя ОП-8 в отсеке нагнетателя ГПА №715. ;
Недостаточное освещение модуля А-1/9 (ЦПГ);
"Нарушено ЛКП ящика с песком ""антигололёд"" рядом с цехом регенерации ДЭГа (поз. 41)";
Нарушено ЛКП пожарного ящика с песком помещения насосной цеха регенирации ДЭГа поз. 41;
Посторонние предметы в ОН. (остатки герметика);
"Посторонние предметы в отсеке ""УНС"".";
Нет аварийного освещения в тамбуре БПТПГ;
Не исправен доводчик входной двери в ЗПА. ;
Не достаточное освещение в ЗПА.;
Подтеки масла на полу возле узла ввода шлейфа КГС113 в ЗПА. Риск травмирования при падении при перемещении по скользкому покрытию.;
Пятна масла на полу в помещении МКЦ-2;
Пустая тара из-под краски в ТКПГ.;
Не корректный перепад на Гипер Флоу на замерной нитке товарного газа №3  (УЗГ).;
"Отсутствует опозновательная табличка ""САЗ"" на кране №36 КЦ-1";
Оторвана информационная табличка на входной двери СВО №911.;
Повреждена изоляция на трубопроводе тепловодоснабженя на ГПА № 423;
Разряжен газоанализатор Титан на пульту БППП.;
Водномаслянная эмульсия в поддоне ОМА.;
Посторонние предметы на площадке обслуживания кранов АВО газа (гитара);
Вышел из строя электрод сравнения в точке дренажа КГС №109 УКПГ-1С;
Подтёк масла под ПСМ2'4 МКЦ №2.;
Территория ГП- не заболчен люк дренажной емкости Е-10;
Территория ГП-б/б насоной метанола Н3/2 -задевает за ограничительный кожух;
Территория ГП-склад метанола,после проведения огневых работ не убрана переноска;
БППП-не закрыты щитами компьютерный пульт управления;
ТКРДиМ ВХ-2А не достаточно освещенности;
Территория ГП- склад ГСМ частично нарушена опломбировка ворот№3;
База СТО Урал, помещение Электоцех СЭВС. Отсутствует запирающий механизм в помещение Электрощитовая, возможен доступ посторонних лиц.  Необходимо установить дверной замок.;
Оборвано заземление на клеммной коробке АПК ГПУ-111.;
Отсутствует ограждение муфты насоса Н3-2 и электродвигателя (б/б метанола);
Не достаточно освещение около Н-7;
Постороние предметы на лестнице входа склада метанола (инструменты, кошма);
Не рдостоверные показания термометр на Е-3 (высоко установлен, не достает до воды).;
При проведении замеров уносов ДЭГа по абсорберам, обнаружена негерметичность шланга сброса газа на свечу (около А1-5);
В БТПГ не исправен огнетушитель при в ходе в блок стрелка давления на нуле.;
Оборвана сигнальная лента т/а № 111.;
"Не исправна ручка входной двери в ""БОА"" ГПА№914.";
Неисправен манометр на УТВ ГПА№222;
Отсутствует номерная бирка на ЗА уровнемерной колонке технологической обвязки Р-2/2 ЦРДиМ.;
Отсутствует номерная бирка на ЗА уровнемерной колонке технологической обвязки Р-2/2 ЦРДиМ.;
Ослаблен крепеж, фиксирующий хомут трубопровода Ду50 к опоре технологической обвязки Н-3Б ЦРДиМ.;
Провисание защитной решетки на ВХ-3/4 ЦРДиМ.;
Ослабло крепление дверного навеса двери отсека ОМА ГПА №126;
Сорвана пломба на фланцевом соединении насоса Н-1/23.;
Не плотно закрывается дверь с торца технологического корпуса;
Низкий уровень в МБД ГПУ-211;
Нет датчика температуры (ТСМУ) в  помещении  АСУТП (УЗСП).;
Посторонние предметы на стойках КИП П-1/4(УПТ);
Б/б насосной метанола Н3/2 не покрашен, вновь смонтированный предохранительный кожух;
Территория ГП- б/б насосной ГСМ- сломан даводчик входной двери;
ТКРДиМ на вновь смонтированном датчике уровня Е-12 -отсутствует табличка ;
ТКПГ- ОП-50№33 нарушена герметичность шланга;
Разряжен газоанализатор СЕАН-Н №6062.;
ТКРДиМ ВХ-2А/2- ослаблено натяжение диффузора;
Территория ГП- возле РВС кабельная этакада провисание кабеля;
Подтеки метанола под Е4а;
Не достаточно освещение в блок боксе метанола;
Не отрабатывает клапан по орошению К1А, утечка воздуха КИП  по клапану;
Повреждена пломба калитки склада метанола;
Отсутствует на своем месте табличка со схемой К1А;
Неплотно закреплен знак огнетушителя в пультовой ПЭБ.;
Отсутствует табличка с описанием параметра прибора КИПиА, УПМТ ;
Отсутствует знак безопасности на входе в ГПА№915.;
Посторонние предметы в м.хоз-ве 2оч.;
Заставлен ящиками проход на склад КИП в ЗХД. ;
Не достаточное освещение в топочной ПОРД-1/3.;
Разряжен газоанализатор СГГ-20Микро.;
Подтеки ЛВЖ между Н-10/6 и Н-10/7 ЦРДиМ.;
Не закреплена табличка назначения прибора, БПДУ на Т Н №5 ЦПГ, стойка КИП.;
Посторонние предметы в ливневке, возле маслостанции ГП.;
Лужа воды под насосом Н-5а2 в ЦРД,охлождение компрессора.;
Посторонние предметы в ЦПГ, стойка КИП БТДА.;
Отсутствует защитный короб на БУЭП, 315 куста на ППА.;
Отсутствует стрелка разрещенного давления на манометре, маслобак БТДА в ЦПГ.;
Пятна масла на полу в помещении насосной склада масел;
Оторвано заземление на насосе Н-6.;
Отсутствуют направления вращения штурвалов задвижек на БА-5;
В кабинете 337 инженерного корпуса, блок 3, перегорела лампа в потолочном светильнике. ;
Не корректный перепад на фильтр-патронах на А-201/5 (УПГ).;
Розливы воды в тамбуре ГПА №223 отсек БМА;
ПЭБ. Неисправен доводчик входной двери.;
Неисправен доводчик двери основного входа в БППП.;
Посторонние предметы на площадке БТДА-1 (ЦПГ);
Территория /ГП-УОК Г521/2 пропуск масла при закрытии на головном цилиндре;
ТКРДиМ на линии подачи метанола на ПРМ З,А№8(возле нее) отсутствуют крепежный хамут;
ТКРДиМ пробоотборник ВМР с Е-9 пропуск по вентелю;
При проведении работ сторонней организацией один из работников не укомплектован средствами СИЗ;
ТКПГ  А1/1-после окончания работ не убрали(навели порядок) на месте проведения;
Территория ГП-на приборе КОНГ-ПРИМа частично не работает обогрев;
ТКРДиМ Н7а/2-забит дренаж;
Подтеки ДЭГа под БФ1/1;
Оборвано заземление вытяжного вентилятора В1-1 ПОРД;
Повреждены пломбы фланцевых соединений в Блок Боксе метанола;
Сломан доводчик двери ПОРД;
Нарушена теплоизоляция дренажных линий Т1А;
На здании ИТЦ (инженерный корпус) кабинетов 343, 346 в результате сильного ветра вырвало отливы окон. Необходимо установить отливы на окна и дополнительно проверить состояние имеющихся, для предотвращения захлестывания воды на монтажные стыки и исключения возможного повреждения деревянных оконных рам.;
Провести работу с Админитрацией города по вопросу поднятия уровня пешеходного перехода в связи с его подтоплением во время дождливой погоды и весенней распутицы.;
Для снижения риска ДТП предлагается провести работу с Администрацией города по вопросу дополнительного освещения пешеходного перехода между АЦ и СОК Общества, как вариант- установление освещения, оснащенного датчиками движения.;
"УМВ.  Заменить питающий кабель масляного нагревателя имеющего повреждения защитного слоя изоляции.
Основание п.п. а) п. 35 Правил противопожарного режима в РФ (утв. постановлением Правительства РФ от 16 сентября 2020 г. № 1479)";
Территория ГП-намокла информационная табличка на ПОРД(арматурный блок) при входе;
Территория ГП-рессиверы воздуха КИПа В1/2,3 открыты лучки после проведения ИБП;
Посторонние предметы на площадке обслуживания Е1-1;
Обнаружены фрагменты упаковочного материала ЗИП на площадке обслуживания ремонтного т/а № 111.;
"Замело снегом предупреждающую табличку ,, Держись за перила"" на входе а МКЦ 2.";
В блоке одоризации ручка входной двери в неисправном состоянии.;
Отсутствие красной черты на манометре Н-11/1 ЦРМ;
Замазученность дренажной задвижки Е-3а.;
Нарушено ЛКП ЗРА №20, 19Д, 83, 79, 78 в ЦДМ.;
Нарушено ЛКП задвижек 184,185,184.2,185.2 в ЦДМ.;
Крупный мусор под ППА.;
Посторонние предметы около Е-5.;
Неисправен доводчик двери ВХ-2.;
Мусор в галерее перед ЦПГ.;
Подтёки маслв в Б\Б мерных ёмкостей;
"Посторонние предметы на пути обхода ""Б"".";
Отсутствует красная метка на манометре, указывающая рабочее давление в С1/3 УОГ.;
Снег, наледь на ступенях переходной площадки 2 этажа ЦРДиМ. Риск травмирования работника при падении во время передвижения по скользкому покрытию.;
Поврежден заземляющий кабель КК-1/3 приборов КИПиА С-1/3 УОГа.;
Разливы жидкости пол насосом Н4-2, в насосной.;
Наледь на подходах к БППП, возможно падение работников;
"Не горит светильник ""Аварийный выход"" в лаборатории БППП";
Наличие посторонних предметов, материалов в помещении б\б ЭХЗ КГС №104 УКПГ-1С.;
"В п. Новозаполярный около общежития ""Ямал"" появились дикие бродячие собаки.";
на территории УТТ иСТ п.Новозаполярный напротив, АБК УТТ иСТ ливневка с поврежденной решеткой в двух местах .;
"Здание УМВ. Закрыть защитной крышкой кабель канал электропроводов (Выход № 2 , над входной дверью)
Основание: ПУЭ 7 издание п.п. 2.1.4, 2.1.10";
Неисправен доводчик двери главного входа в ангар № 915.;
Отсутствует табличка ГПУ №212 кран №1 с маркой гидрожидкости;
Обледенение путей передвижения персонала по территории УКПГ .;
Выпирание плит на площадке кранового узла №501 газопровода подключения УКПГ-1В. Требуется перекладка, возможно спотыкание при движении, возможно травмирование работника.;
ТК-6 посторонние предметы на площадке обслуживания ШК.;
"Поз.32 Отсутствует информационный знак ""Держись за перила"".";
Поз.12 Лужа дождевой воды при входе в цех.;
Поз.3 Нарушена теплоизоляция на ручной арматуре дренажной линии теплообменник 20Т-1/2 (выход сырого газа).;
Наледь перед входом в ПЭБ.;
Постороние предметы на выходе ТКПГ от А-1/1 (инструменты, ветошь), затруднен проход;
Поз.2  Оторвана лента (мало заметное препятствие) за сепаратором 20С-2/1.;
Талые воды в коробе обратного клапана ДУ1000 на выходе газа с ГП;
Низкий уровень ДЭГа в Е-4, возможна остановка насосов при срабатывание блокировки  Н-10 по уровню;
Сломан доводчик двери блок-бокса метанола;
Поз.10  Емкость 40Е-2/1 на площадке обслуживания посторонние предметы (ветошь проволока лоток для кабеля).;
ПЭБ. Запасный выход.Не исправен доводчик двери.;
Разлив ДЕГа в ЦРД возле Н-10/5;
ЦРД Н-7/2 -задевает за ограничительный кожух.;
МКУ 611 куст. Не плотное закрытие двери в компрессорной.;
Недостаточный уровень масла в лубрикаторе компрессора ВК-2 в компрессорной;
В слесарной мастерской на огнетушителе нет актуальной даты поверки ;
На территории ЛЕС возле АБК обнаружена торчащая арматура с бетонной плиты.;
Отсутствует табличка с наименованием параметра на приборе по давлению В-1/1 УПМТ;
Перегорела лампа аварийного освещения на входе в ЦРДиМ.;
Слабый напор воды в смесителе душевой.;
Нет информационной таблички на входе УПТИГ;
Обнаружены посторонние предметы на втором этаже технологического корпуса АР-02 (инструменты).;
"Посторонние предметы на пути обхода ""Г"".";
Наличие дождевой воды на входе в УПТИГ-2 очереди ДКС.;
Недостаточное освещение АР-02, 5т.н.;
поз.1 Отсутствует освещение в тамбуре при выходе из цеха ЗПА.;
"поз.14 50Н-4/3 на манометре сместилась от вибрации ""красная стрелка""";
Посторонние предметы под лестницей входа в СЭБ.;
Отсутствуют обозначения согласно схемы включения аппаратов (В-401,В-402),(УРДиМ).;
"ОТсутствует табличка ""держись за поручень"" МКЦ , КЦ-2";
Неисправен доводчик двери ОМА ГПА-712.;
Не отрабатывает клапан давления газа в Р1-2 (давление в разделителе выше чем задано);
Подтеки ДЭГа под арматурным блоком А1-1;
Сломана струбцина заземления автоцистерны к мачте около Е6А;
Сломана ручка двери тамбур шлюза ТКДМ;
Забит пробоотборник с линии К1А - Е-12;
Не достаточно освещение (перегорела лампа) на ВХ2А;
Разряжен газоанализатор СГГ-20 Микро №5940;
"Отсутствует обозначение ""Открыто"" - ""Закрыто"" на штурвале запорной арматуры крана С-101.4";
Деформация оцинкованного листа с образованием острых кромок на трубопроводе Ду 500 ГШ 612 на ППА. Существует вероятность получения травмы.;
ГПА-Ц5-16С. ОД, отсутствует схема системы смазки ДГ-90Л2;
КЦ-2 ПТГ №2 посторонние предметы.;
Плохая видимость указателя направления вращения штурвала задвижки №81 в МКЦ-2.;
Отсутствует информационная табличка с указанием измеряемых параметров на приборе КИП в отсеке ОМА ГПУ-115.;
Потрескан шланг на ОП-8 в БМА ГПУ №211;
"Посторонние предметы на пути обхода ""В""";
Отсутствует маркировка среды на трубопроводе выкида с насоса Н-10/3;
Отсутствует красная стрелка на манометре Н-10/10 ЦРМ;
Отсутствие направления вращения на арматуре Н-10/3;
"Отсутствует информационная табличка ""Опасная зона"" на защитном ограждении между 1 и 2 секциями АВО газа.";
Не исправен дверной доводчик на входной двери арматурного блока ПОРД-1/5,;
Подтеки ДЭГа на полу  возле Н-2/1,2 ЦРДиМ. Риск травмирования работника при падении на скользком покрытии.;
Не горит плафон аварийного освещения возле К-1/2 ЦРДиМ.;
Отсутствует связь с Гипер Флоу на скважине куста 941/3.;
Прошу рассмотреть возможность установки поручней по левой стороне лестницы корпуса Д при движении в конференц-зал. При большом количестве народа создается затруднение в движении, что может привести к давке и травмам. Также при встречном потоке приходится ждать, пока пройдут люди, только потом продолжать дижение.;
Рассмотреть возможность проработки совместно с Администрацией города вопроса поднятия уровня пешеходного перехода, его переноса либо установки ливневок. Весной и осенью наблюдается сильное подтопление, что затрудняет движение пешеходов, вынуждает их обходить залитые водой участки, что влечет нарушения правил дорожного движения.;
Подтеки ДЭГа под насосами Н-10.7, Н-4.3.;
Отсутствует табличка на лестнице МКЦ-2;
Беспорядок на рабочем столе в наполнительном отделении поз.22.16.;
Неисправно аварийное освещение БППП 2 этаж.;
Подклинивает дверной замок  в тамбур-шлюзе ЦПГ;
Посторонние предметы на площадке обслуживания МКУ КГС№607;
Торчащая арматура на путях обхода АВО газа КЦ-1;
Отсутствует освещение ОН в ГПА 624;
Не читается технологическая схема включения ЦТК -1,6 / 0,25 (Ц-7-К);
Сорвано крепление информационного знака на километровой стойке газопровода ЦДКС - АГРС 2-я нитка.;
АГРС БК2/70. Отсутствует бирка с технологическим номером на БПГ.;
"АГРС БК2/70. Отсутствует табличка ""Держись за поручни""  п. №1 БРГ.";
"Поломаны гаечные ключи 19х22; 22х24.";
Загромождён аварийный выход из помещения УПТГ поз.№13.;
На шаровых кранах №К42,№К55 отсутствует информация о марке рабочей жидкости в гидросистеме.;
Подтеки по фланцу К1А - линия с ПОРМ;
На штурвале ЗРА линии К1А - ВХ2А отсутствуют напрвления вращения и надписи ОТКР/ЗАКР;
На штурвале ЗРА линии К1А - ВХ2А отсутствуют напрвления вращения и надписи ОТКР/ЗАКР;
Посторонние предметы (мешки со спец одеждой) на выходе из раздевалки - затруднен проход ;
Н4/1 выведен в ремонт для замены подшипников электродвигателя - не огорожен сигнальной лентой;
ОП-50 ТКДМ около Н2А, отсоединен шланг от огнетушителя;
Сломана лопата в ящике с пож.песком около Блок бокса метанола;
Сломана ручка двери главного входа в ангар № 911.;
541РП-6 поводок заземления входной двери в месте опрессовки наконечника имеет повреждение.;
ИТП АБК ЦЭС НУ, трещина в корпусе трехходового крана №61, сочится вода.;
2.1.2 Посторонние предметы на площадке Е-9;
