Message;Risk
"ГТЭС-48. На маршевой лестнице подъёма к Складу ЗиП, потерял информативность знак безопасности ""Держитесь за перила "".";
На входе в ЦРДиМ неисправен доводчик дверей;
Посторонние предметы в ЦРМ ;
Не убрана тара из под краски под Е-7;
ГТЭС-48. ЭМ-2. Нечитаема табличка с указанием ответственных за пожарную безопасность.;
ГТЭС-48. Склад ЗИП. Сорвана пломба с пожарного крана ПК-3.;
Поз.3  На площадке обслуживания задвижки №228 на линии конденсата от теплообменника 20Т-2/2 до разделителя 20Р-3/2 посторонние предметы (ветошь и два швеллера).;
Поз.2  В помещении (узел замера газа)талая вода.;
Утечки масла под насосом Н-10а/2.;
Низкий уровень масла ВК-2.;
Нарушена целостность ЛКП Н-7/1.;
Посторонние предметы на входе в слесарную мастерскую.;
Нарушена герметичность сальникового уплотнения ЗРА №72.6.;
Не закреплена защитная решетка на диффузоре вентиляторе АВО газа ВХ-2-2.;
Нет аварийного освещения ГПА №221;
Отсутствуют информационные таблички с указанием измеряемых параметров на датчиках вибрации нагнетателя ГПА-122.;
Неплотное прилегание двери к раме входа в ПЭБ.;
Устаревшая схема включения и нумерация ЗРА на емкости Е-9Вр;
Посторонние предметы в насосной метанола;
"Занесен снегом знак безопасности ,,Держись за перила"" ремонтного т/а № 122.";
"Нарушена целостность бирки ""Опечатано"" ПК-3 поз.5";
Отпала схема включения 30Р-2/1 поз.41.;
Отсутствует красная черта на манометре Давление в Р-4 ЦРМ;
Постороние предметы на входе в БА ГПУ№212;
На втором этаже инженерного корпуса, из двери в левое крыло (ИТЦ) торчат гвозди;
Низкий заряд аккумуляторной батареи газоанализатора ФП22.;
Неисправен доводчик двери отсека нагнетателя ГПУ№514.;
Утечка масла по штоку зад.№3Д МКЦ№2.;
Посторонние предметы (мусор) возле ЗАПТГ ГПА№521.;
Отломана петля нв створке АВОМД ГПА№523.;
Отсутствует освещение в БМА ГПА№523.;
"Нарушена целостность теплоизоляционного покрытия на трубках управления АПК ""Моквелд"" ГПА№523.";
Нарушена целостность окожушки кр№6 ГПА522.;
Разводы на полу в БОА № 911.;
На сетке корзины УФС КОС-30 ГП-1С образовались острые кромки, способные привести к травмированию рук;
На Геологоразведчиков 1А сломано металлическое ограждение у дороги. В условиях гололеда человек при падении может упасть на проезжую часть.;
Наледь перед ступенями входа в арматурный блок печей П-1.1-4;
Утечка воздуха КИП по сальнику ЗРА Воздухосборника В-3;
В ТКДМ не полный ящик с пож.песком (около Н10-10);
Порвано заземление уровнемера по пластовай воде А1-3;
Не исправен манометр на В-3,5 компресорной воздуха КИП, отсутствуют показания - сел элемент питания;
"Отсутствует табличка ""220 В"" на розетке в кабинете мастеров поз.22.12.";
Грязь и комки грунта на путях передвижения, после проведенных работ по планировки территории на базе ЛЭС, возможное получение травмы при передвижении.;
Нарушена пломбировка ПК-22, 2-ой ступени I-го компрессора поз. 22.1.2.;
На опоре ВЛ-48В к ГАЗ-200 на КГС №332 УКПГ-3С слетел с изолятора анодный провод СИП.;
ПГ-21 Отсутствует обозначение заземления;
поз.14 В1-2 Повреждена гибкая вставка вентилятора;
поз.17 Постороние предметы за емкостью по приему метанола;
Поз.13 Нарушена целостность таблички с техн. номером ЗА 13Z5.2 на емкости 50Е-1/2;
Поз. ЗПА 1  повреждено ЛКП на ЗРА .;
Поз. ЗПА2  отсутствует технологический номер  на КШ .;
Поз.5.0  посторонние предметы .;
Поз.7.0 посторонние предметы .;
Поз.7.1 нет направления на трубопроводе .;
Поз.5.1 повреждено ЛКП на двери.;
Поз.9 посторонние предметы.;
Сломана дверная ручка в топочной ПОРМ-1/1.;
Не достаточное освещение в арматурном блоке ПОРМ-1/1.;
Отсутствует нумерация ЗРА на АР 06/1;
Плохое освещение в КШТ ГПА №226;
Повреждена изоляция крана №37-1.;
Отсутствует опломбирование устройства для изменения уставок на электроконтактном манометре давления Н1.1 в УОГ.;
Оборвана сигнальная лента  ограждения ремонтного т/а №122.;
Нарушена изоляция трубопровода 5 т.н.;
"Не читаема информационная табличка "" работа"" на насосе Н-10/5 в ЦРДиМ";
Занесены снегом лестницы склада масел.;
Разряжен газоанализатор СГГ-20(микро) на пульту БППП.;
Не корректный перепад на фильтре Ф-401/1 .;
Наледь на подходах к БППП, возможно падение работников;
Просрочен срок поверки технического манометра на Р1а,;
несоответственен уровень в МБД ГПУ №211;
ОП-50 (№36) ТКПГ - отсоединен шланг от огнетушителя;
Утечка воздуха КИП по клапану - орошение К1А;
Двойная звуковая индикация событий в САУ ТКДМ (звук проходят, текстовые события не показываются);
Поломана табличка с нумерацией вентиля на выходе инжектора маслобака  нагнетателя.;
"ГТЭС-22,5: 50РП-6; шкаф блокировок, не исправность светильника (освещение шкафа блокировок). ";
Скопление песка возле площадки остановки техники для посадки пассажиров;
Выявлено на полу скопление песка в коридорах и кабинетах здания АБК поз. 9.18  ;
Перепутаны таблички на угловиках М102.3 и М103.3 насоса Н10А-3;
Отсутствует маховик на ВИ-15 в ЦРД  Н-4.2.;
Загрязнены приборы ВЭ-16рб в ЦРД К-1.1 стойка КИП.;
"Устарела табличка  ""Держись за перила"" при входе в б/б РГСН.";
Посторонние предметы на клемном ящике, стойка КИП на УОКе.;
Нарушено лакокрасочное покрытие компрессора ВК-2.;
Недостаточное освещение в тамбуре ГПА№911.;
Не читаема информационная табличка Регистрационный номер на П-1 ОРМ;
Гололёд возле ПЭБа;
Недостаточное осещение над Е-7.;
КЦ-1 УП перегорела лампа освещения возле Крана №7.;
КЦ-1 УОГ С.1.5 Датчик уровня метанольной воды, обрыв заземления.;
Наличие снега и наледи на входе в БППП.;
ЦСГ-1, ПК - 36, 37 отсутствуют пломбы.;
Фрагменты мусора около контейнера ТБО.;
Недостаточное освещение в насосной метанола около Н-3;
Убрать переносную лампу ГПУ №212 ;
Клапан регулятор КРД-503 на Е-515 не управляется с пульта и по месту .;
Разряжен газоанализатор СЕАН-Н №6062;
Отсутствует обозначение аварийного освещения ДЭС-1;
Наледь на козырьке входа в арматурный блок печей П-1.1-4;
Обледенение ступеней и перил эвакуационной площадки 2 этажа ЦРДиМ с ВХ-3. Риск травмирования работника при падении.;
Обледенение ступеней и перил эвакуационной лестницы ЦРДиМ, выход с ВХ-2. Риск травмирования работника при падении.;
Обледенение путей подхода к входным площадкам ПОРМ-1/1 и ПОРД-1/2,3,4,5. Риск травмирования работника при падении.;
Утечка пром стоков на выкиде Н2А-2;
Лед на выходе с проходной ГП;
Не достаточно освещение на ВХ-2, перегорела лампа;
Не достаточно давление в ОП-10 ТКДМ около Н-17;
Отсутствует нумерация ЗРа на уровнемерной колонке К1А;
Обледение поверхности лестничной площадки выхода из ТКДиМ в сторону АВО газа.;
Повреждено защитное заземление уровнемера ЕП-1.;
Находжение постороннего предмета под ЕП-1 - изоляция ТП, иглопробивной текстиль. ;
Замело подходы к арматурному блоку печей.;
Отсутствует обозначение на ЗА на емкости 50Е3/1;
Отсутствует обозначение на ЗА на емкости 50Е3/2;
Не закреплена табличка обозначения емкости 50Е3/4;
Отсутствует схема включения емкости 50Е3/1;
Отсутствует обозначение ЗА на емкости 50Е1/2;
поз.13 Отсутствует обозначения на ЗА на емкости 50Е2/1;
поз.13 Отсутствует обозначение на ЗА на емкости 50Е2/2;
поз.17 отсутствует обозначение на ЗА на емкости 50Е/6;
Нарушено ЛКП покрытие на линии охлаждения насосов Н-10/5,6;
"Наличие загрязненности полов ""БОА"" ГПА№911-917";
Неплотное прилегание сигнальной ленты к ступеням лестницы входа в пультовую ПЭБ.;
Наличие снега и наледи на входе в УПТИГ-2 очереди ДКС.;
Снег на пути следования сменного персонала станции.;
Неисправен манометр на СПУ-1;
Неверные показания расхода газа 2т.н. АР-01.;
Засыпана снегом территория прилегающая к зданию ПЭТЛ;
В (УРДиМ) на колонне К-301/2 сработал нижний предел выносной колонки.;
Присутствие пыли на компьютерах в ПЭБ;
"Отсутствует информационная табличка ""Безопасность на лестнице"" на двери выхода со 2 эт. БППП";
Не читаемы информационные таблички рабочих параметров Н-4Б;
"Пути передвижения на территории ОПО занесены снегом: 
- выход из ЦРД,
- выход из ВХ-5.";
"Занесены снегом, наличие наледи:
- площадка печей огневой регенерации, пути подхода;
- лестничная площадка выхода из ЦРД, пути подхода.";
Наледь на подходах к БППП;
Снег на ПРДиМ;
Повреждена пломба калитки склада ГСМ;
Блок бокс Метанола - вырван доводчик двери;
Забит дренаж Н10-10, жидкость в лотке;
"Выгорела табличка ""скольская поверхность"" на маслоскладе поз.22.3.";
Обледенение дорожного покрытия АБК-БППП. Риск травмирования при падении.;
Нарушена контровка гайки на линии подвода моющего средства к переходнику ГТД.;
Капли машинного масла возле верстака в слесарной мастерской (скользская поверхность).;
Не читаема информационная табличка наименования оборудования Фн-3а/1,Фн-3а/2;
Нависание снега и льда с крыши над площадкой эвако выхода от Р-1а (риск травмирования персонала);
Поз.27  Неплотное закрытие входной двери здание аварийных кранов (провисание двери).;
"Поз.11  Отсутствует информационный знак '' Держись за перила"" ";
Поз.4  Арматурный блок конденсата 10ПУ-1/1 Утратил информативность указатель направления потока среды.;
Поз.29 На дегазаторе-разделителе (40ДР-1) отпала схема подключения аппарата.;
Снег, лед у входа в арматурный блок ППГ;
"Неисправна табличка ""Выход"" в ПЭБе";
Посторонние предметы на площадке выкатки двигателя ГПА № 911;
ЦПГ. Площадка БТДА № 2. Посторонние предметы (ветошь, рабочий инструмент);
ЦРД. Наледь на лестничной площадке входа в здание.;
Заметены подходы к пож гидрантам ПГ-5, ПГ-6.;
Крепление схемы системы обогрева ГПА ослабло.;
Снег на путях передвижения.;
Свисание снега с крыши на входе в щитовую УПТИГ-2 очереди ДКС.;
Сосульки на крыше блока двигателя ГПУ-211;
Загрязнен краской смотровой лючок на двери в отсек нагнетателя.;
Утечка по сальниковому уплотнению задвижки N10 дренажной линии из полуглухих тарелок А-1.  ;
Утечка по сальниковому уплотнению задвижки N31 уровнемерной колонки кубовой части А-3.;
Коробки с манометрами в тамбуре на входе в БППП;
Выявлен скользкий участок на пути передвижения здания ЛЭС и АБК МРУ;
Нарушена предупреждающая разметка, сигнализирующая о перепад по высоте при входе в мастерскую МРУ;
Скользкая поверхность на лестнице крыльца ПЭБ.;
Посторонние предметы в ОД ГПА № 615.;
"Отсутствует эвакуционная табличка ""Выход"" в помещении насосной ГСМ.";
Не закреплены плакаты на стенде.;
Подтеки под Е-5а.;
Отсутствует табличка на задвижке Д-9.1.;
Посторонние предметы около Ф-1/2.;
Наледь на лестнице КГШ №513.;
Перегорела лампочка в ПРМ.;
Поз.32 Посторонние предметы на площадке обслуживания 20Т-3/2.;
Поз.12 Изношено антискользящее покрытие входа в цех. ;
Свисание сосулек на козырьке ЦРДиМ;
Образование льда на лестничной площадке;
Наледь на площадке обслуживания кранового узла первый группы.;
Скользкая поверхность перед входом в БВП.;
Неплотное прилегание скользящей опоры под ЗЛТП скважины 509.6.;
Отсутствует информационная бирка на ЗРА №12 скважины 502.8.;
Наледь на площадке перед КПП.;
Выступ из-под земли металлического элемента возле скважины 502.6.;
Огнетушитель не на штатном месте в венткамере ЦПГ.;
Неисправность доводчика в УОГе.;
Наледь на площадке, вход в слесарную мастерскую.;
Недостаточный уровень масла в лубрикаторе ВК-2.;
Посторонние предметы на площадке в ЦПГ.;
Лед на подходах к проходной ;
Порвана мягкая вставка П1-2 ТКДМ;
Глыба льда над выходом с ТКПГ (около БТДА№9), возможно падение на работника;
Подтеки ДЭГа на арматурном блоке А1-1, под дренажными линиями;
Ступени лестницы перехода от Н-6 к К1А через улицу во льду, затруденн проход , возможно падение работника;
Нарушена целостность компенсатора на ЦТК-8/0,25М (Ц-6-К).;
Скользкие пути подхода к трансформаторной подстанции 19ТП-11. Опасность травматизма;
Не горит светильник в тамбуре Установки подготовки газа. Опасность получения травм;
Скользкие пути передвижения по территории Газового промысла;
Занесены снегом подходы к площадке ДЭС1, ДЭС2;
Не горит светильник освещения на пожарным гидрантом ПГ-1;
После уборки спецтехникой скользкие пути передвижения по территории газового промысла;
Не горит светильник аварийного освещения над входом в Водонасосную. Опасность получения травм при перемещении по лестницам в отсутствии освещения;
Наледь на подходе к лестнице входа в тех корпус;
Снег на маршруте движения персонала станции.;
Относительно низкий уровень масла в маслобаках двигателя ГПА № 911,913,916,917;
ЦРМ 2й этаж. Отсутствует табличка расположения огнетушителя ОП-50 №52;
ЦРД. посторонние предметы (ветошь) на площадке обслуживания Н4/1;
Заснежен пож .выход УППГ-1Х;
Отсутствие нумерации ЗРА, АР-01 1т.н. Г-101.1, Г-103.01;
ДКС: Гололед на путях перемещения персонала.;
Неисправен врезной замок двери в тамбур-шлюзе ТКРД, подклинивает.;
Не герметичен подвод управления импульсным газом крану №2 ГПА 222;
КОС ГП - 3В, трубопровод отопления, проходящий возле лестничного марша изолирован фольгоизолом, который закреплен пластиковыми стяжками. При спуске существует опасность травмирования (пореза) лодони об срезанные концы стяжек.;
"Осторожно гололёд! 
Возле Спортивно-оздоровительного комплекса выявлены опасные участки территории, по которым сотрудники Общества перемещаются в АЦ (на работу и с работы).  ";
ГТЭС-22,5: ДЭС№7, ДЭС№8 топливный трубопровод , отсутствуют присоединения заземляющего проводника.;
Свисание наледи с защитных козырьков входных площадок ЦРДиМ.Риск получения травмы при падении наледи.;
На технологической обвязке распределения ГСН на номерной бирке ЗА отсутствует технологический номер. ;
Не герметичен подвод управления импульсным гамо крану №2 ГПА №222;
Заносы перед входом в ПЭБ.;
Снег на площадке между ПОРМ и ПОРД;
Не достаточно освещение в венткамере ТКДМ;
Сломана петля на входной броне двери походной, возможно падение на проходящих работников;
Сел элемент питания в манометре на БФ1/1 - не отображаются показания на табло;
Лед на жалюзи ВХ-2А расположеных над выходом с ТКДМ -  возможно падение на работников;
Повреждены пломбы на фланцах метанолопровода от счетчика арегенерированого СН3ОН до Е4А;
Обледенение площадки перед БВГ №8.;
Отсутствует информационная табличка на КР №4 ГПУ-113.;
Отошла накладка на перилах. Возможно соскальзывание руки и падение сотрудника при передвижении по лестнице.;
"В санитарно-бытовом помещении здания геологической службы (1 этаж; правый / левый санитарный узел) унитаз находится в неустойчивом положении (не закреплен). ";
На лестнице в Водонасосную натоптанный скользкий снег. Опасность падения на лестнице;
Перегорели лампы освещения над шкафом аварийного запаса в БППП;
Снег и наледь на ступенях и площадке эвако выхода со второго этажа БВП ;
Разряжен газоанализатор СЕАН-Н №6062;
Нарушена целостность сигнальной ленты ремонтного т/а №122.;
Обледенение просечного листа входной группы ТКРД со стороны АВО газа. Существует опасность падения работника.;
"Отсутствует надпись направления вращения ""Открыто-Закрыто"" на запорной арматуре Г-110";
УОГ. Занесен снегом тамбур-шлюз входа в здание.;
БППП 2й этаж. ОП-8 № 21 , негерметичен шланг подачи огнетушащего вещества.;
"Модуль №3 машинный зал на клемной коробки 0,4 кВ. знак ""Осторожно электрическое напряжение"" утратил информативность.";
Модуль№3 машинный зал перечень первичных средств пожаротушения не соответствует действительности.;
Территория ГТЭС-72  возле склада ламп на путь передвижения персонала отсутствует противогололедный реагент.;
Площадка ПАГЗ. На всей территории сильный гололед.;
Площадка ПАГЗ. Наледь на ступенях при входе в операторную ПАГЗов 841, 701, 805.;
Малый уровень в МБД ГПУ-211;
пос. Ямбург. Площадка ПАГЗ. На всей территории сильный гололед;
пос. Ямбург. Площадка ПАГЗ. Наледь на ступенях при входе в операторную ПАГЗов 841, 701, 805.;
Снег и наледь на ступенях и площадке обслуживания станции МКДС-100К поз.22.1. ;
Провисание кабеля ЭХЗ на эстакаде КГС №324 УКПГ-3С;
Отсутствие сигнальной крышки на КИП возле кранового узла №2;
Неисправен (резьба) замок на б/б ЭХЗ на КГС №324;
Сломан КИП на КГС №17, скважина №4;
Посторонние предметы на станине ПОРД П-1.3, арматурный блок.;
Лужа воды под шаровым краном влагоотделителя в компрессорной.;
Посторонние предметы на площадке обслуживания РИГ.;
Занесены снегом проходы к б/б КИП, б/б РГСН. ;
Занесены снегом пророходы к рессиверам воздуха КИП, Конг Прима.;
Поврежден хомут крепления огнетушителя в здании АБК МРУ;
Обнаружено подклинивание замка двери в помещения МРУ на ГП- 3С;
Не работает освещение на ВЛО-6.;
Заметены подходы к печам ППГ.;
На крыше слесарной мастерской свисание наледи;
Провисание защитной решетки на ВХ-3/3 ЦРДиМ. ;
На входе в ЦПГ неисправен доводчик двери;
Обледенение переходной площадки, ступеней и перил эвакуационной лестницы ЦРДиМ. Риск травмирования работника при падении во время перемещения.;
Нарушен элемент заземления КР №4,  ГПУ-113.;
Наледь на дорожке к лаборатории. Возможно падение сотрудников.;
Привален снегом Пож.гидрант №8,;
Повреждены пломбы факельных кранов САЗ на гитаре;
Ослаб хомут крепления линии импульсного газа к эстакаде - ЗПА ПРМ;
Подтеки под БТДА №9;
Утечка по сальнику ЗРА промстоков на ГФУ;
В здании ИТЦ 3 отломалось крепление перил на лестничной площадке при входе в здание. Данная поломка может привести к падению с высоты более 1м.;
Наличие наледи лестничной площадки выхода из ЦРД в сторону АВО газа. ;
Скользкая поверхность пешеходных путей передвижения по УКПГ - от БППП до проходной.;
Свисание сосулей с козырька двери ОН на ГПА 722;
Утечки масла гидропривода кранов Г101.3, 101.6, 101.7, 101.8, Г103.4, 103.5 на напольное покрытие.;
Заснежен пож.выход  ЗПА в сторону системы сброса газа на свечу ( риск получения травмы при падении);
ЦРД 2й этаж. Неисправна лампа освещения площадки Е-1/1;
Недостаточное количество против гололёдных материалов на пути передвижения персонала, участок от котельной до ЦРД. Присутствует вероятность падения на скользкой поверхности.;
Возле контейнера ТБО мелкие фрагменты бытового мусора.;
Поз.19  (Фильтр тонкой очистки 20Ф-1/6).Повреждение схемы включения аппарата.  ;
Поз.12  (Насосная метанола). неплотное прилегание скользящей опоры трубопровода линии нагнетания насоса 40Н-3/3.;
Поз.1  (ЗПА).Наличие масла под шаровыми кранами Кр 11/8.9;
Поз.2  При входе в цех ( УЗГ ) на пороге оторвана противоскользящая лента.;
Поз.1  ( ЗПА ) .Отсутствует бирка с нумерацией ЗРА на БРМ-1  КГС-6.;
УП №1 ДКС: повреждён манометр огнетушителя ОП-8(3);
Снег и наледь на путях передвижения ;
Сломана ручка в туалете БППП 1 этажа.;
Теплообменник Т-3/1. Отсутствует нумерация на ЗРА.;
Наледь на ступенях площадки обслуживания П-1а/2;
Занесены снегом проходы к площадке обслуживания теплообменников Т-3;
Гололед на проходах от КПП до БППП;
Забит трубопровод дренажа от Н-10/10 до Е-8А;
Неудовлетворительное антигололёдное состояние путей передвижения.;
Постороние предметы в тамбуре входной группы ПЭБ;
Наледь на ступеньках лестницы центрального крыльца ПЭБ.;
Подтеки масла под насосом Н-5 в МКЦ-1;
Неудовлетворительное состояние  уплотнительной резинки на двери отсека двигателя ГПУ№511.;
Свисание сосулек с козырька дверей отсека нагнетателя ГПА№523.;
Утечка масла по штоку зад.№14 насорсная ГСМ КЦ-1.;
Переполнена мусором уличная урна;
Во входной группе не работает светильник дежурного освещения .;
Образование гололеда на ступенях лестницы в помещение РУ-313 поз. 313;
Поз. 320 пом. 201, ослабло крепление розетки 220 вольт, потенциальная опасность контакта с токоведущими частями.;
ДЭС-1 на аккумуляторном шкафе отсутствует предупреждающий знак  ;
Лопнул плафон освещения помещения сауны в поз. 33 СЭБ;
УШМ 18V №44 искрение коллекторного узла при работе;
Заметены снегом первые две ступени лестницы КНС-59;
Обнаружен подтёк дизтоплива на фланце насоса Н-1 в поз.337;
Поз. 324 пом.140 загромождён проход отходами кабельной продукции;
Пом. 43 вышел из строя светильник аварийного освещения над входом в помещение УУП ;
Не обработаны антигололёдом пути передвижения по территории базы ЛЭС и съезд с федеральной дороги.;
Недостаточное освещение кабинета ИТР, т.к. перегорел один из светильников;
выключатель в подсобном помещении находится за металлическим шкафом. Есть вероятность прищемить руку при включении/выключении света ;
Не читаемые данные на информационном щите километрового знака 2 км. газопровода УКПГ-1С - ЦДКС 1-я нитка.;
На стеллаже хранения слесарного инструмента, участка МПК, обнаружен рожковый ключ с деформацией губок.;
"Протечка под изоляцией трубопровода водоснабжения административного здания «Вахта-80» ВЗИС СРТ:
возле отсекающих задвижек идет образование ледяного сталактита (≈ 0,5 м).";
Отсутствует красная метка на манометре по давлению буферного газа ГПУ-113.;
"Отсутсвие разметки в зданиях Общества обозначающей зоны раскрытия дверей. Подавалось соответствующее обращение через Автоматизированную систему учета потенциальных происшествий №18432. Признаное не целесообразным, в связи с отсутствием возможности нанесения цветовых схем на ковровые покрытия в зданиях Общества.
Предлагается при реконструкции зданий предусмотреть установку гобо-проекторов для промышленной демаркационной разметки, позволяющей обозначить наиболее опасные места, при нахождении в которых возможно травмирование персонала.";
Обледенение подхода к поз 4. ;
занесен снегом подход к ПГ-6;
скользкая поверхность поз 2 т.н 1,2;
Отсутствует информационная табличка на АВО газа секция 22ВХ-11.;
Отсутствует освещение на Е-8А;
Доводчик двери арматурного блока ПОРД - сломан;
Лед на подходах к БППП;
Обломан шланг ОП-10 в ЗПА;
Постороние предметы на ГФУ ( инструмент);
Сети внутриплощадочные, УТЕ площадки обслуживания занесены снегом.;
На выходе из ЗППА неисправен осветительный прибор указания аварийного выхода.;
Поз.39 отсутствует обозначение  на выключателе освещения.;
Поз.109 посторонние предметы .;
Поз.201 посторонние предметы.;
Поз.кнс78 отсутствует обозначения ОЗ вентиля отопления.;
Поз .КНС  78  отсутствует крепления штурвала на вентиле отопления.;
ДКС 2/1 КХР Р1: неисправно запорное устройство двери шкафа управления.;
Трудночитаемая табличка нумерации задвижки Г404;
Не достаточное освещение в блок-боксе ДЭГа и метанола.;
"Обледенение ступеней эвакуационной лестницы ""Слесарная БВП"". Риск травмирования работника при падении.";
Разряжен газоанализатор СЕАН.;
Облединение площадки входа в УПА.;
БППП. Сломан доводчик двери в тамбуре основного входа;
ЦРМ. Отсутствуют стрелки указывающие направление потока жидкости на дренажной линии разделителя Р-2/1.;
ТКДиМ. Посторонние предметы  на ВХ-5;
Отсутствует освещение в топочном отделении П-1/2;
Наледь перед входом в блок-бокс насосной метанола;
Ветром оборвана сигнальная лента ремонтного т/а № 122.;
Слабое освещение в тамбуре ПЭБ;
Не очищена от снега площадка эвакуационного выхода из котельной;
Наледь на площадке перед входом в гараж БВП. Опасность падения с высоты роста.;
Не горят светильники над Пожарными гидрантами ПГ-4, ПГ-5;
Не выключен свет Насосной метанола в отсутствии персонала и проведения ремонтных работ.;
При выполнении обхода основного и вспомогательного оборудования ДКС обнаруженно не надлежащее состояние теплоизоляции трубопровода дренаж УТО поз. 302.2;
Пункт 2.1.6 Чек листа для слесаря по ремонту ТУ. Не посыпано песком пути передвижения от проходной до СЭБ.;
Пункт 2.1.6 Чек листа для слесаря по ремонту ТУ. Наледь на путях передвижения к БВС. Существуют риски падения работника.;
Неудовлетворительное состояние путей передвижения (скользко).;
Пункт 2.2.12 Чек листа для слесаря по ремонту ТУ. Необходима заменить лампы в здании БВС 2 этаж.;
Пункт 3.1.6 Чек листа для слесаря по ремонту ТУ. ЦРД. Насос Н-10-8 Подтеки масла.;
Пункт 3.3.4 Чек листа для слесаря по ремонту ТУ. ЦРМ. Отсутствие изоляции на замененном участке линии ВМР на колонне К-1а.;
Поврежден заземляющий кабель корпуса насоса Н-3/1 ЦРД.;
В ЗПА КГС.116 основная линия ЗРА№116.2 шпильки фланцевых соединений имеют запас прочности по резьбе менее одного витка. ;
Образование наледи на пути передвижения персонала ПОРД №3;
"Обрыв участка ленты оградительной (1,5 метра) (желтый фон, красная надпись ""Осторожно Радиация""), предназначенная для ограждения мест с источниками ионизирующего излучения, при проведении подготовительных работ.";
В шкафу в раздевалке каб. 346,  при проведении АПК 1 уровня выявлено беспорядочно расположенная СИЗ;
На емкости Е 16-2 отсутствует бирка номера задвижки уровнемера.;
На емкости Е 16-2 отсутствует бирка номера задвижки входа продукта М 7.1.;
На блоке насосной ДЭГ и метанола образование свисающей наледи;
Скользкая поверхность путей передвижения от лестничных площадок ТКДиМ.  ;
В ИТЦ ( поз.10, блок Б, 2й этаж). В коридоре, перегорели 5 ламп освещения ( на 3х плафонах) ;
Скользкие пути передвижения по маршруту обхода.;
Повреждена изоляция на входном трубопроводе ёмкости 48Е-1 склада масел.;
На устройстве горелочном горизонтальном УГГ500-30-06 нечитаемая Схема Технологическая.;
Снег на площадках обслуживания склада масел.;
Наледь на подходах к БППП, проходной;
Не достаточно освещение на ВХ3;
Повреждены пломбы фланцев метанолопровода Блок бокса метанола;
Высокакя температура в узле связи, возможен выход из строя оборудования;
Отсутствует информационная табличка на ППА.;
Недостаточная обработка территории ГП противогололёдными средствами.;
Снежные перемёты на территории кгс. 307.;
Снег на козырьках крыльца КПП.;
Аварийная лестница АБК занесена снегом.;
Лестница склада аварийного запаса жидкости глушения скважин заметена снегом.;
Лестница и проходы на ППА заметены снегом. ;
Пункт 2.1.6 Чек листа для слесаря по ремонту ТУ. Не посыпаны песком пути передвижения от Проходной до СЭБ. Существуют риски падения работников.;
Пункт 2.1.6 Чек листа для слесаря по ремонту ТУ. Не посыпаны песком пути передвижения от СЭБ до БВС. Существуют риски падения работников.;
Пункт 3.1.5 Чек листа для слесаря по ремонту ТУ. ЦРД. Низкий уровень масла в Н-10-7. Необходима доливка.;
Пункт 3.1.5 Чек листа для слесаря по ремонту ТУ. ЦРМ. Низкий уровень масла в Н-10а-2. Необходима доливка.;
Пункт 3.1.6 Чек листа для слесаря по ремонту ТУ. ЦРМ. Подтёки масла с редуктора насоса Н-10а-2.;
Не достаточно освещение ВХ-2а второй этаж в ЦРДиМ (риск травмирования работника);
Отсутствует аварийное освещение в нассосной склада ГСМ.;
Отсутствует антигололедное средство на подходе к зданию ПЭБ.;
Сосульки на крыльце УОГ.;
Снег на приводах кранов узла подключения второй очереди.;
Поз.64 отсутствует освещение в Е-1;
Поз.64 Не закреплена схема включения Е-1;
Поз.64 Е-1 отсутствует знак держаться за поручни;
Поз.64 С-1 отсутствует знак держаться за поручни;
Недостаточное освещение в комнате приема пищи.;
Не соответствие размеров в комплектах экипировки в шкафу ДПД;
Сломана информационная табличка ш.кр. № 3-3 АВО газа 1 группы ДКС.;
Не исправен дверной доводчик в арматурном блоке ПОРД-1/3.;
ПЭБ ДКС, частично отсутствует аварийное освещение.;
Свисание наледи с защитных козырьков входных площадок УОГа. Риск травмирования работника при падении наледи.;
Занесен подход для обслуживания ГФУ.;
Повреждена маркировка трубопровода по выходу сухого газа с ТКПГ ;
ЦРМ, Р-10/6 отсутствуют пломбы на фланцевых соединениях.;
ЗПА. Г-101.18 отсутствует рукоять для ручной перестановки крана;
Заснежен пож выход со 2 этажа БППП;
Б/б насосной метанола. Отсутствует маркировка направления движения жидкости на трубопроводах;
ПОРМ. Отсутствует обозначение направления вращения штурвала задвижки в арматурном блоке П-1/1;
БППП, аварийный выход 2й этаж, присутствует наледь на лестничной площадке. Возможно падение на скользкой поверхности.;
Аварийный запас, недостаточное освещение, неисправна лампа освещения.;
ЦРМ, посторонние предметы на коробе вытяжной вентиляции.;
Не соответствуют показания на манометре РПД ГПУ-212;
Наледь на крыше перед входом в БВП.;
Посторонние предметы на ПОС 216.7.;
"Отсутствует воздух в трубопроводах системы обогрева ОП ГПА 712"" 713""714.";
снежные переметы при входе в мастерскую УТОБТДА;
Мусор возле скважины 509.8.;
Заснежены наружние жалюзи АВВ №1 (не полное открытие )в ЦРДиМ;
Завален снегом пож.гидрант №8 около АВО газа, не открывается дверь ;
Утечка по сальнику ЗРА на всасе Н7-1;
Лед на выходе ТКДМ (лестница от Е-9);
Подтеки масла под кранамт ЗПА (Г103-6, Г103-8);
Не читаются таблички с инвентарными номерами;
РММ. Заметен снегом пожарный щит.;
РММ. На верстаке остатки стружки и мусора после работ.;
Подтеки масла, скользкий пол возле Г-102 кгс( 109) ЗПА. Риск травмирования работника при падении. ;
На лопостях  АВО газа №9.1 образовалась наледь. (при включение возможен разлет наледи.);
Зенесен вход/выход в насососную метанола.;
Отсутствует красная метка на манометре с указанием рабочего давления на бортовых фильтрах ГПУ-111.;
Посторонние предметы в помещении БОА ГПА № 917.;
Пункт 2.1.6 Чек листа для слесаря по ремонту ТУ. Необходимо посыпать песком перед проходной в зоне высадки рабочего персонала.;
Пункт 2.1.6 Чек листа для слесаря по ремонту ТУ. Необходимо посыпать песком маршрут от проходной до СЭБ. Существуют риски падения работников.;
Пункт 3.1.3 Чек листа для слесаря по ремонту ТУ. ЦРМ. Утечка по штоку задвижки Д1 Емкости Е-12.;
Пункт 3.1.5 Чек листа для слесаря по ремонту ТУ.ЦРМ. Необходима доливка масла в картер насоса Н-10а-1.;
Пункт 3.3.1 Чек листа для слесаря по ремонту ТУ. ЦРМ. Арматурный блок Е-12. Подтёки на фланцевом соединении  Ду 50. Необходимо подтянуть гайки.;
Занесены снегом подходы к поз 4;
Сети внутриплощадочные, НДиМ занесены снегом входа.;
Сети внутриплощадочные, площадки обслуживания Е-301/а,Е-308,Е-320 занесены снегом.;
Снег и наледь на путях передвижения ГП;
Загрязненный пол в районе С-3.1-4;
Недостаточное освещение в тамбуре главного входа в ангар № 911;
Подтеки масла на переходной площадке трубопроводов между А-1/4 и А-1/5 ЦПГ. Риск травмирования при падении во время передвижения по скользкому покрытию.;
Поврежден заземляющий кабель корпуса АВВ блок-бокса ГСМ.;
Не достаточное освещение в блок-боксе ДЭГа и метанола.;
ГПУ 212 повреждена изоляция трубопровода горячего воздуха отбора на барьерный воздух.;
Недостаточное освещение в венткамере ТКПГ;
ТКДиМ. Подтеки жидкости в местах отбора проб хим.реагентов;
Отсутствует маркировка ЗРА на обвязке ВХ-2/4;
ПРМ. Не закреплен трубопровод общей линии подачи метанола на кусты газовых скважин;
Наледь на путях передвижения от КПП до БППП. Существуют риски падения работников. ;
Постороние предметы в раздевалке ПЭБ.;
посторонние предметы в сборочном участке в мастерской УТОБТДА(ветошь);
Отсутствует стрелка разрешенного давления на манометре в теплоузле ЦРД.;
Посторонние предметы на клемной коробке в ЦРМ, стойка КИП Н-8а1;
Занесены снегом проходы к ПОРДиМ.;
Занесен снегом проход к станции пожтушения.;
"Отсутствует гайка крепления ""барашка"" на ВИ сепаратора С-1.";
ЦРМ, Н-4А-1 - отсутствует заземление корпуса насоса.;
ЦРМ, Н-4А-2 Отсутствует заземление корпуса насоса.;
Не посыпаны песком пути передвижения от БВС до склада Смазок, существуют риски падения работников.;
ЦРМ, Н-11-2 Отсутствует заземление корпуса насоса.;
ЦРМ, Н-2А-2 Отсутствует заземление корпуса насоса.;
Посторонние предметы на площадке обслуживания склада смазок. Необходимо занести бочки внутрь склада Смазок.;
ЦРД, Н-14 Отсутствует заземление корпуса насоса.;
Пункт 3.1.4 Чек листа. Отсутствует информационная табличка с данными по НВО и ГИ на Емкости Е-8а.;
"Нечеткоая видимость направления вращения ,, ОТКР-ЗАКР"" штурвала задвижки № 119 в МКЦ-1.";
Пункт 3.1.5 Чек листа для слесаря по ремонту ТУ. Низкий уровень масла в картере насоса Н-10-5. Неободима доливка.;
Пункт 3.1.5 Чек листа для слесаря по ремонту ТУ.ЦРМ. Низкий уровень масла в картере насоса Н-10а-3. Необходима доливка.;
Оторвана табличка нумерации КШ 9 в БМА  на ГПА 723.;
Утрата противоскользящих свойств в результате значительного износа щетинистого покрытия в тамбуре центрального входа в здание СЭБ НБиБМ поз.30.;
Нет освещения в отсеке маслоохладителей ГПА 427;
Отсутствует лопата в ящике с пож.песком около Блок бокса метанола;
Не достаточно освещение в блок боксе метанола (перегорел светильник);
Лед и снег на площадке перед блок боксом Метанола, возможно падение работника;
"Отсутствует напрвление вращения и надписи ""откр""/""закр"" на штупвале задвижки по импулсного газа в ПРМ";
Табличка на Е-6А, не читаются надписи, повреждена осадками;
Нависание сосулек с крыши БВП на пути передвижения персонала перед входом в венткамеру.;
Скользкие пути подхода к площадке подогревателей газа. Опасность падения работников с высоты роста;
АБК. Разболтано крепление кнопочного поста управления клапанами.;
Пункт 2.2.1 Чек листа для слесаря по ремонту ТУ. Блок бокс метанола и ДЭГа. Неисправен доводчик двери.;
Пункт 3.1.5 Чек листа для слесаря по ремонту ТУ. Низкий уровень масла в Н-4а-2.;
Пункт 3.1.6 Чек листа для слесаря по ремонту ТУ. Подтёки масла на корпусе насоса Н-4-1.;
Пос. Ямбург. Площадка ПАГЗ. На всей территории сильный гололед.;
Пос. Ямбург. Площадка ПАГЗ. Заметены подходы, подъезды к посту дегазации.;
Ослабло заземление на приборе измерения давления газа в сепараторе С1/7 УОГ.;
Ослабло заземление на приборе измерения давления газа в сепараторе С1\16.;
Наледь на площадке входа в ЦПГ.;
Отсутствует направление вращения штурвала на кране Г-103.11 ЗПА.;
Посторонние предметы возле емкости Е-1а ЦРМ.;
Занесен проход к площадке распределения метанола.;
Слабая фиксация хомута к опоре свечного трубопровода Ду80 Е-4 ЦРД.;
После проведения ремонтных работ С1-1/1 не убраный инструмент мешает свободномому проходу. (на пути передвижения).;
Теплоизоляция горячего трубопровода выхода с ПОРД №5 нарушена . (Возможно травмирование работника).;
В ЦПГ на ТДА-9 отсутствуют фиксирующий хомут на линии подачи газа на свечу.;
"Заснежен знак безопасности ""держись за перила"" у лестницы входа в АБК";
ЗПА, нумерация ЗРА устрела и не читаемая.;
Низкое давление огнетушителя ОП-10 в отсеке компрессора ДКУ;
Подтеки масла под краном Г102.6;
Загрязненный пол в галлерее технологического корпуса;
ГСМ насосная склада масел: отсутствует стрелка направления вращения на кожухе эл.двигателя насоса Н-3;
Наледь на путях передвижения от БППП до БВП. Возможно падение работников;
ТКДиМ. Отсутствует маркировка трубопровода на линии подачи метанола со склада метанола в емкость Е-4А;
Неудовлетворительное состояние лакокрасочного покрытия опоры насоса Н-7А;
Занесена снегом и покрыта наледью площадка обслуживания крана Г-91;
ТКДиМ. Пропуск жидкости по штоку ЗРА Н-6/1;
ЗПА. Неисправен манометр (не возвращается на ноль) на газовом шлейфе от КГС№408. ;
Занесены пути передвижения снегом к склад ГСМ;
Лед на площадке ГШ № 513.;
Нарушено ЛКП на обвязке Р-1а.;
Грязь на выходе в ЦПГ, выход 1.;
Подтеки под Е-3а.;
Заметена снегом остановка автотранспорта КАДС.;
Снег на площадках ГШ № 513,514,509.;
Отсутствует надпись ОЗ на задвижках обвязки Р-1.;
Не горит лампочка над Н-5/1.;
Отсутствует освещение в тамбуре КОС.;
Наледь на площадке и лестнице входа в Насосную метанола. Опасность падения, получения травм;
Насосы снега на площадках ППА.;
Загрязненная поверхность на вентиляционном оборудовании ЦДМ.;
Порвана вставка на выходе вентилятора ПЗВ ЦДМ.;
Нечитаемая бирка на ЗРА насоса Н-4/3 в ЦДМ.;
Подтеки масла на насосе Н-10/2 в ЦДМ.;
Знак ограничения габаритов автотранспорта частично занесен снегом в районе узла А.;
Поз.110  Аварийная емкость  ( 60Е-1/2 ) Отлетела схема подключения аварийной емкости.;
Поз.16  Нарушена теплоизоляция на линии ФО ( 2 технологическая нитка ) вход 20ВХ-3.4;
Поз.10 ( Парк расходных емкостей метанола ) посторонние предметы ведро с краской кисточки ветошь.;
Отсутствует информационная табличка на входе в ТКРД(со стороны УПТ);
Дверь тамбур-шлюза ТКПГ плохо открывается-закрывается.;
Сломана ручка двери блока автоматики ГПУ№511.;
Наледь на прощадке обслуживания отсека двигателя ГПА №523.;
Не закреплена защитная решетка на диффузоре АВО 23ВХ 2-1-2.;
Открыт вентиляцион люк отсека нагнетателя ГПА№525.;
Открыта створка окна ЗАПТА ГПА№521.;
Постороние предметы(мусор) на прошадке обслуживания кр.№2.5 С-5 УОГ.;
Упало давление (стрелка манометра находится на нуле красной шкалы) у огнетушителя марки ОП-4 под № 29, который установлен на пожарном щите Поз. 9 АЗС (площадка для слива автоцистерны).;
Наледь на нижних ступеньках площадки обслуживания кр. 6 на ГПА 711.;
свисание сосулек с козырька крыши мастерской УТОБТДА;
Отсутствует гайка хомута крепления ТП к опоре разгрузочной линии Н-10а-5.;
Скользкая повехность путей перемещения при выходах из ЦПГ.;
Свисание наледи на козырьке входа в ЦРД;
Лестничный марш со стороны АВО вход в ЦРД во льду;
Отсутствие крышки на распределительной коробке сети рабочего освещения в 552|ТП-10.;
Не хватает знаков безопасности согласно перечня в электроустановке в РУ-302.5;
Обнаружена трещина на корпусе розетки конвектора обогрева ДЭС-9.;
Пункт 2.1.6 Чек листа для слесаря по ремонту ТУ. Перед проходной необходимо посыпать песком зону высадки работников.;
Пункт 2.1.6 Чек листа для слесаря по ремонту ТУ. Отсутствует антигололёдное покрытие подходов к маршрутным лестницам СЭБ.;
Пункт 3.1.6 Чек листа для слесаря по ремонту ТУ. ЦРД. Загрязнения и подтеки у насоса Н-10-8. ;
Пункт 3.4.1 Чек листа для слесаря по ремонту ТУ. ЦРМ. Арматурный блок К-1а. Просачивание ВМР через шток ЗРА. ;
Пункт 3.4.1 Чек листа. ЦРД. Утечка по штоку на входной задвижке Ду80 Ру 16. Разделителя Р-2.2.;
Пункт 3.1.5 Чек листа для слесаря по ремонту ТУ. Маслостанция. Низкий уровень масла в картере.;
В цехе подготовки газа (ЦПГ) А1/1 шпильки фланцевых соединений имеют запас прочности по резьбе менее одного витка. ;
Скольская поверхность возле входной/выходной группы УЗГ.;
На козырьке входа УОГ образовались сосульки.;
 ЦРДиМ не достаточно освещение в ВХ-2 второй этаж ;
Нависание снега с крыши над площадкой пож. выхода из насосной метанола (риск травмирования персонала);
Наледь на площадке входной лестницы с торца базы ЛЭС, возможно падение работника.;
Посторонние предметы на путях эвакуации с первого этажа базы ЛЭС.;
БППП, отсуствует предупредительная разметка на ступенях.;
"Не горит табличка ""ВЫХОД"" на дверью с пульта (аварийный выход)";
Отсутствуют подходы (занесены снегом) к аварийному выходу БППП;
Забиты наледью жалюзи всаса приточной вентиляции ТКДМ;
Сломан доводчик двери галереи БППП ;
Лед и снег на степнях лестницы на крышу ТКПГ;
Отсутствует штурвал КВД на манифольде скважины 512.6.;
Слетел колпак с ЗЛТП скважины 503.2.;
Образовалась наледь на ступенях лестничного марша аварийного выхода ТКРД и М  2-этах ( выход в сторону АВО газа). Существует опасность падения работника при передвижении по лестнице.;
Тара из под краски за Е-7;
Замазученность в проходе между насосной метанола и Е-7;
Нарушена изоляция дренажной линии СВО № 915.;
Сломана дверная ручка входной двери арматурного блока ПОРМ-1/1.;
Не достаточное освещение в топочной ПОРМ-1/1.;
Провисание защитного ограждения между 2 и 3 секциями АВО газа.;
Свисание наледи с защитного козырька входной площадки УЗГ. Риск травмирования при падении наледи.;
Обледенение дорожного полотна перед входом в УОГ. Риск травмирования при падении.;
Обледенение дорожного полотна перед входом в блок-бокс ДЭГа и метанола. Риск травмирования работника при падении.;
Провисание защитной решетки ВХ-2А/2 ЦРМ.;
Не достаточное освещение на ВХ-3 ЦРДиМ.;
Подтеки масла между Н-1/1 и Н-1/2 УОГа. Риск травмирования при падении во время перемещении по скользкому покрытию.;
Надорвана мягкая вставка корпуса АВВ блок-бокса ДЭГа и метанола.;
ПЭБ ДКС: разряжен аккумулятор переносного газоонализатора Драгер 3604.;
В ТКПГ А-1/6 шпильки фланцевых соединений ЗРА на линии сброса НДЭГ имеют запас прочности по резьбе менее одного витка;
ТКДиМ. Сорвано заземление корпуса насоса Н-1/1;
Наледь на ступенях лестницы в БППП.;
Наледь на ступенях лестницы ПОРДиМ.;
ЗПА. ГШ №8. На отводе для установки манометра отсутствует заглушка. Манометр на поверке;
"ПОРД. Знак пожарной безопасности ""Кнопка включения установок систем пожарной автоматики"" в неисправном состоянии (имеются дефекты)";
Недостаточное количество против гололёдных материалов на пути передвижения персонала, участок от КПП до АБК;
Наледь на лестничной площадке входа в ЦПГ;
ЦРМ, площадка обслуживания Н-4а/2, подтеки жидкости;
Антигололедное состояние путей перемещения ;
после балансировки, остались масляные пятна возле станка.;
Около здания ППГ стоит пустая тара из под ЛКМ.;
Здание УМВ. Дверь, входа №2 имеет неисправность.  Часть терморасширяющейся ленты (уплотнителя), отклеилась от полотна двери.;
Наличие снега и наледи на входе в УПТИГ-1 очереди ДКС.;
Не пригоден ручной инструмент в слесарном шкафу  УОГ для дальнейшего использования.;
Посторониие предметы на стойке КИП в ПРМ ППА.;
Теплоузел, повреждена изоляция подающего трубопровода ГВС.;
"ПОЗ. 30, СЭБ кабинет мастера.
На стуле для посетителей не закреплено сиденье со съемной обивкой, возможно падение посетителей, работников при посадке. ";
Пути передвижения работников по территории НБиБМ и АЗС ЗНГКМ не достаточно обработаны противоскользящими материалами, имеется риск травмирования работников при падении с высоты собственного роста. ;
Снег на перилах входа в МКЦ-1.;
Нарушено ЛКП площадки обслуживания ПРМ;
Неисправен доводчик двери отсека нагнетателя на ГПА 726.;
В ходе выполнения обхода основного и вспомогательного оборудования ДКС обнаружено отсутствие таблички на лестничном марше поз.301;
В ходе выполнения обхода основного и вспомогательного оборудования ДКС обнаружено не надлежажее состояние изоляции кр.4р поз.302.7;
База ЛЭС ЩСУ-4 в ПР отсутствует обозначение автоматического выключателя.;
Поз.2 При входе в цех ( узел замера газа ) оторвана противоскользящая лента.;
Поз.60  В помещении насосной отсутствует освещение ( перегорела лампа ).;
Пункт 2.1.6 Чек листа для слесаря по ремонту ТУ. Наледь на лестничном марше проходной.;
Пункт 2.1.6 Чек листа для слесаря по ремонту ТУ. Не посыпаны маршруты обхода от проходной до СЭБ и от СЭБ до БВС.;
После текущего ремонта Адсорбера А-1, согласно графика ППР нарушена его ЛКП. ;
После среднего ремонта Влагоотделителя ВО-2 (фильтр-сепаратор) , согласно графика ППР обнаружил,что нарушена его ЛКП. ;
После среднего ремонта Фильтр БФ 2/2, согласно графика ППР обнаружил,что нарушена его ЛКП. ;
Неисправно запорное устройство (замок) на двери №2 в ангаре ГПА № 912.;
На лопостях АВО-газа №1/1 наледь. При включении возможен разлед льда.;
В цехе подготовки газа на пути передвижения из пола выпирает препятствие. Возможно падение работника.;
В ЗПА сломан доводчик входной двери в апаратную КИПиА.;
После проведения работ по протяжки шлейфа кгс 106 возле крана Г-102 обнаружен розлив масла.;
Сорвано заземления ЭКМ Н-10/5.;
Пропуск по сальниковому уплотнению штока ЗРА № М101 в ЗПА;
Не читаема табличка (затёрта) номерация ЗРА № М101 в ЗРА;
Не читаема надпись направления вращения штурвала (открыто-закрыто) ЗРА № М-101;
Отсутствует перильное ограждение лестничного марша(выход с ТКРД в сторону АВО-газа);
Поз. 324 пом. 140. Отсутствует сегмент фальш-пола после работ монтажной организации;
Падение кабеля с кабельной полки в районе поз.315.;
"Поз. 303. М2 АВО12.1. Упал плакат ""Заземлено"" из ветровой нагрузки от соседнего вентилятора.";
Поз. 303. МЭО-3 АВО 19. Из-за ветра и мороза отклеилась изоляция на заземленном питающем кабеле. ;
Отсутствует значок W08 на щите освещения мачты 69n ;
ДЭС-8 поз.319. Нагрев вилки обогревателя в следствии ослабления контакта токоведущей части.;
ДЭС-7 поз. 318. Неисправность электронных весов баллона системы АСПТ ДЭС;
Поз. 330. 552ТП-11. Отсутствие информационной бирки на вводе кабеля 6 кВ (сорвало ветром).;
УЗСП, загрезненные полы на Ф-1,2.;
Отсутствуют таблички с нумерацией ЗРА на Н7А-2;
Повреждено лакокрасочное покрытие на линии орошения К1/1;
Забит дренаж Н2-2;
Порвана мягкая вставка  В6-2 ТКПГ;
Отсутствуют подходы к воздухосборникам (снег);
Отсутствует  указатель эвакуационного выхода в арматурном блоке ПОРД.;
Наносы снега на стабилизаторах пластично-мерзных грунтов.;
Наледь на крыльце здания ПЭБ.;
Плохо читаемые таблички нумерации ЗРА М106.1, М107.2;
Насосная склада масел: наледь на площадке обслуживания.;
Образовалась наледь на дверном проеме аварийного выхода ТКПГ (выход в сторону АВО газа), в следствии чего  не закрывается дверь.;
Не исправен замок блок-бокса ЭХЗ на КГС №221 УКПГ-2С;
На КГС №214 УКПГ-2С упал кабель ЭХЗ с эстакады.;
Территория ГТЭС-72  БВО на путь передвижения персонала отсутствует противогололедный реагент.;
БОКиГФ №4 первичных средств пожаротушения не соответствует действительности.;
Арматурный склад: инвентарный номер на углекислотном огнетушителе «ОУ-10» не соответствует нормам СПП.;
На щите управления ИТП неисправна сигнальная лампа циркуляционного насоса №2. ПТЭЭП п.2.2.14;
Занесены подходы снегом КНС;
ГТЭС-48 ОРУ-110кВ, Т-1, шкаф дутья нанести диспетчерское наименование.;
Посторонние предметы в ЦПГ у стены, между БТДА3 - БТДА4.;
Не закреплена табличка назначения помещения б/б КИПиА.;
Вход между ЦРД и ЦРМ неисправен доводчик двери;
Оторвано ушко гаечного ключа;
Постороние предметы (мусор)на площадке обслуживания АВОМД ГПУ№515.;
В неувовлетворительном  состоянии табличка с номером ГПУ, на двери отсека АВОМН ГПУ№515.;
АБК ЯРЭУ, каб.20 (ПЭТЛ). После ремонта в кабинете частично отсутствуют бирки с указанием номинального напряжения розеток.;
Наледь на козырьках входов вУОГ ДКС.;
Не стабильная работа доводчика двери т/а 615 ОН.;
Недостаточное освещение в отсеке ОМА т/а 612.;
"Не работает лампа аварийного освещения, технологический корпус, БА-10 выход в зону ""В""";
Перегоревшие лампы, позиции № 7,8,10. Технологический корпус.;
Не закрыты изоляцией участки трубопроводов (выход с ГПА 713).;
посторонние предметы возле заточного станка в мастерской УТОБТДА;
Отсутствует фиксирующий хомут трубопровода Ду 50 к опоре в арматурном блока С-1/16 УОГ. ;
Наледь на просечке переходной лестницы ЗПА к кранам Г-101.;
Проход к дверям на склад красок загроможден пустой тарой.;
Не достаточный уровень масла , отсутствует уплотнительное кольцо  термокармана темтературы воздуха после второй ступени ВК-2 в компрессорной воздуха КИП;
Не горит светильник аварийного освещения А20 в Насосной метанола;
Неплотное прилегание дверцы контейнера ТБО.;
Неисправен доводчик противопожарной двери в Установку подготовки газа;
Наледь на площадке эвакуационного выхода СЭБ из аппаратной АСУ. Опасность падения работников;
УКПГ-1В здание КОС-30 поз.51, не работает лампа в светильнике освещения над входом в здание.;
Недостаточное освещение в помещении ЗХД.;
Пункт 2.1.6 Чек листа для слесаря по ремонту ТУ. Наледь на лестничном марше Проходной ГП-7.;
Пункт 2.1.6 Чек листа для слесаря по ремонту ТУ. Не посыпаны песком маршруты обхода от Проходной до СЭБ.;
Пункт 2.1.6 Чек листа для слесаря по ремонту ТУ. Наледь на лестничном марше УАЛКП.;
Пункт 2.1.3 Чек листа для слесаря по ремонту ТУ. Нависание сосулек с козырька аварийного выхода СЭБ существуют риски падения на пути передвижения персонала. ;
Пункт 2.1.3 Чек листа для слесаря по ремонту ТУ. Нависание сосулек с козырька УАЛКП существуют риски падения на пути передвижения персонала. ;
Пункт 2.1.6 Чек листа для слесаря по ремонту ТУ. Наледь на лестничном марше Маслостанции.;
Пункт 2.1.6 Чек листа для слесаря по ремонту ТУ. Наледь на лестничном марше БВС.;
Пункт 2.1.6 Чек листа для слесаря по ремонту ТУ. Наледь на лестничном марше Служебно-эксплуатационного блока.;
Пункт 3.1.5 Чек листа для слесаря по ремонту ТУ. Низкий уровень масла в картере насоса Н-10-5.;
Пункт 3.1.5 Чек листа для слесаря по ремонту ТУ. Низкий уровень масла в картере насоса Н-10а-3.;
Пункт 2.2.13 Чек листа для слесаря по ремонту ТУ. Просрочен срок использования каски работника.;
Пункт 3.1.6 Чек листа для слесаря по ремонту ТУ. Подтеки масла на корпусе насоса Н-10-8.;
Пункт 3.4.7 Чек листа для слесаря по ремонту ТУ. Нарушена целостность ЛКП ЗРА в арматурном блоке К-1а.;
КГС-1 Провисание силового кабеля на эстакаде.;
Поз.34 Наледь на ступенях и площадке маршевой лестницы. Опасность получения травмы при падении.;
Поз.78 При осмотре эл. инструмента выявлен силовой удлинитель 220В имеющий повреждения изоляции кабеля.;
Поз.79 Недостаточная освещённость в складском помещении.;
Поз.39 На пути прохода к зданию СЭБ образовался гололёд. Опасность получения травмы в следствии проскальзывания. ;
Заметены снегом эвакуационные выходы здания АБК п.9.18.;
После работы спец. техники выявлен скользкий участок на пути передвижения здания ЛЭС и АБК МРУ;
В мужском туалете здания АБК МРУ закончилось средство личной гигиены для мытья рук;
Указатель открытия/закрытия ЗРА №5 на КОС-30 ГП-1В не читаем ввиду износа;
