Message;Risk
Скользкая поверхность путей передвижения на выходах из ЦПГ.;
На лестничной площадке из ЦПГ к АВО газа обледененная поверхность.;
Занесены снегом проходы к Т-1;
наледь на входе в блок - бокс насосной метанола;
Пропуск жидкости по резьбовому соединению ЗРА на Е-2/1;
Подтеки жидкости под Н-7А/1;
Постороние предметы на площадке кранов Г201, Г203 ТКПГ (ведра, ветошь);
Лед на площадке по выходу с ТКДМ от Н4Б;
Утечка воздуха КИП на клапане первой ступени редуцирования газа СН;
Не достаточно освещение в арматурном блоке ПОРД (перегорела лампа);
Повреждено заземление насоса в ПРМ Н1-2;
УРДиМ,на Н-304/1-3 износ и нечитаемая нумерация ЗРА. ;
Недостаточное освещение в отсеках Т/А №314.;
Подтёки масла в отсеке нагнетателя Т/А № 312.;
Наледь на путях передвижения на подходе к ПЭБу.;
Пыль на вентиляторах ВНГТУ № 911-917.;
Отсутствуют наблички нумерации ЗРА Д1.1, Д1.2;
"Наледь перед входом в ""БВП. Гараж. Стоянка"". Риск травмирования при падении на скользком покрытии.";
Не исправен дверной доводчик в блок-боксе ДЭГа и метанола.;
Обледенение ступеней эвакуационной лестницы ЦПГ. Риск травмирования при падении.;
Не достаточное освещение в УОК.;
Подтеки масла между Н-10/9 и Н-10/10 ЦРДиМ. Риск травмирования во время перемещения по скользкому покрытию.;
ГПУ № 213: отсутствует освещение в пож.модуле.;
Не указана направление рабочей среды в насосной МКЦ.;
Подтеки масла в компрессорном отделении поз.22.1.2.;
Здание УМВ. Рабочий инвентарь: Скол на ковше снегоуборочной лопаты. ;
нарушена бирка о следующем осмотре на чайнике в комнате приема пищи.;
Поврежден шланг огнетушителя ОП-10 №20.;
На путях подхода к стеллажам аварийного запаса труб, находящейся на территории базы УМС, выступает арматура из дорожной плиты;
Оборвана сигнальная лента ремонтного т/а № 122.;
. Поз. 54. Упаковочный материал в помещении для стирки спец.одежды.;
. Поз. 54. Посторонние предметы на шкафчиках в гардеробной слесарей по КИПиА и электромонтеров.;
. Поз. 54а. Посторонние предметы в помещении.;
Поз. 304а. Посторонний предмет (проволока).;
Поз. 140. Отсутствует обозначение направления открыто-закрыто на вентиле.;
. Поз. 6.0. Нарушено обозначение малозаметного препятствия.;
. Поз. 324. Не закрыт лоток с кабелями.;
Оторвалась информационная табличка на двери ОД на ГПА 725.;
При движении со стороны АЦ к СОК, уличные лестничные марши не оборудованы перилами. Существует риск падения работников Общества и сторонних посетителей СОК.;
Обнаружено неплотное закрывание двери в помещении АБК поз. 9.18;
От шуруповерта оторвалась бирка с датой испытания;
Отсутствует аптечка на месте проведения ГОР по наряду-допуску;
"АЗС НБиБМ Поз.9 площадка для слива автоцистерны, пожарный щит.
Выявлены трещины на гибком шланге огнетушителя ОП-5 порядковый № 176.";
На месте проведения газоопасных работ по н.д. №340 отсутствует огнетушитель;
Наледь на ступенях входной лестницы поз. 82;
Отсутствует суточный запас масла в компрессорной сжатого воздуха поз. 56;
Не зафиксирована защитная крышка плунжеров насоса 50Н5-1;
Не плотное прилегание двери тамбур-шлюза цеха осушки газа поз. 40;
"Отсутствует надпись направления вращения ""Открыто-Закрыто"" на штурвале Ш.К. 22МК-21.";
Пункт 2.1.6 Чек листа для слесаря по ремонту ТУ. Наледь на ступеньках лестничного марша СЭБ. Существуют риски падения работников.;
Пункт 2.1.6 Чек листа для слесаря по ремонту ТУ. Наледь на ступеньках лестничного марша БВС. Существуют риски падения работников.;
Пункт 2.1.5 Чек листа для слесаря по ремонту ТУ. Наносы снега по маршруту подхода к Маслостанции. ;
Пункт 2.1.5 Чек листа для слесаря по ремонту ТУ. Наносы снега по маршруту подхода к зданию УАЛКП. ;
Пункт 2.1.5 Чек листа для слесаря по ремонту ТУ. Наносы снега на лестничном марше входа в СЭБ. Необходимо очистить снег, чтобы исключить падения работников.;
не зафиксирована лестница подъема на поз 31 ;
Отсутствует маркировка ЗРА на обвязке ВХ-2;
Отсутствует нумерация на термоскважинах на территории склада метанола и ГСМ;
Опасный снежный навес на козырьке входа/выхода ПРМ .;
Разряжен газоанализатор СЕАН-Н;
Подтеки жидкости возле Н-10/5 ЦРД;
ТКДиМ. Утечка воздуха на клапане регуляторе подачи рефлюкса на колонну К-1/1;
Повышеная температура и постороний звук с подшипника электродвигателя Н10-5;
Снег по выходам ТКПГ, ТКДМ - затруднен проход;
Ветром вырван доводчик двери арматурного блока ПОРД;
Не горит освещение в тамбур шлюзе ТКПГ;
Утечка по сальнику клапана орошения К1А;
Забиты снегом и льдам жалюзи сваса приточной вентиляции ТКПГ;
Сети внутриплощадочные, здание БВП, входа и площадки обслуживания занесены снегом.;
ДКС КЦ-2. Помещение УПТГ не рабочая ручка двери.;
ДКС КЦ-1. Нарушена изоляция СПУ.;
ДКС КЦ-1. Отсутствует изоляция ёмкости трубопроводов ЕД-2.;
КЦ-1. Нет информационной таблички МБН ГПА-115В.;
Занесен подход к ПОРДиМ №1,2,3,4,5. ;
Наледь на пути предвижения возле  Е*-8а.;
Свисание сосулик с крыши ЦПГ.( Возможно падение сосулек и получение травмы работниками.);
Посторонние предметы на пути передвижения компресорной КИПиА;
Подтеки масла возле аварийного запаса масла возле Е-4 ЦРД.;
Расслоение полотна двери в галерее ЦПГ (риск получения травмы работника при падении);
Заедает язычек замка в ЗХД.;
Разомкнут доводчик двери отсека двигателя Т/А № 313.;
Занесены снегом аварийные выходы из ПЭБа .;
Подтеки масла под насосом Н10А-2;
ПЭБ ДКС: наледь на погодном козырьке над входом.;
Засыпан снегом проход к зданию ПЭБ.;
"Нет подсветки в аварийной табличке ""ВЫХОД"" на пульте ДКС.";
Занесены снегом подходы к ГПА КЦ 1,2.;
Занесены пути передвижения к ПЭБ;
п.2.1.7 Чек-листа. ПОРДМ. Поврежденные информационные таблички на входе в цех, здание;
переметы снега перед входом в мастерскую УТОБТДА;
В ходе выполнения обхода оборудования ДКС обнаруженно провисание шумотеплоизоляции в отсеке Двигателя поз. 302.5;
Неполной перечень наименований отходов на табличке контейнера МНО.;
Занесены снегом площадки   обслуживания УП КЦ -2.;
Снег на путях передвижения.;
Загрязнение на поверхности пола в помещении приготовления моющего раствора(вода).;
"На ППА отсутствует знак ""Держитесь за перила при передвижении"".";
Посторонние предметы на ППА (металлолом).;
Лестница склада аварийного запаса жидкости для глушения скважин заметена снегом.;
Лестница аварийного выхода из АБК заметена снегом.;
Лестница в блок-бокс ДЭГа/метанола заметена снегом.;
Лестница в БВС заметена снегом.;
Снежные перемёты на кустовой автодороге кгс 305.;
Снежные перемёты на кустовой автодороге к кгс 304.;
Пункт 2.1.5 Чек листа для слеасаря по ремонту ТУ. Наносы снега на лестничном марше аварийного выхода с СЭБ.;
Пункт 2.1.5 Чек листа для слеасаря по ремонту ТУ. Наносы снега на путях передвижения с Проходной до СЭБ.;
Пункт 2.1.5 Чек листа для слеасаря по ремонту ТУ. Наносы снега на лестничном марше УАЛКП.;
Пункт 2.1.5 Чек листа для слеасаря по ремонту ТУ. Наносы снега на лестничном марше Маслостанции.;
Пункт 2.1.6 Чек листа для слесаря по ремонту ТУ. Необходимо посыпать песком пути передвижения от СЭБ до БВС.;
Пункт 2.1.6 Чек листа для слесаря по ремонту ТУ. Наледь на козырьках БВС.;
Пункт 2.1.5 Чек листа для слеасаря по ремонту ТУ. Наносы снега на лестничном марше и площадке Склада Смазок.;
Наледь на ступеньках основного входа в СЭБ. ;
посторонние предметы на проходе поз 4;
Снежный навес на крыше над входом в ТКДиМ со стороны Н-6;
Отсутствует нумерация ЗРА на емкости Н-6/2;
"В блок-боксе метанола на задвижке №11 отсутствует направление вращения штурвала ""О-З""";
Жидкость перед дверью входа в ТКДиМ со стороны Н-4. Возможно подскальзывание;
Не открывается дверь пожгидранта ПГ-9 - завалена снегом;
Лед на ступенях лестниц ПОРД и ПОРМ - возможно падение работников;
Утечка по сальнику ЗРА ПОРД П1-2;
Не достаточно освещение на ВХ-3, перегорела лампа;
Сломалась ручка замка на двери в тамбур шлюз ТКПГ, не открывается дверь в ЦПГ;
Наледь на площадке перед входом в ДЭС-1. Опасность падения с высоты роста, получения травм;
Не очищены от снега подходы к трансформаторной подстанции 19ТП-11;
Занесены снегом лестница и площадка эвакуационного выхода из котельной;
БППП, неисправен доводчик на двери ( лестница на второй этаж).;
Занесена снегом площадка обслуживания ЗРА, ГФУ.;
Наледь на лестничной площадке БВП.;
Свисание снежной шапки с козырька склада БВП.;
Сорван заземляющий кабель ЭКМ в УЗГ.;
Слетела крышка от атмосферных осадков на МКП скважины 502.4. ;
Касание ПОС об элементы ЗРА на скважине 514.6.;
Не работает светильник аварийного освещения на входе в ЦРД из ЦРМ у Р-1/1 (риск получения травмы работником);
Провисло ограждение рабочей части диффузора ВХ-3/1 (риск получения травмы работником);
Подтёки масла в отсеке маслоагрегатов Т/А № 324.;
Низкое давление в огнетушителе ОП-8 на пульту управнения ГП,ДКС.;
Отсутствует маховик на вентиле Д101.3;
ГПА № 2256 Нарушена целостность корпуса прибора освещения БМА.;
Сосульки на входе в БД ГПУ-213;
п.2.1.6 чек-листа. ТКРДМ. Входные площадки и лестничные марши занесены снегом, присутствует наледь на ступенях;
Свисающие сосульки на козырьке крыши над входом в МКЦ-2.;
В ЦПГ сломан вентиль крана КРг10.6 , неисправен манометр на линии пластовой воды.;
В ходе выполнения обхода оборудования ДКС обнаруженно не надлещащее состояние лакокрасочного покрытия ограждения двигателя поз.302.5;
Частично занесены снегом предупреждающие таблички на входе в насосную склада масел ГСМ.;
Отсутствует указатель направление движения потока на трубопроводе после ш/к 22МК-27.;
Скв. 3027. Отсутствует одна скользящая опора под манифольдом.;
На обвязке скважин 302-го куста отсутствуют лючки для проведения ЭПБ.;
Пункт 2.1.3 Чек листа для слесаря по ремонту ТУ. Наледь на козырьках здания УАЛКП.;
Пункт 2.1.3 Чек листа для слесаря по ремонту ТУ. Наносы снега на путях передвижения от СЭБ до БВС.;
Пункт 2.1.5 Чек листа для слесаря по ремонту ТУ. Наносы снега на ступеньках Склада смазок, невозможно попасть внутрь склада.;
Пункт 2.1.6 Чек листа для слесаря по ремонту ТУ. Наледь на ступеньках аварийного выхода СЭБ.;
Пункт 2.1.6 Чек листа для слесаря по ремонту ТУ. Наледь на ступеньках лестничного марша Маслостанции.;
После уборки спецтехникой скользкие пути передвижения по территории  Газового промысла;
Наледь на подходах к БППП;
Загрязнены входные/выходные колектора абсорберов;
Ослаблен хомут крепления линии орошения К1/1;
"Сети внутриплощадочные, площадки обслуживания в зоне ""В"" занесены снегом.";
Повреждено  заземление В1-1 ПРМ;
В ящике с пож песком около б/бокса метанола отсутствует лопата;
Заснежены пути подхода к блок боксу насоса Н-13;
Посторонние предметы на площадке выкатки двигателя № 917.;
Занесен подход к площадке распределения метанола.;
Подтеки масла возле Н-1/2.;
Отсутствует фиксирующий хомут трубопровода Ду 50 к опоре в арматурном блока С-1/14 УОГ. ;
Отсутствует фиксирующий хомут трубопровода Ду 80 к опоре подачи метанола на ППГ-8;
Скольская поверхность центральной площади УКПГ.;
ГПА № 223 БМА: частично отсутствует маркировка направление потока среды на трубопроводах.;
Износилась черно-желтая сигнальная разметка в районе ПРМ;
Гтэс-72, первый модуль,возле ГТУ-№2, рядом с вибрации, розетка, потеряла информативность,  указание напряжение 380В  ;
Гтэс-72, маршевая лестница к ПРУ, заметена снегом.;
ГТЭС-72, БВГ №7 на отсекающем кране АТЭК, отсутствует заземление;
Замело снегом эвакуационный выход.;
Провисание наледи с крыши БТПГ.;
Порвана мягкая (брезентовая) вставка в вентиляционном канале.;
ГТЭС-48, ГТУ-1 перегорела лампа рабочего освещения под КШТ.;
Поз.12  Поврежден шланг огнетушителя ОП-10 .;
Поз.12  Наледь на ступеньках маршевой лестнице . Опасность получения травмы при падении.;
Поз.110 Заметен снегом пожарный гидрант ПГ №-9.;
Оторвалась табличка со схемой работы сепаратора С1-2 в УОГе.;
Подтеки масла на корпусе насоса Н10а3;
ГТЭС-15 Аварийные ворота №1-4 затруднен проход и проезд из-за снега;
Нарушено ЛКП трубопроводов в ОН ГПУ №212;
не убран инструмент с рабочего стола, грязная ветошь;
Оборвана сигнальная лента ремонтного т/а № 122.;
Антигололедное состояние подходов к маршевым лестницам неудовлетворительное.;
Занесена снегом площадка входа в ЗПА;
Занесен снегом ПГ-4;
Б/Б топливораздаточной, отсутствует нумерация шарового крана линии дренажа Ф-3;
Наносы снега на площадках обслуживания Т/А № 315.;
Над окнами БВС висят сосульки. ;
Наледь на ступеньках лестничного марша Проходной ГП-7,существуют риски падения работников.;
Наледь на ступеньках лестничного марша Служебно-эксплуатационного блока ГП-7,существуют риски падения работников.;
Вышла из строя уличная система освещения площадки обслуживания БВС.;
Обнаружил дефекты накидных ключей ключей в инструментальном ящике дежурного слесаря ТУ ЦПГ.;
скользкие полы поз 1;
Отсутсвует заземление корпуса насоса Н3-1 блок-бокса насосной ДЭГ и метанола;
"Наличие наледи, снега на лестничной площадке ""уровень земли-ЦРД-ЦРМ-крыша""";
Пути перемещения к входам (лестничным площадкам) ЦРД, ЦПГ занесены снегом.;
Пути передвижения транспорта по территории УКПГ-4 занесены снегом.;
ЗАнесены снегом проходы у кранам Г-501, Г-502 на гитаре;
Не работает часть освещения на ЗПА;
Нарушена пломбировка фланцевых соединений на линии подачи метанола на кусты газовых скважин;
В шкафу аварийного запаса блок-бокса метанола и ГСМ имеется аптечка с истекшим сроком годности;
Посторонние предметы на ВХ-4(вёдра);
Нумерация ЗРА Е4/E8 не соответствует технологической схеме.;
Наледь на здании и козырьках БВП.;
Лед на подходах к БППП;
Неисправность замка тамбур-шлюза ЦДМ.;
Подтеки масла под Н10-10;
Неисправность доводчика в БВП.;
Повреждены пломбы фланцевого соединения метанолопровода в блок боксе ДЭГа и Метанола;
Порвана вставка на выходе вентилятора В-1А-ЦДМ.;
Сломан доводчик двери арматурного блока ПОРД (около П1-3);
Загрязненность пола под насосом Н10А(2) в ЦДМ.;
Над выходом из ТКПГ (от БТДА № 9) с крыши свисает глыба льда - возможно падение на работников;
Не очищен от снега подъезд к пожарному гидранту ПГ-2.;
Нет направления вращения на вентиляторе В.1.1. в БПТПГ;
Неисправен концевой выключатель двери отсека двигателя ГПА 414;
Сети внутриплощадочные, проходы и площадки обслуживания на П-601/1,2 занесены снегом.;
Свисание льда и снега с крыши над площадкой эвако. выхода со второго этажа БВП;
Снег и наледь на площадке и ступенях эвако.выхода со второго этажа БВП;
Надорвана мягкая вставка корпуса АВВ ПОРД №2;
"Наледь перед входом в ""БВП. Гараж. Возможно получение травмы при падении на скользком покрытии. ";
Поврежден заземляющий кабель корпуса АВВ УПТ.;
Занесен снегом проход в щетовую КИПиА ЗПА;
В УПТ НС 1,1 шпильки фланцевых соединений имеют запас прочности по резьбе менее одного витка. ;
Нарушена нумерация ш/к 37-1 согласно утвержденной технологической схемы.;
"Отсутствует надпись направления вращения ""Открыто-Закрыто"" на штурвале углового вентиля М102.2";
Отсутствие крепежного хомута на дренажном трубопроводе Р-1/2 возле задвижки К-205/2.;
Повреждены таблички нумерации запорной арматуры на уровнемерных колонках разделителей Р-1х.;
Затруднен проход работников к насосной хоз. пожарного водоснабжения и к скважинам из-за снега.;
В связи с обильными снежными осадками заметены снегом все аварийные выходы здания АБК МРУ, а также остановка для ТС (посадки/высадки работников МРУ).;
В процессе проверки путей передвижения работников в зданиях, сооружениях и помещениях на территории базы УМС, при входе в здание АБК МРУ, выявлено ослабление крепления ручки входной двери.;
Фрагменты остатков бытового мусора возле контейнера ТБО.;
База ЛЭС РММ помещение монтеров ЭХЗ ненадежное крепление розетки.;
АГРС Промбаза ЩСУ 3 наличие снега, наледи на лестничной площадке.;
База ЛЭС АБК помещение ЩСУ 2 наличие пыли на поверхности шкафов.;
Наносы снега на стабилизаторах пластично-мерзлых грунтов.;
БАза ЛЭС РММ помещение электромонтеров провисание створки пластикового окна.;
Занесены снегом подходы к БТА  на КЦ-2.;
База ЛЭС РММ наличие посторонних предметов после ремонтных работ.;
Поз.120 Занесён снегом проход к ресиверам азотной станции.;
Поз.80 Недостаточная освещённость помещения склада.;
РММ на сверлильном станке обнаружены подтеки масла. ;
База ЛЭС помещение ЩСУ 4 у входа гололед.;
Поз.34 В мужском туалете гардеробной отсутствует туалетная бумага.;
Замазученность на корпусе углового вентиля м-103;
"БППП 2 этаж эваккуационный выход не горит табло "" ВЫХОД""";
УЗГ занесена снегом площадка обслуживания крана Г-5Х;
Затруднены подходы (подъезды) к стеллажам аварийного запаса на территории базы ЛЭС.;
Занесены снегом пути передвижения на складе ГСМ.;
В ходе выполнения обхода оборудования ДКС обнаруженно ослабление крепежа люк-лаза шахты выхлопа гпа 212;
В ходе выполнения обхода оборудования ДКС обнаруженно плохочитаемое обозначение напраления вращения крыльчатки двигателя ВОТ-2  ГПА214;
Отсутствуют информационные таблички на складе ГСМ.;
пос. Ямбург. Площадка ПАГЗ. Заметены подходы, подъезды к ПАГЗам 841,701, посту дегазации. ;
пос. Ямбург. Площадка ПАГЗ. Наледь на ступенях при входе в операторную ПАГЗов 701, 841.;
пос. Ямбург. Площадка ПАГЗ. В помещении для водителей, на двери с внутренней стороны ,оторвана ручка.;
Указатель открытия-закрытия запорной арматуры № 3 в ИТП нечитаем из-за воздействия высоких температур.      ;
Пункт 2.1.3 Чек листа для слесаря по ремонту ТУ. Наледь и сосульки на козырьке УАЛКП.;
Пункт 2.1.5 Чек листа для слесаря по ремонту ТУ. Наносы снега на лестничном марше основного входа в СЭБ. ;
Пункт 3.4.4 Чек листа для слесаря по ремонту ТУ. На фланцевом соединении входной задвижки насоса Н-7а-1, у одной шпильки нету витков,необходимо разогнать резьбу и оставить по 2 витка с каждой стороны шпильки.;
Пункт 2.2.6 Чек листа для слесаря по ремонту ТУ. Загрязнения поверхности пола в компрессорной КИП под компрессорами ВК-1,ВК-2.;
Пункт 2.1.5 Чек листа для слесаря по ремонту ТУ. Наносы снега на лестничном марше Склада Смазок ГП-7. ;
Сломана рукоятка снеговой лопаты;
заметены пути подхода в мастерскую УТОБТДА;
Низкое давление в огнетушителе ОП-10 №53 ТКДМ;
Утечка воздуха КИП по клапану уровень Р2/2;
Повреждено заземление метрана - давление на зану В в ПРМ;
Не достоверны показания разряжения по П1А/2, забилась трубка на прибор;
Наледь на площадке перед входом в мастерскую Электромонтеров и Слесаря ТУ.;
Лед на лестнице выхода  ТКДМ в сторону АВО ;
Не посыпана песком дорожка вдоль ПЗБ;
Скользкие пути подхода к КНС-3. Опасность падения работников.;
На входе в здание УПГ наледь.;
Перегорела лампа освещения в ЗАПТИГ ГПА 223;
Не достаточно освещение в ВХ-4  ЦРДиМ (риск травмирования работника );
Занесены снегом подходы к крановым узлам ГПА № 911,912,913,914.;
Открыты технологические окна на скважине 504.7.;
Неплотное прилегание скользящей опоры на метанольной линии скважины 513.5.;
Повреждена схема включения емкости Е-9 в насосной метанола.;
Постороние предметы в под Р-1/4 в ЦПГ -1.;
п.2.1.5. ППА. Площадки обслуживания кранов ППА занесены снегом;
Поз.18 При осмотре выявлено недопустимые повреждения поводка заземления эл. двигателя вентилятора в приточной вент. камере П-2.;
На путях к эвакуационному выходу образовалась наледь покрытая снегом. ;
Неудовлетворительно освещение здание ППГ, арматурный блок;
Нарушена пломба входа на УТЕ.;
пос. Ямбург. Площадка ПАГЗ. На всей территории сильный гололед. ;
АБК ЦЭС, бытовка, неисправность лампы рабочего освещения.  ;
"Некорректно функционирует доводчик двери выхода в зону ""В"", с насосной метанола.";
Подходы и лестничные марши здания ЦЭиОСО после пурги заметены снегом.;
Информационная табличка на П-201-1 плохо читаема;
Наледь, снежные шапки на козырьках кровли ТКРД и М со стороны АВО газа. Существует опасность падения ледяных глыб и снега с высоты.;
ГФУ заненсена снегом площадка обслуживания ЗРА;
Отсутствует освещение в тамбуре главного входа в ангар № 913;
Эвакуационный выход холодного склада мастерской УТО БТДА заставлен транспортировочными подставками от СПЧ;
Заметен снегом подход и входная группа блок-бокса ДПД. Наледь на  дверном проеме в б/б ДПД, в следствии чего затруднено открытие двери.;
Низкий уровень жидкого мыла в дозаторе умывальника.;
Посторонние предметы в районе ГПУ-16 ст.№ 312.;
"Не выполняется очистка от снега тротуара вдоль северного торца здания инженерного корпуса в п.Ямбург и далее в направлении общ.43 (очищается только проезд для автомобилей, при этом работники, передвигающиеся в направлении ИК - общ.43, 44, НФЖК-5 и обратно, вынуждены передвигаться по проезжей части вместе с автомобилями, что создает повышенную опасность наезда на пешехода, особенно в условиях зимней скользкости и недостаточной видимости в плохую погоду). Данный тротуар имеет твердое покрытие и указан на ""Схеме опасных мест (зон) передвижения по территории п.Ямбург"" как подлежащий механизированной уборке от снега путь передвижения работников. Необходимо организовать регулярную снегоочистку указанного пути передвижения работников на всем его протяжении, в том числе исключив устройство на нем снегонакопителя.";
В подсобном помещении болтается розетка к которой подключают стиральную машину.;
Снег на приводах кранов АВО газа КЦ-1.;
Наносы снега на площадках обслуживания ППА.;
Наносы снега на лестничном марше аварийного выхода СЭБ.;
Наледь на путях передвижения с Проходной до СЭБ.;
Пункт 2.2.3 Чек листа для слесаря по ремонту ТУ. Посторонние предметы на крыше ЦРДиМ (Строительные леса).;
Пункт 2.1.6 Чек листа для слесаря по ремонту. Наледь на путях передвижения от СЭБ до БВС. Существуют риски падения работников.;
Ослаб хомут на трубопроводе выкида насоса Н10А-2;
Утечка воздуха на прибор КИП в ШТА ГПА №221;
Сломаны перила на площадке обслуживания скв. 3032.;
Сломаны перила на площадке обслуживания скв. 3036.;
Наносы снега на площадке металлолома ГП-7;
Занесен снегом подход к аварийной лестнице БВС.;
Занесен снегом подход к аварийной лестнице СЭБ.;
Занесен снегом подход к маслостанции.;
Посторонние предметы на площадке обслуживания склада смазок ГП.;
Посторонние предметы на пути прохода к БВС.;
Посторонние предметы на холодном складе БВС.;
Недостаточное освещение в складе смазок ГП;
Недостаточное освещение в сушилке БВС 2 этаж.;
Наледь на козырьке столовой СЭБ.;
обледенение лестницы в ТКДиМ со стороны и УПТ;
обледенение лестницы вход в ТКДиМ со стороны и АВА газ;
Поз. 18 В приточной вент камере П-2 на проходе разлив антифриза. ;
Поз.4  Заметен снегом пожарный гидрант (№11).;
Поз.4 Под цехом первичной сепарации посторонние предметы (ведро с краской, канистра, кисточки).;
Лед на подходах к БППП, проходной;
Утечка по сальнику на ПОРМ П1А-2;
Порвана мягкая вставка на В1-2 ПОРД;
Повреждены пломбы калитки склада метанола;
Сломан раструб на шланге огнетушителя ОП-10 в ЗПА;
Скользкая площадка и лестница перед входом в КНС-1;
Перед входом в Водонасосную гололед. Опасность падения получения травм;
Сети внутриплощадочные, узел подключения к ДКС занесен снегом.;
нарушено лкп на трубопроводе  слива масла в МБН ГПУ-215;
Скользкая поверхность возле вход в УОГ.;
Занесен подход к площадки приема метанола.;
Образование наледи на просечки лестницы БППП.;
На лопостях АВО-газа 8,1 образовалось наледь. При включении возможен разлет льда, получение травмы.;
Постороние предметы на пути передвижения возле Н-1/2 УОГ.;
Снег и наледь на ступенях и площадке пож.выхода со второго этажа ЦРДиМ со стороны УПТ (риск травмирования работника при падении);
Испорчен знак безопасности на трубопроводе (ПРМ);
Посторонние предметы (огнетушитель) на 2-ом этаже возле Е4а ТКРДиМ;
Неисправно запорное устройство на входной двери в СВО ГПА № 915.;
Наличие наледи на путях передвижения,лодходы к маршрутным лестницам в ЦПГ-1,ЦПГ-2,ЗПА.;
Обледенение путей подхода к мастерской УТОБТДА;
Подтеки  жидкости на полу в ТКРД возле емкости Е-11, сользкий пол.;
На пути передвижения от домов на Глазунова до здания ИТЦ-1 отсутствует посыпка песком, что в сложившихся погодных условиях (гололед) может привести к падению и травмированию работников. У крыльцов самих домов и у крыльца здания ИТЦ-1 песок насыпан, спасибо работникам УЭВП. Имеется в виду его отсутствие именно на пути следования работников от домов до лаборатории.;
ослабло крепление рукоятки лопаты.;
Ветром оборвана сигнальная лента ремонтного т/а №122.;
Занесена снегом площадка обслуживания Г-519;
Неудовлетворительное антигололедное состояние путей передвижения.;
В спортзале и на сцене концертного зала не работают лампы аварийного освещения .;
Гололед по следованию маршрута обходов ДКС.;
Здание УМВ. Пути передвижения по маршруту следования персонала к зданию находятся в состоянии гололеда,  отсутсвует противоскользящий материал (песок).;
Гололед на тротуаре от здания почты до перекрестка перед Инженерным корпусом.;
Образование сосулек на карнизе возле входа в РММ.;
Наледь на лестнице наполнительного отделения поз. 22.16 и перед входом на станцию МКДС-100К поз. 22.1.1, 22.1.2, может привести к падению и получению травмы. ;
На КИП ГАЗ-15 №1 на КГС №132 УКПГ-1С отсутствует крышка.;
В корпусе Г на лестнице перед турникетами не закреплено ковровое покрытие, данный факт затрудняет спуск по лестнице и создает травмоопасную ситуацию..;
"Обнаружены масляные пятна на копии поручения ""О допуске к самостоятельной работе работников на ножовочном станке"", закрепленной возле станка.";
Не актуализирована информация по ОТ в помещении МРУ на ГП-2В (поз. 78).;
Cнег наледь на козырьке аврийного выхода из ПЭБа .;
Отсутствует нумерация кранов на фильтрах топливного газа ГПУ №211;
Постороннии предметы возле насоса Н-401-1;
Не посыпан песком проход к БВП. Риск падения работника.;
Не посыпан песком проход к УАЛКП. Риск падения работника.;
Наледь на лестнице входа в УАЛКП. Риск падения работника.;
Наледь на ступенях запасного выхода со 2 этажа БППП;
Посторонние предметы в здании УАЛКП. Инструменты.;
Посторонние предметы на площадке складирования металлолома.;
На время перерыва оставлена включенной в розетку 220в УШМ в слесарной мастерской БВС.;
Пункт 2.1.3 Чек листа для слесаря по ремонту ТУ. Наледь и сосульки на козырьке УАЛКП.;
Пункт 2.1.3 Чек листа для слесаря по ремонту ТУ. Наледь на площадке обслуживания и ступеньках УАЛКП.;
Пункт 2.1.3 Чек листа для слесаря по ремонту ТУ. Наледь на площадке обслуживания и ступеньках БВС.;
Не закрыта крышка в контейнере ТСО около ЦРДиМ.;
Пункт 2.2.3 Чек листа для слесаря по ремонту ТУ. Посторонние предметы возле Р-2.2 в ЦРД 2 этаж.;
Пункт 2.2.3 Чек листа для слесаря по ремонту ТУ. Посторонние предметы возле дежурного верстака в ЦРД 1 этаж.;
Недостаточное освещение в складе красок ГП.;
Занесен снегом проход к УОК.;
Не посыпан песком проход от проходной к складу ГСМ. Риск падения работника.;
Наледь на лестнице входа в БВС.;
Посторонние предметы на площадке обслуживания Т-1/1.;
Посторонние предметы около К-1/а ЦРДиМ.;
Наледь на площадке обслуживания К-1/А.  ;
Посторонние предметы на площадке обслуживания К-1А. ;
Скользкая поверхность. На уличной площадке ПОРДиМ обледенение поверхности.;
Наледь на пути прохода от ЦРДиМ к БВП. Риск падения работника.;
Скользкая поверхность. Обледенение лестничных площадок на выходах из ЦПГ.;
Низкий уровень масла в маслобаке маслостанции.;
Посторонние предметы у входа ЦРДиМ со сторона АВО.;
Занесена снегом лестница прохода к ППА.;
После завершения работы не убрано рабочее место верстак в БВС.;
Наледь на пути к проходной ГП.;
Наледь на лестнице входа в БВС. риск падения работника;
Наледь на пути прохода от СЭБ к БВП. Риск падения работника.;
Наледь на лестнице входа в склад ГСМ. Риск падения работника.;
Обледенение на лестницах входа - выхода в ТКДиМ(4 шт). Есть риск падения работников;
гитара. Г-502 отсутствует рукоять для ручной перестановки крана;
Технологическая схема А-1/8 содержит неточности. отсутствует ссылка на  нормативный источник;
Повреждена рукоять лопаты для очистки снега на КОС-30 ГП-1С;
Вынужденное нарушение работниками Общества ПДД при переходе дороги между АЦ и СОК в г. Новый Уренгой, в связи с подтоплением пешеходного перехода осенью, летом и весной. ;
Наледь на лестнице входа в склад смазок. Риск падения работника.;
Наледь на пути прохода от проходной к складу ГСМ. Риск падения работника.;
Посторонние предметы на пути прохода к БВС.;
Наледь на площадке обслуживания РВС. Риск падения работника.;
Посторонние предметы около насосов Н-4А ЦРДиМ.;
Загрезнены полы в компрессорной ЦРДиМ.;
С целью исключения риска падения работников на скользкой поверхности в зимнее время, предлагаю рассмотреть возможность замены (где это необходимо) коврового или иного покрытия (на одно более широкое или на два более узких, но размещенных рядом с поручнями) на лестницах прилегающих к зданиям Общества (на некоторых лестницах нет возможности одновременно держаться за поручень и при этом идти по покрытию, размещенному на данной лестнице).  ;
п.3.4.2. Сети внутриплощадочные. Повреждены бирки на задвижках Г518, Г519;
На подходах к проходной - лед;
Отсутствует нумерация на ЗРА Т1А;
Открыт шкаф с Конг Примой;
Нарушена теплоизоляция линии по ВМР на П1А-2 (т-ра более 100*С);
Отсутствует бирка с измеряемым параметром на ТСМ Н4-3 (температура пошипника);
Наледь на площадке эвакуационного выхода из трансформаторной подстанции 19ТП-11.;
Неудовлетворительное санитпрное состояние гардеробной первый этаж СЭБ;
Отсутствует освещение в тамбуре выхода из Установки подготовки газа. ;
Скользкие пути подхода к Котельной.;
нет таблички знака место стоянки подьемных механизмов в УПТИГ;
На территорий УКПГ-9 по маршруту обхода недостаточное антигололедное обработка.;
На козырьке входа ЦРМ образовались сосульки.;
На ЭКМ Н-1/1 сорвано заземление.;
Слабая фиксация хомута к опоре свечного трубопровода Ду80 Р-1а ЦРМ;
Подтеки масла возле Н-1/2.;
Скользкие ступеньки входа на МКЦ-2;
Забита фильтрующая сетка дренажного лотка насоса Н-3а/1,2 в ЦРДиМ;
ДКС КЦ-1, КЦ-2 ледяной наст внутрицеховых проездов.;
ДКС КЦ-1. Отсутствует площадка обслуживания запорной арматуры для закачки масла на ГПА КЦ-2. В районе НКЦ.;
Мусор под технологической ниткой №1 АР-01;
Снег и наледь на козырьках УПТИГиУГ и свисание их с крыш.;
Нарушена целостность распределительной коробки.;
Обледенение на путях передвижения персонала на объекте КАДС.;
В мастерской УТО БТДА с крыши свисают ледяные наросты - сосульки.;
Пыль на вентиляционном оборудовании, БППП П-7;
Плохо закреплён защитный козырёк на входе в блок СВО ГПА №-911.;
РП-37 Отсутствует обозначение выключателя наружного освещения.;
Поз 5.1 П-2 Нарушено ЛКП ЗРА;
Поз. 31. Нарушена целостность шланга на огнетушителе.;
Поз. 9. Отсутствует бирка заземление;
Поз. 190. Отсутствует бирка на кабеле.;
Недостаточно обработана противоскользящим материалом (песком) рабочая зона. Возможность подскальзывания и падения работников.;
Таблички об ответственных за пожарную безопасность объектов выполнены с нарушением.;
УЗГ занесена снегом площадка обслуживания Г-1Х, Г-2Х;
скользкая поверхность на подходе к поз 31;
Посторонние предметы на проходе поз 4.;
Снег и наледь на козырьках над выходами с ГПА №№223-226;
Наледь на ступенях лестниц входа в ПЭБ.;
Здание БВП со стороны входа в слесарное помещение обнаружил на лестнице наледь .;
"В подвале корпуса ""В"" у эвакуационного выхода допускается хранение горючих материалов";
Посторонние предметы,ветош в отсеке нагнетателя Т/А № 313 .;
Не закреплен шланг и раструб на огнетушителе в насосной метанола;
Наледь на крыльце входа в общежитие 606.;
Наледь на проходе ко входу в общежитие 606 2В со стороны КСК. ;
В ПРМ на манометре отсутствует красная метка указывающее рабочее давление в метанолопроводе 955 куста;
Недостаточное покрытие противогололедными средствами прохода к пожарному гидранту №75 на территории Базы Геофизиков;
Емкость Е-16.1. На запорной арматуре нечитаемая табличка (нумерация №Д1 ). ;
Наледь при входе в лабораторию. Возможно падение сотрудников, травмирование.;
Емкость Е-16.1. На запорной арматуре нечитаемая табличка (нумерация №Д2). ;
Выявлено на полу скопление песка в коридорах и кабинетах здания АБК поз. 9.18  ;
Площадка маслохозяйства. Затруднен подход (занесло снегом) к извещателю пожарному ручному ИПР 9;
Площадка маслохозяйства. Затруднен подход/подъезд (занесло снегом) к пожарному гидранту ПГ-12;
Помещение маслохозяйства. В результате оттепели образовалась наледь, свисание сосулек над входом в цех;
При осмотре слесарного инструмента поз.82 обнаружен гаечный ключ с трещиной. ;
На перилах тоннельной лестницы поз.4 обнаружены заусенцы. Высокая вероятность получения пореза.;
Образовалась наледь на ступенях маршевой лестницы поз.41. Высокая вероятность получения травмы.;
Нарушено лакокрасочное покрытие трубопровода в УПТ;
Заметены снегом пути подъезда к пожарному гидранту ПГ-6;
Наледь на лестнице и площадке перед входом в СЭБ со стороны комнаты приема пищи;
Сети внутриплощадочные, наледь и снег на площадках обслуживания  П-601/1,2.;
подтеки масла на фильтре закачки масла в МБД ГПУ 214;
Утечка по сальнику ЗРА на линии метанол с ТКДМ на склад;
Ослаб хомут крепления коллектора по выходу с Н10 , вибрация трубы;
Подтеки масла под гидроакомуляторами маслостанции ЗПА;
Лед на подходах к БППП;
С козырька выхода ПРМ ЗПА свисает ледяная глыба, возможно падение на работников;
Нарушено ЛКП фланца трубопровода на входе насоса Н-8/1;
Отсутствует красная метка на манометре с указанием рабочего давления на перетоке К-1а;
Нарушен элемент заземления КР-1 УЗГ. ;
Свисание снега с крыши на входе в Склад БВП.;
Нарушена целостность ЛКП на импульсных линиях А-1.;
Обнаружены куски металлолома на площадке обслуживания С-1.;
Отсутствует бирка на приборе КИП с указанием измеряемых параметров в БПГ 1 очереди ДКС.;
Отсутствует бирка на приборе КИП с указанием измеряемых параметров в ПТПГ-30 2 очереди ДКС.;
Наличие снега и наледи на входе в УПТИГ-1 очереди ДКС.;
Заснежен пож.выход насосной подачи метанола на УППГ ( риск травмирования работника );
ДКС КЦ-1 ПЭБ. Помещение вент. камера В - 4 посторонние преметы.;
Наледь на путях передвижения от Проходной ГП-7 до СЭБ.;
Наледь и снег на путях передвижения от СЭБ до БВС.;
Пункт 2.1.3 Чек листа для слесаря по ремонту ТУ. Наледь на козырьке УАЛКП.;
Пункт 2.2.3 Чек листа для слесаря по ремонту ТУ. Посторонние предметы по маршруту обхода в ЦРМ возле Н-10а насосов.;
Пункт 2.1.5 Чек листа для слесаря по ремонту ТУ. Наносы снега на подходе к лестничному маршу Маслостанции ГП-7.;
"Повреждена эвакуационная табличка ""Выход"" на двери № 1 в ангаре ГПА № 911.";
п.2.1.6. чек-листа. НДМ. Входные площадки занесены снегом, наледь на ступенях входных лестниц;
Открепилось обозначение заземления насосов, ЭД Н-3А-1, Н-3А-2, Н-3А-3;
Недостаточное освещение,арматурный блок печей подогрева газа.;
Ослаблен хомут на трубопроводе подачи топливного газа для СВО в блоке УПТИиУГ.  ;
П.Г №22 открыты  двери;
КГС № 22 отсутствует бирка тех.номера на буферной задвижки ;
П.Г №23 бровка снега после уборки снегоуборочной техники ;
Занесен снегом подход к ПГ-7;
Примерзание двери холодного склада мастерской УТОБТДА;
Снег наледь на площадках обслуживания Т/А № 312 .;
База ЛЭС в ходе осмотра выявлена диэлектрическая отвертка с нарушением целостности изоляции.;
База ЛЭС в контейнере для утилизации пластиковой тары обнаружена бумага.;
База ЛЭС по маршруту обхода выявлено провисание кабеля на эстакаде.;
РММ базы ЛЭС перед входной дверью ворот наличие наледи.;
После уборки снега бульдозером возле АБК из дорожной плиты торчит металлический прут.;
Здание 2.13в. В коридоре перегорела лампа дневного света;
Изношен хозяйственный инвентарь (веники) в БППП;
Не обозначены категории пожарной опасности и классы зон на дверях ГПА-721.;
Отсутствует обозначение Открыто-Закрыто на штурвалах кранов в БПТПГ КЦ №2;
ДКС. Здание ТДА. Мусор после ремонтных работ возле ТДА №8;
ДКС. Здание ТДА. Отсутствует бирка на шаровом кране К24-7 ТДА №7;
Наледь на переходе вдоль ЗПА (вход на маслостанцию) - возможно падение работников;
Скользкий натоптанный снег на нижних ступенях входа в установку подготовки газа со стороны зоны В.;
Нарушено ЛКП на трубопроводе выыхода газа в БН ГПУ-211;
Наледь на площадке эвакуационного выхода из котельной;
Сети внутриплощадочные, входа в здание УРДиМ занесены снегом.;
Утечка по сальнику ЗРА линия загрузки рефлюкса К1А;
Подтеки рефлюкса около К1А;
Не горит освещение в топочном отделении П1-2 (перегорела лампа);
Повреждены пломбы калитки склада метанола;
При выполнении обхода технологического оборудования ДКС обнаруженны не закрытые лючки для УЗТ на изоляции трубопроводов  поз. 302.5;
При выполнении обхода основного и вспомогательного оборудования ДКС обнаруженно не надлежащее ЛКП на фланцах трубопроводов обвязки ОСМ;
ЦПГ тамбур-шлюз не горит Аварийное освещение;
Отсутствует гайка на угловике 312 шлейфа.;
Занесена площадка гребенки метанола.;
Отсутствует красная метка на манометре с указанием рабочего давления на коллекторе осушеного газа.;
Наледь на стекле манометра давления газа на ГФУ. (не видны показания);
Не достаточно освещение на Пульту, перегорели лампы над столом ;
Земетены снегом ящики с пож.песком  между блок боксами Метанола и ГСМ, отсутствует доступ;
Порвана мягкая вставка приточной вентиляции ТКПГ;
Лед на выходе с проходной ГП;
Наличие снега на козырьке входа в цех ЦПГ-1 со стороны ВХ.;
Отсутсвует на своем месте в Узле Связи углекислотный огнетушитель;
Пункт 2.1.5 Чек листа для слесаря по ремонту ТУ. Наносы снега на путях передвижения от проходной ГП-7 до служебно-эксплуатационного блока.;
Пункт 2.1.5 Чек листа для слесаря по ремонту ТУ. Наносы снега на путях передвижения от служебно-эксплуатационного блока до блока вспомогательных служб.;
Пункт 2.1.3 Чек листа  слесаря по ремонту ТУ. Снежная шапка на козырьке Проходной ГП-7.;
Пункт 2.2.3 Чек листа для слесаря по ремонту ТУ. Посторонние предметы в ЦРМ возле насоса Н-4а-2. ;
Пункт 2.1.5 Чек листа для слесаря по ремонту ТУ. Наносы снега и наледи на лестничном марше УАЛКП. ;
Занесены снегом пути передвижения и подходы к площадкам обслуживания ГПА № 911-917. ;
Наледь на пути прохода от БВС к УПТ.;
Наледь на пути прохода от ЦПГ к маслостанции.;
Наледь на пути прохода от ЦПГ к ППА.;
Посторонние предметы на пути прохода к БВС.;
Занесена снегом лестница прохода в склад смазок.;
Занесен снегом проход к аварийной лестнице БВП.;
Занесен снегом проход к аварийной лестнице БВС.;
Посторонние предметы на пути прохода к ППА.;
После завершения работы не убрано рабочее место, верстак БВС 1 этаж, стружка и ветошь.;
Занесена снегом лестница прохода в парк ГСМ.;
Занесен снегом проход к емкости Е-16/2 парк ГСМ.;
Занесен снегом проход к емкости Е-3/1 парк ГСМ.;
Недостаточное освещение АР-02 5т.н.;
В мастерской УТО БТДА посторонние предметы в инструментальном шкафу. ;
Нарушено ЛКП на трубопроводе выхода воды от Н-6/2;
Пыль на поверхности вентиляционного оборудования (П2-1,П1-2);
Нарушено ЛКП перил на площадке обслуживания ГПА №-912.;
Наледь на площадках обслуживания ГПА№621.;
Посторонние предметы в отсеке двигателя ГПА №623.;
Наледь на лопастях ВАВО газа КЦ-1.;
Посторонние предметы в ОН ГПУ ст.№211;
Тугое вращение штурвала КВД на манифольде скважины 505.7.;
Наледь на крыльце перед БВП.;
Лед на крыше крыльца БВП.;
Не читаемы указатели направления вращения штурвала на скважине 508.3.  ;
Мусор на дороге КГС 503, возле скважины 503.8.;
Нависание сосулек с крыши Водонасосной. Опасность травмирования работников;
Скользкая лестница и площадка перед входом в ВНС.;
Подтеки масла под фильтром насоса Н-1;
Отсутствует барашекна вентиле системы смазки нагнетателя ГПУ-221;
На путях передвижения оператора ГРС сугробы снега и наледь.;
Занесен снегом центральный вход в ЦРД;
ЦПГ, посторонние предметы на площадке модуля А-1/1;
Наносы снега на лестничном марше запасного выхода СЭБ.;
Наносы снега на лестничном марше склада Смазок.;
Посторонние предметы на площадке обслуживания склада Смазок.;
Не посыпаны антигололедным покрытием пути подходов к маршрутным лестницам БВС.;
Не посыпаны антигололедным покрытием пути подходов к маршрутным лестницам СЭБ.;
Наледь на козырьке здания УАЛКП.;
Посторонние предметы в помещении ПКУ.;
занесен снегом подход к ПГ-13;
поз 1 место установоки оп 35 находиться не согласно схемы;
ГТЭС-48, БПТГ, Отсек технологический Тамбур №3, перегорел светильник рабочего освещения. ;
Наледь на лесничных маршах путей передвижения;
Засыпан снегом эвакуационный выход, гололедица. Возможно падение сотрудника.;
Наледь перед входом в ПЭБ;
Сети внутриплощадочные, снег и наледь на входах в здание УПГ.;
В учебном классе мастерской УТО БТДА находятся стулья требующие ремонта;
Отсутствие рукоятки на напильнике в инструментальном шкафу мастерской УТОБТДА;
в сборочном  участке мастерской УТОБТДА лежит промасленная ветошь;
посторонние предметы на эвакуационных путях холодного склада;
Обнаружена течь трубы отопления в здании ИТЦ-1, комнате приема пищи. В результате вышеописанной течи появилась вероятность получения травм работниками по причине скользкого пола.  ;
Не работает лампа аварийного освещения;
Наледь, свисание сосулей  на лестничном марше аварийного выхода ТКРД и М  2-ой этаж. Возможно падение работника на скользкой поверхности ступеней, падение сосулей с высоты.;
Утечка  по фланцевому соединению Ду 32, выход ВМР с кубовой части  А-1/4.;
Заснежены подходные пути к сухотрубу ЦРДиМ со стороны АВО газа;
Снег,наледь на площадке обслуживания крана № 36 .;
Неисправен доводчик двери (тех. корпус,галерея);
Не исправен замок на входных дверях в ангар ГПА №-915.;
"Ограждающий забор в зоне ""В"", торчит арматура, восстановить, закрепить.";
поз №71 мусорный бак не закрыт крышкой ;
поз №71 на верстаке мусор ;
КГС №11 на площадке обслуживания обтирочная ветошь ;
КГС №12 на задвижке не просматривается обозначение открыто-закрыто;
поз №71 из за снега затруднен подход к мусорному баку;
Площадка обслуживания БЕ-501-1, БЕ-501-2 заснежена ;
Заметены снегом подходы к ГПА;
На задавочной линии скв. 3074 отсутствует защитный колпак.;
Подъездные пути к ППА недостаточно обработаны противогололёдными средствами.;
Поврежден заземляющий проводник на датчике давления масла смазки двигателя на ГПУ-114;
Наледь на ступеньках при входе в РММ.;
Прорыв трубопровода возле здания Геологической службы.;
"БППП пульт разряжен газоанализатор ""КОЛИОН""";
Не очищены от снега подходы к Котельной;
Посторонние предметы на пути прохода к БВС.;
В насосной метанола не приведено в порядок рабочее место по завершении рабочего дня;
Посторонние предметы в холодном складе БВС 1 этаж.;
Скользкие пути подхода к складу красок БВП;
Не включается лампа освещения в раздевалке БВС 2 этаж.;
Наносы снега на проходе к пандусу ДКС.;
Посторонние предметы около пандуса ДКС.;
После завершения работы не убран верстак слесаря в БВС.;
Занесен снегом проход к аварийной лестнице БВС.;
Не посыпан песком проход от СЭБ к БВП. Риск падения работника.;
Не посыпан песком проход от БВС к РВС. Риск падения работника.;
Занесен снегом проход к маслостанции.;
Занесена снегом лестница прохода к ППА.;
Занесен снегом проход к складу металлолома ГП.;
Посторонние предметы на складе металлолома ГП.;
Занесен снегом проход от столовой до проходной ГП. ;
Наледь на крыльце входа в УПТИГ.;
Наледь на крыльце входа в УПТИГ.;
Пункт 2.2.4 Чек листа для слесаря по ремонту ТУ. При выходе с БВС на полу лежат лом, кувалда прямо на проходе.Существуют риски падения работников.;
Пункт 2.1.2 Чек листа для слесаря по ремонту ТУ. Посторонние предметы на площадке перед БВС. (Трубы, обрезки);
Пункт 2.1.7 Чек листа для слесаря по ремонту ТУ. Отсутствует информационная табличка Служебно-эксплуатационного блока ГП-7.;
Пункт 3.3.6 Чек листа для слесаря по ремонту ТУ. Нарушена целостность ЛКП обвязки трубопроводов арматурного блока Н-7а насосов.;
Пункт 4.1 Чек листа для слесаря по ремонту ТУ. ЦПГ. Обнаружен дефект ручного инструмента в дежурном ящике слесаря по ремонту ТУ.;
Пункт 4.1 Чек листа для слесаря по ремонту ТУ. УОГ. Обнаружен дефект ручного инструмента в дежурном ящике слесаря по ремонту ТУ.;
Посторонние предметы возле насоса Н-1 (ветошь);
Занесена снегом площадка обслуживания крана № 36 ДКС. ;
ЦРД свисание наледи с козырька лестничной площадки выхода к Е-8а;
ЦРМ, подтеки жидкости рядом с Н-2а/1;
Недостаточное количество против гололёдных материалов на пути передвижения персонала, участок от КПП до ЦРД.;
скользкие полы поз 1;
Посторонние предметы на площадке нагнетателя ГПА № 725;
Не соответствуют уставки по блокировкам насоса Н - 4/1 в ТКРД нормам технологического регламента.;
"Сети внутриплощадочные, зона ""В"" лестничные переходы и площадки обслуживания занесены снегом.";
Выявлено подклинивание замка входной двери кабинета №7 здания АБК МРУ поз. 9.18;
Отсутствует песок в антигололедном ящике в здании ЛЭС;
"ЦЭС ЯПС ЭВС.
Блок теплоснабжения.
Нарушена целостность металлорукова распределительной коробки.";
"ЦЭС ЯПС ЭВС.
Насосная водяного пожаротушения.
Деформированы перила лестничного марша подъема к емкости запаса воды.";
"ЦЭС ЯПС ЭВС.
Станция насосной водяного пожаротушения.
Не обозначено назначение выключателя перед входом в насосную.";
"ЦЭС ЯПС ЭВС.
Станция насосной водяного пожаротушения.
На входной двери информационные таблички и знаки безопасности не соответствую категории проекта";
"ЦЭС ЯПС ЭВС.
Станция насосной водяного пожаротушения.
На перилах лестничного марша отсутствует знак ""держаться за перила""";
Подтёки масла у насоса Н10а-1;
Наличие посторонних предметов (ветошь, мусор) в отсеке СВО ГПА №-913.;
Снежные наносы при входе в лабораторию. Мешают движению.;
Вышел из строя замок двери ИТП. ( заклинила личинка замка ).;
Не достаточно освещение в галерее ЦРДиМ;
Порывом ветра сорвало информационную табличку с регистрационным номером ёмкости Е-8а;
Нависание льда над ступенями пож.выхода со второго этажа ЦРДиМ в сторону АВО газа;
Наледь на ступенях пож.выхода со второго этажа ЦРДиМ в сторону АВО газа (риск травмирования работника при падении);
На доводчике двери, вход в операторную слетела лапка доводчика;
перемёты снега перед входом в мастерскую УТОБТДА;
Пулт ДКС. Не горит лампа аварийного освещения ;
Свисание сосулек над выходом холодного склада;
Наледь на лопастях ВАВО газа КЦ-2.;
Повреждена информационная табличка на датчике (температура тела крана 6) ГПА-126;
отсутствует указатель-табличка открывания  (от себя-на себя) двери на входе в БПП;
АБК ЗПС ЭВС. Каб.22 (ПЭТЛ). На офисном стуле РС.01 обнаружено разрушение сварочного шва.;
Образование наледи на площадке рем. зоны АГРС.;
Посторонние предметы в помещении поз. №13. АГРС.;
Отсутствует стрелка направления движения газа . поз. №1. БРГ. АГРС.;
Отсутствует освещения в тамбуре УПТИГа 1 очереди ДКС.;
База ЛЭС РММ недостаточно освещения в складе КИПиА.;
База УЭМПГиГРС мастерская отсутствует уличное освещение в ночное время суток в следствии некорректной работы фотореле наружного освещения. ;
РММ базы ЛЭС в помещении ЩСУ-2 выявлена аптечка не соответствующая сроку годности.;
Мастерская УТОБТДА недостаточное освещение рабочей зоны в РММ.;
РММ базы ЛЭС заметен снегом пожарный щит и пути подхода к нему.;
"АГРС ""Промбаза"" не включается выключатель внутреннего освещения блок-бокса КИПиА.";
снег наледь на площадках обслуживания Т/А № 311 .;
Вход в ПЭБ. Образовалась наледь на перилах после оттепели.;
ПЭБ. Мастерская КИП. Замечание по состоянию хозинвентаря. Расшаталась ручка снегоуборочной лопаты;
Неисправен доводчик на двери в ОД ГПА №223.;
Подтеки масла в насосной масла возле насоса Н-5;
Территория ГП-с пульта управления не выключается АВО 21/1;
б/б насосной метанола самопроизольно отключаеся В1/1;
ТКПГ- недостаточно освещенности возле арматурного блока А1/1;
ТКРДи М аврийная лестница со стороны Н6/1-6-наледь;
Стелаж для транспортировки контейнера отбора пробы газа-неисправен;
"АБК 2 этаж не горит табло ""ВЫХОД""";
Занесен снегом подьезд к ПГ-9;
Пункт 2.1.3 Чек листа для слесаря по ремонту ТУ. Наледь и свисание сосулек с крыши УАЛКП.;
Пункт 2.1.3 Чек листа для слесаря по ремонту ТУ. Наледь и свисание сосулек с крыш УПТ.;
Пункт 3.1.5 Чек листа для слесаря по ремонту ТУ. Маслостанция. Необходима доливка масла в картер.;
Пункт 2.1.5 Чек листа для слесаря по ремонту ТУ. Наносы снега на лестничном марше Проходной ГП-7.;
Пункт 2.1.5 Чек листа для слесаря по ремонту ТУ. Наносы снега на лестничном марше СЭБ ГП-7.;
Пункт 2.1.5 Чек листа для слесаря по ремонту ТУ. Наносы снега на путях передвижения работников от Проходной до СЭБ.;
Наледь над входом в БППП.;
БППП-отсутствует прямая связь(телефонная) с пожарной ПЧ-2;
Территория ГП-путь следования от проходной до БППП занесен снегом,отсутствует противогололедная обработка песком;
