Message;Risk
Загрязнения и пыль на поверхности вентиляционного оборудования в ангаре ГПА № 917.;
Подход к ПГ-2 занесён снегом;
обледенение подходов поз 2 т.н 1,2 холодное укрытие сепараторов;
ЦРД 1й этаж. Неисправна лампа освещения в районе Т-3/2;
ЦРД 2й этаж, неисправен шланг подачи огнетушащего вещества ОП-8 №31;
Занесен снегом вход в здание БППП со стороны хим. лаборатории;
ЩО-2, 2 этаж. Не соответствие графического наименования (номинала)  автоматических выключателей в схеме и в натуре. ПТЭЭП 1.8.4.;
УПГ, грязные полы по маршруту обхода.;
Поз.45 На ступеньках маршевой лестницы и площадке наледь. Опасность получения травмы работником при проскальзывании. ;
Поз.18 Запасной выход РУ-5 Нависание снега и наледи с козырька лестничной площадки. Опасность получение травмы при падении на работника.;
ДКС КЦ-1 ГПА-111В, 112B заметены подходы снегом к кранам обвязки ЦБН.;
Поз.12 Приточная вент камера. Не работает светильник аварийного освещения.;
ДКС КЦ-1. Пыль на КШТ ГПА - 116В.;
База ЛЭС Теплоузел Плохо закреплен заземляющий проводник на преобразователе расхода Метран 300Пр;
База ЛЭС Теплоузел Отсутствует маркировочная бирка на контрольном кабеле;
Перегорела лампа осещения в торце технологического корпуса ;
Занесены снегом площадки обслуживания ПГ-30 КЦ-1.;
Заметены подходы и лестничная площадка поз.86 Вероятность поскользнуться.;
"поз.20 приточная вент. камера,  сломана дверная ручка. Вероятность замыкания двери и невозможности открывания ее из внутренней части помещения.
";
поз.33. Ослаблен крепеж перилл перехода между 1-2 этажами. Вероятность нарушения целостности конструкции, что в свою очередь может привести к получению травмы.;
В слесарной мастерской обнаружена защитная каска с истекшим сроком годности. ;
Работник сторонней организации передвигавшийся по территории ГП, нес каску в руке.;
Наледь на ступеньках перед входом в БВП.;
Не горят лампы освещения;
Нарушена маркировка трубопровода на в ходе ТДА №-2.;
ГПА №724 в ОМА недостаточно освещения. ;
Скользкие пути передвижения по территрии промысла после уборки спецтехникой ;
Занесена снегом площадка перед входом в котельную;
Недостаточное освещение на терретории ГП;
Посторонние предметы на полу в гараже БВП (инструмент, ветошь);
Скользкая площадка перед входом в трансформаторную подстанцию 19ТП-11;
Занесены снегом подходы к заглубленным емкостям склада ГСМ ДКС.;
В комнате для курения частично отсутствует освещение.;
Место высадки персонала у КПП недостаточно обработано противогололёдными средствами.;
Обнаружен провис кабеля в ОД ГПА-125;
Отсутствует стрелка указатель напрваления потока жидкости системы охлаждения ВК -1,2;
Неисправное освещение в отсеке нагнетателя ГПУ №214.;
Наледь на козырьке крыльца БВП.;
Касание ПОС элементов ЗРА скважины 507.7.;
Покрыты инеем (нечитаемы) номера кранов на узле подключения 2оч. ДКС. ;
Посторонние предметы возле скважины 502.1.;
Выступ из-под земли металлического элемента возле манифольда скважины 503.8.;
Ржавчина на струбцине заземления зацепления к пожарной машине КЦ-1;
Наледь на маршруте обхода КЦ-1 ДКС.;
Занесен снегом подход к МКУ 611.;
Недостаточное освещение в отсеке двигателя т/а 615.;
ТКРДиМ- пропуск по вентелю на пробоотборнике после БФ-2А(линия ВМР);
ТКПГ- А1/2 частично  нарушена опломбировка подача импульсного газа на краны Г201,203;
Компрессорная воздуха КИПа -посторонние предметы после ремонта ВК-1;
Территория ГП-занесен снегом подход к площадке обслуживания Т-3/1,2,3;
ПРМ-наледь на лестнице при входе;
Не горит световое табло ВЫХОД 2 этаж БППП в сторону ЗХД.;
Пункт 2.1.5 Чек листа для слесаря по ремонту ТУ. Наносы снега на путях передвижения от Проходной до СЭБ.;
Пункт 2.1.5 Чек листа для слесаря по ремонту ТУ. Наносы снега на путях передвижения от СЭБ до БВС.;
Пункт 2.1.5 Чек листа для слесаря по ремонту ТУ. Наносы снега на лестничном марше СЭБ.;
Пункт 2.1.5 Чек листа для слесаря по ремонту ТУ. Наносы снега на подходе к аварийной лестнице БВС.;
Пункт 2.1.5 Чек листа для слесаря по ремонту ТУ. Наносы снега на подходе к аварийной лестнице СЭБ.;
Пункт 2.1.5 Чек листа для слесаря по ремонту ТУ. Наледь на ступеньках лестничного марша Проходной ГП-7.;
Отсутствие надписи открыто-закрыто на ЗРА пропарочной линии ЦПГ. ;
БППП-тепловой узел пропус по по соединению на манометрической сборке;
При выполнении обхода основного и вспомогательного оборудования ДКС обнаруженно не надлежащее сотояние ЛКП на трубопровадах в отсеке АВГМС-560 поз.302.5;
При выполнении обхода основного и вспомогательного оборудования ДКС обнаружен лёд на козырьках световой и звуковой сигнализации поз. 302.5 ;
"Требуется обработка подходов к маршрутным лестницам антигололёдными средствами. 
 ";
ЦРД не горит Аварийное освещение около Р=1/2;
ЦРД ВХ-2 не достаточное освещение;
Территория ГП- частично нарушено крепление заземления для пож.машины ПГ-10;
Снег на площадке обслуживания БЕ-501-1, БЕ-501-2;
занесены подходы к пг-12;
Недостаточное количество против гололёдных материалов на пути передвижения персонала, участок от КПП до ЦРД.;
ЦРД, недостаточное количество песка в пожарном ящике №1;
Наносы снега по пути передвижения от проходной ГП до склада ГСМ.;
Наносы снега по пути передвижения от СЭБ к БВП.;
Наносы снега по пути передвижения от БВС к ЦРДиМ.;
Наносы снега по пути передвижения от ЦРДиМ до установки ПОРМ.;
Посторонние предметы на пути передвижения к БВС.;
Наледь на маршевой лестнице ПОРД. Риск падения работника.;
Наледь на лестнице прохода к ППА. Риск падения работника.;
Наледь по пути передвижения от остановки вахтового транспорта до проходной ГП. Риск падения работника.;
Занесен снегом проход от СЭБ к БВП.;
Посторонние предметы на площадке входа в склад масел ГП.;
Посторонние предметы на площадке входа в склад красок.;
Посторонние предметы на холодном складе БВС 1 этаж.;
Занесен снегом проход к маслостанции.;
Оставлена включенной в сеть 220в УШМ после завершения работы в БВС.;
Недостаточное освещениев инструментальном складе БВС 2 этаж. ;
УОГ. Помещение приточной системы вентиляции №2. Теплоузел. Утечка по резьбовому соединению манометра.;
УОГ. Помещение приточной системы вентиляции №2. Термометр биметаллический. Отсутствует бирка с обозначением измеряемого параметра.;
П 65. Не идентифицированный смотанный кабель;
"Поз. 4.0. На огнетушителе не удалена бирка о проведении старого ТО.
Бирка о проведении нового ТО в присутствует.";
Поз. 4.0 На ящике с песком нарушена целостность обозначений;
Территория ГТЭС-72 возле основного входа в маслоаппаратную образовалась наледь.;
Поз. 161. Выцветший знак на двери входа.;
Машзал №3 не исправен замок на дверце ПК №14 и ПК№15 : не возможно оперативно открыть дверь ПК с помощью ключа, не обходимо установить ручку.;
Склад пропана у огнетушителя ОУ-10 №541 бирка с отметкой о проверки пожарного средства утратила информативность. ;
Поз. 161. Нечитаемая бирка.;
Сети внутриплощадочные, УТЕ площадка для приема метанола и ДЕГа занесена снегом.;
Поз. 320. Отсутствует табличка с ответственными за пожарную безопасность.;
В кабинете №7 здания АБК МРУ отсутствует обозначение номинального напряжения розетки;
Погнута ножка офисного стула в комнате выдачи заданий здания АБК МРУ;
Заполнена мусором уличные урна;
Наледь на площадках обслуживания ГПА №611.;
Снег перед входом в УОГ;
Светильники №№ 4, 16, 17 12ВЛО-19 находятся в нерабочем состоянии.;
п. Новозаполярный - отсутствует освещение модуля №1 блок В.;
"Отсутствует крышка КИП  на скв.№1 КГС №2В УКПК-2В
";
Не исправно запирающее устройство на дверце СКЗ №219;
г. Новый Уренгой, зд. АЦ, корп. Г 2 этаж в одной из кабин женского туалета  частично отсутствует свет.;
Отсутствует маркировка на масленом фильтре №-1, компрессора ГПА №-917. ;
Таёжная 29а общ. №1.ИТП. Нарушена целостность изоляции трубопровода отопления.;
Снег наледь на площадке обслуживания крана № 37.;
Заметены снегом подходы к отсекам ГПА КЦ №1;
На входе  КПП ГТЭС-24 недостаточная освещенность в темное время суток, увеличен риск падения работников во время  пешего передвижения.;
Харвутинский купол УКЗ №3. Обледенение подходов к станции.;
Харвутинский купол УКЗ №1.Ттерритория станции заметена снегом. Обледеневшие подходы в станцию.;
Харвутинский купол УКЗ №2.Территория станции заметена снегом. Обледеневшие подходы в станцию.;
Харвутинский купол УКЗ №6.Территория станции заметена снегом. Обледеневшие подходы в станцию.;
Харвутинский купол УКЗ №4. Территория станции заметена снегом. Обледеневшие подходы в станцию.;
Харвутинский купол УКЗ №6.Территория станции заметена снегом. Обледеневшие подходы в станцию.;
Харвутинский купол УКЗ №7. Обледенение подходов к станции.;
Харвутинский купол УКЗ №8. Обледенение подходов к станции.;
Харвутинский купол УКЗ №10. Обледенение подходов к станции.;
Харвутинский купол УКЗ №9. Территория станции заметена снегом. Обледеневшие подходы в станцию.;
Харвутинский купол УКЗ №11. Территория станции заметена снегом. Обледеневшие подходы в станцию.;
Харвутинский купол УКЗ №13. Территория станции заметена снегом. Обледеневшие подходы в станцию.;
Харвутинский купол УКЗ №12. Территория станции заметена снегом. Обледеневшие подходы в станцию.;
Харвутинский купол УКЗ №14 Въездные ворота занесены снегом. Обледенение подходов к станции.;
Харвутинский купол УКЗ №15 Въездные ворота занесены снегом. Обледенение подходов к станции.;
Харвутинский купол УКЗ №17 Въездные ворота занесены снегом. Обледенение подходов к станции.;
Харвутинский купол УКЗ №16 Въездные ворота занесены снегом. Обледенение подходов к станции.;
Харвутинский купол УКЗ №18 Въездные ворота занесены снегом. Обледенение подходов к станции.;
Харвутинский купол УКЗ №20 Территория станции заметена снегом. Обледеневшие подходы в станцию.;
Харвутинский купол УКЗ №22. Обледенение подходов к станции.;
Харвутинский купол УКЗ №21. Обледенение подходов к станции.;
Заснежены пути подхода к вертикальной пожарной лестнице на крышу БВП;
Харвутинский купол УКЗ №19 Территория станции заметена снегом. Обледеневшие подходы в станцию.;
Харвутинский купол УКЗ №23 Территория станции заметена снегом. Обледеневшие подходы в станцию.;
Заснежены пути подхода к сухотрубу БППП;
РММ (санузел). Отсутствие жидкого мыла и моющих средств ;
Заснежены пути подхода к пожарной лестнице на крышу УОГ;
РММ (кабинет холодильщиков). Уплотнительные резинки окна обледенели, после проветривания окно закрывается не плотно. ;
Посторонние предметы по маршруту обхода (ведро и ветошь) в насосной метанола;
В слесарнрй мастерской п.324 обнаружен молоток со сломаной рукояткой.;
"При обходе оборудования было обнаружен незакрытый лючёк для ""УТЗ"" трубопровода СГУ в районе п.302-3 ";
После чистки снега спецтехникой образовались скользкие участки проходных путей к АБК;
Запасной выход РММ. На путях передвижения отсутствует антиголлоледное покрытие (скользкая поверхность);
Курилка на территории РММ. Из деревянной скамьи торчит гвоздь, риск получения травмы. ;
Обледеневшие ступени подъёма на пандус с контейнерами. Риск падения человека;
Посторонние предметы на путях передвижения в рабочей зоне РММ;
Поз.92 В КНС не работает вытяжной вентилятор удаления канализационных испарений.;
Поз.78 На ЩР-8 отсутствует обозначение и знак безопасности.;
Поз.69 Свисание снега и наледи с козырька над входом в ДЭС-2. Опасность получения травмы при падении на работника.;
Занесен снегом запасной выход с ПЭБА.;
Сварочный пост ЦВСиОС ЯПС ЭВС. Последняя дата ежеквартального осмотра огнетушителя ОП-5 № 37 находящемся в сварочном посту, датирована 4-ым кварталом 2022 года.;
Мусор воз ёмкости пробкоулавливателя Е-1.;
поз.84 (основной компрессор) не заземлён датчик температуры воздуха в помещении;
поз.84 (дожимной компрессор) не закреплён огнетушитель;
поз 84. посторонние предметы на полу;
поз.84 на шкафу управления посторонние предметы;
поз.84 слетела крышка с кабельного короба;
поз.84 (дожимной компрессор) отвалилось заземляющий проводник от ресивера;
"Территория ГП-снежная ""шапка"" над входом КТП АВО газа ДКС";
ТКРДиМ -возле К1А 1этаж отсутствует переходной трап над трубопроводами;
УПТ- пропуск по сальниковому уплотнению СН-2;
Территория ГП- отсутствует подход к заливной горловине Е-6А;
Занесены подходы к ГПУ -211-215;
снежные заносы на путях передвижения по маршруту обхода ;
ЦРД в-2/2 повреждена мягкая вставка;
Пункт 2.1.5 Чек листа для слесаря по ремонту ТУ. Заметён снегом подход к Маслостанции ГП-7.;
Пункт 2.1.5 Чек листа для слесаря по ремонту ТУ. Наледь на ступеньках лестничного марша Маслостанции ГП-7.;
Пункт 2.1.5 Чек листа для слесаря по ремонту ТУ. Наносы снега на площадке обслуживания Склада Смазок.;
Пункт 2.2.12 Чек листа для слесаря по ремонту ТУ. Не работает освещение Н-10а-5, Н-10а-4 насосов.;
Пункт 2.2.3 Чек листа для слесаря по ремонту ТУ. Посторонние предметы возле насоса Н-5-4 в ЦРД. ;
Пункт 2.2.6 Чек листа для слесаря по ремонту ТУ. Загрязнённость пола возле насосов Н-5-4 в ЦРД. ;
Образование наледи на подходе к лестничной площадки входа в здание БППП;
Блок-бокс насосной метанола, отсутствует нумерация ЗРА №79 согласно утверждённой технологической схемы;
ТКРДиМ-арматурный блок №1 ослаб крепежный хамут опоры линии подачи рефлюкса;
ТКРДиМ-ВХ2А/1 ослабла ограничительная сетка диффузара на вентиляторе;
ТКПГ- переходная галлерея не горит осветительная лампа;
Повреждена изоляция на трубопроводе дренажа с СВО ГПА № 917.;
Снег на площадке обслуживания РИГ-501;
посторонние предметы на проходе поз 31;
Наледь и снег на козырьке входа в РММ.;
ДКС. Вход в ПЭБ. Открыт короб с трассой кондиционера. Крышка короба лежит внизу на снегу.;
Хомут на трубопроводе подаче воздуха в аэротенк 1 линии очистки имеет многочисленные следы коррозии ;
ДКС УОГ. Заметен снегом подход к приточной венткамере №2. Отсутствует возможность производства работ по техническому обслуживанию оборудования вентсистемы и теплоузла УОГ;
ДКС УОГ. Заметены снегом таблички с указанием места подключения аппаратов сварочных, расположенные за зданием УОГ.;
Табличка с диспетчерским наименование аэротенка КОС-30 ГП-1В плохо читается ввиду износа;
"ДКС ПЭБ. Венткамера. Посторонние предметы на воздушном центральном кондиционере ВЦК ""Сахара-С""";
ДКС Маслохозяйство. После уборки снега спецтехникой затруднен подъезд и подход к пожарному гидранту ПГ-12;
ДКС ГПА917. Образовались сосульки на козырьке при входе в ангар ГПА;
В корпусе Г, на лестничном марше перед турникетом незафиксировано ковровое покрытие (справа, по ходу движения в сторону лифта) стороны по отношению . Данный факт увеличивает риск травмирования работника при перемещении. ;
Недостаточное антигололедное покрытие по маршруту от проходной до БППП.;
не очищены от снега пути подхода к ППГ;
В сборочном участке мастерской УТО БТДА лежит промасленная ветошь.;
В мастерской УТО БТДА на деревянных трапах торчат гвозди;
Наличие наледи на ступеньках площадок обслуживание СВО ГПА № 911-917.;
"Гостиница ""Ямбург"", теплоузел. Отсутствует бирка на шаровых кранах №3,7. ";
База МТСиК. Заметен снегом проход к пожарному гидранту №3.;
Заметены снегом подходы к отсекам ГПА КЦ №2;
Въездные ворота УМС засыпаны снегом, доступ на территорию ограничен.;
Наледь перед входными воротами тёплого склада (риск падения работника).;
Сломан дверной механизм закрытия двери УОГ.;
Посторонние предметы на проходных путях в УМС;
АГРС Промбаза. Наледь на маршевой лестнице УКЗ.;
АГРС Промбаза. Сосульки б/б КИПиА;
Металлическая стружка возле сверлильного станка в РММ;
Заснежен проход к гребенке распределения метанола.;
Пыль на вентиляционном оборудовании ГПА №222;
Не посыпан песком проход от остановки вахтового транспорта до проходной ГП.;
Наносы снега на пути передвижения от проходной ГП к СЭБ.;
Повреждена информационная табличка на датчике (давления топливного газа) на ГПА-126;
Наносы снега на пути прохода от СЭБ до БВС.;
Наносы снега на пути прохода от СЭБ до БВП.;
Наносы снега на пути прохода от БВС к ЦРДиМ.;
Загрезнена грунбукса насоса Н-4а-4 в ЦРДиМ.;
Посторонние предметы на площадке обслуживания Н-4а-2 в ЦРДиМ.;
Посторонние предметы на площадке обслуживания К-1А в ЦРДиМ.;
Загрезняны полы около К-1А ЦРДиМ.;
Загрезняны полы в компрессорной ЦРДиМ.;
Посторонние предметы около ВК-1 в компрессорной ЦРДиМ.;
ДКС КЦ-1 заметены снегом проходы и площадки обслуживания ПТГ;
ДКС КЦ-2 заметены снегом проходы и площадки обслуживания ПТГ;
Посторонние предметы на площадке обслуживания А-1/1 в ЦПГ.;
Аккумуляторная ПЭБ, отсутствие ограждения сливных приямков.;
13ТП-20, неисправное запирающее устройство ЩО. ;
Наледь на ступеньках лестницы выхода из ЦПГ со стороны АВО ГП.;
Шапка снега на козырьке венткамеры ПЭБ;
Занесен снегом проход из ЦПГ к АВО ГП.;
ЗХД, отсутствие защитного заземления на броне кабеля;
Неисправное освещение теплоузла БППП;
Отсутствует табличка нумерации ЗРА (Г411.1);
Покрыты снегом (нечитаемы) номера кранов на узле подключения ДКС-2оч.;
Поз. 6 УПГСН заметены снегом подходы к запорно-регулирующей арматуре.;
Занесён снегом подъезд к площадке автозаправщика.;
Малый уровень в МБД ГПУ-213;
Б/б редуцирования ложное срабатывание датчика ДТХ-24;
ТКРДиМ ВХ-4 плохо открываются жалюзи;
ТКПГ-возле А1/9 на опоре плохо видно обозначение припятствий;
Территория ГП-аврийный вход ЗППА плохо работает даводчик двери;
"ПРМ- В1/2 частично нарушена герметичность ""мягкой""вставки";
Пункт 2.1.5 Чек листа для слесаря по ремонту ТУ. Наносы снега на лестничном марше Служебно-эксплуатационного блока (СЭБ) ГП-7.;
Пункт 2.1.5 Чек листа для слесаря по ремонту ТУ. Наносы снега на лестничном марше Склада смазок ГП-7. ;
Пункт 2.1.5 Чек листа для слесаря по ремонту ТУ. Наносы снега на путях передвижения от Проходной до СЭБ.;
Пункт 2.1.7 Чек листа для слесаря по ремонту ТУ. Возле УАЛКП, натянута струбцина на уровне 1,5 м . Отсутствует предупреждающий знак.;
Пункт 2.2.13 Чек листа для слесаря по ремонту ТУ. Обнаружен дефект на полукувалде. Трещина на рукоятке. ;
Пункт 3.1.5 Чек листа для слесаря по ремонту ТУ. Маслостанция ГП-7. Низкий уровень масла.;
ТКРДиМ- арматурный блок К1/2 повреждено заземление клапана уровня Р2/1(рефлюкса);
ПОРДиМ П1/1-недостаточно освещенности в печном отделении;
ЦПГ, наличие талой воды, в районе арматурного блока А-2/1.;
ЦПГ, мерцание фонарей освещения на выходе в сторону ВХ.;
Наличие снега и наледи на козырьках и свисание их с крыши УПТИГиУГ.;
Постороннии предметы возле Ф-401-1;
скользкие полы поз 2 т.н 3,4;
ЦРД в районе Т-3/3, скопление талой воды на путях передвижения персонала, возможно падение на скользкой поверхности;
Недостаточное количество против гололёдных материалов, наружная территория перед КПП;
УКЗ ПК-172 Анерьяха. Наличие снега и наледи на козырьке (риск падения наледи со снегом на работника).  Снег перед входом на станцию. Заметены ворота;
Обход станций. УКЗ ПК-70 Анерьяха. Снег перед входом на станцию. Заметены ворота;
Установка катодной защиты ПК-352 Елец. Наличие снега и наледи на козырьке (риск падения наледи со снегом на работника). Снег и наледь перед входом на станцию.;
УКЗ ПК-172. Наличие снега и наледи на козырьке (риск падения наледи со снегом на работника).  Снег перед входом на станцию.;
Обход станций. УКЗ ПК-92 Елец. Наличие снега и наледи на подъёмных ступеньках и пандусе (риск получения травмы работника при падении). Отсутствие уличного освещения над входом в станцию.;
Установка катодной защиты 719 куст Тула. Наличие снега и наледи на козырьке (риск падения наледи со снегом на работника при потеплении).  Заметены входные двери.;
УКЗ ПК-141. Обледенение подходных ступенек, снег перед входной дверью (риск падения работника).;
"УКЗ ПК-108 Тула. Наличие снега и наледи на козырьке (риск падения наледи со снегом на работника при потеплении).  Снег перед входом на станцию.
";
Обход станций. УКЗ ПК-31 Тула. Наличие снега и наледи на козырьке (риск падения наледи со снегом на работника).  Снег перед входом на станцию;
"Установка катодной защиты  ГРС ""Аэропорт"". Заметены снегом входные ворота к станции.
";
в мастерской УТОБТДА на проходах вдоль токарных станков наличие на полу металической стружки;
переметы снега на путях передвижения к мастерской УТОБТДА;
Светильники №№ 1, 4 3ВЛО-9 находятся в нерабочем состоянии.;
Наледь у откатных ворот цеха СМУ , возможно травмирование работников;
Ослаблены губки на слесарных тисках, находящиеся в цеху СМУ.;
УРДиМ, посторонние предметы возле К401/1 ( ветошь, полубочки).;
Отсутствует защитная крышка кнопки корректировки нулевого значения на датчиках перепада давления на С-1/3, С-1/5;
"п.12 50Е-3№1
Отсутствует обозначение ЗА";
"поз.12 50Е-3 №4
не закреплена табличка ";
"п.12 50Е-3№2
Отсутствует обозначение ЗА";
"поз.12 50Е-3№1
отсутствует схема включения ";
"поз.13 50Е-1№1 
отсутствует обозначение ЗА";
"поз.13 50Е-1№2
отсутствует обозначение ЗА";
поз.13 отсутствует обозначение ЗА;
поз.13 отсутствует обозначение ЗА;
поз.17 посторонние предметы ;
поз.17 отсутствует обозначение ЗА;
поз.64 нет знака держаться за поручни к УР ;
поз.64 С-1 нет знака держаться за поручни ;
Отсутствует стопорный болт на штурвале кр.№-26 УОГ.;
поз.64 нет обозначение УР;
поз.64 Е-1, нет знака держаться за поручни ;
поз.64 площадка ЗА, нет знака держаться за поручни ;
поз.64 площадка ЗА, нет знака держаться за поручни ;
На табличке ответственного за пожарную безопасность в УКЗ АГРС Промбаза выцвела фамилия ответственного и телефонные номера.;
База ЛЭС2. Место складирования металлолома, торчащая арматура вблизи от проезжей части.;
Повреждёна изоляция кабеля на тепловой пушке;
У монтеров по ЗПТ выявлен диэлектрический инструмент, необходимый отправить на проверку.;
Заметен пожарный щит №2 РММ;
Не надежное крепление защитного кожуха выключателя внутреннего освещения на складе КИПиА;
Въезд Промбаза ЛЭС. Искривление шлагбаума при подъёме (риск задевания опоры в вертикальном положении);
ТП СУЭМР (ЛЭС2). Отсутствует красная стрелка на манометре ТП;
Обледенение лестничного марша центрального входа ЛЭС.;
ГПА №713 Посторонние предметы на площадке обслуживания ОН.;
"ЦЭС ЯПС ЭВС.
Станция насосной водяного пожаротушения.
Место заземления пожарных машин не обозначено, не зачищено до листа.";
"ЦЭС ЯПС ЭВС
Станция насосной водяного пожаротушения
Течь капельная по резьбовому соединению термометра теплоузла, на линии обогрева резервуара запаса воды №1";
"ЦЭС ЯПС ЭВС
Станция насосной водяного пожаротушения
Не обозначено место для размещения плакатов и табличек на стене здания";
"ЦЭС ЯПС ЭВС
Станция насосной водяного пожаротушения
Размещенная табличка с данными об испытаниях тали не позволяет прочесть с нее данные.";
"ЦЭС ЯПС ЭВС
ДЭС -500
Не закрыта крышка ёмкости дренажа";
Наледь на площадках обслуживания ГПА №622.;
Снег и наледь на путях передвижения;
поз.4 10Р1/5 на датчике перепада давления не хватает одного крепёжного болта;
поз.4 10Р1/6 отсутствует информационная табличка на датчике перепада давления;
В мастерской УТО БТДА на проходах вдоль токарных станков наличие на полу металлической стружки  ;
Не включается вытяжной вентилятор отсека нагнетателя на Т/А №114.;
Замело снегом лестницу на входном крыльце.;
Сломана ручка двери в отсек двигателя ГПУ №215;
Наносы снега по пути передвижения от вахтового транспорта к проходной ГП.;
Разбросан инструмент после окончания работ на ППГСН.;
Гололедное состояние путей передвижения КЦ-1 ;
На трубопроводах под переходной галереей БППП-ЦРДиМ свисание наледи над проезжей частью;
Наносы снега на стабилизаторах пластично-мерзлых грунтов на УП ДКС.;
ТКРДиМ ОП-35 №12-плохо закрепленно колесо для передвижения огнетушителя;
Территория ГП-занесен снего подьезд к ПГ№9;
Территория ГП-КОНГ-ПРИМА2М плохо работает обогрев;
ТКПК-аварийный вход, со стороны Г-516 наледь на козырьке;
ТКРДиМ ВХ-4 посторонние предметы;
Б/б насосной метанола-пропуск по сальниковому уплотнению З.А№2;
Территория ГП- периметральное ограждение(ворота) вход в ЗППА сломан крепеж;
БППП  комната приема пищи -забит дренаж рукомойника(раковина);
ЦСГ, не правильные показания технического манометра коллектора нового фонда.;
ВПС, нарушена изоляция факельного крана Ф-23.;
ЦСГр, частично отсутствует нумерация ЗРА С -1р/1-5.;
ЦРМ, наледь на маршевых лестницах.;
ЦРМ, отсутствуют таблички направления движения при эвакуации. ;
ЦРМ, отсутствует пломба ПК - 20. ;
ЦСГ-3, наледь на лестничных площадках.;
Неисправен доводчик входных дверей в помещении Насосной Маслохозяйства ДКС. ;
Занесен снегом подход к ПГ-21;
Отсутствует антигололёдное покрытие подходов к маршрутным лестницам. ;
Постороние вещи на регистре отопления в слесарной мастерской;
Занесен снегом проход к пожарной лестнице БВС.;
Занесен снегом проход к лестнице склада смазок..;
Занесен снегом проход к пожарной лестнице СЭБ.;
Занесен снегом проход к лестнице входа в склад красок ГП.;
Посторонние предметы в холодном складе БВС.;
Сломан доводчик двери блока СВО на ГПА 916.;
Занесен снегом проход к переходной лестнице от УПТ к ЦРДиМ.;
УРДиМ, возле Н-308/2 посторонние предметы (ветошь,слесарный инструмент.;
Не закрыт контейнер ТСО со стороны ЦРДиМ.;
Наличие посторонних предметов в отсеке ВХ-5 ЦРДиМ.;
Наличие посторонних предметов в отсеке ВХ-4 ЦРДиМ.;
Забит дренаж насоса Н-6-3 в ЦРДиМ;
Посторонние предметы на площадке обслуживания Н-10-9 ЦРДиМ.;
Наносы снега на пути передвижения к ПОРД.;
Наносы снега на пути входа в ПРГСН.;
УП КЦ №1. Заносы снега вокруг термо стабилезатора грунта.  ;
Не посыпан песком переход от СЭБ до БВП.;
Наносы снега на пути прохода от КНС ГП к БВС со стороны РВС.;
Примерзание двери эвакуационного выхода холодного склада мастерской УТОБТДА;
ДКС КЦ-2. ГПА126В засорились фильтра БВМФ.;
ДКС КЦ-1. ГПА-113В открыты дефлекторы ангара.;
ДКС КЦ-1. ГПА-116В нарушено ЛКП коллекторов газа ЦБН.;
ДКС КЦ-1. Заметены подходы снегом к зданию ЗАПТГ ГПА-117В. ГПА-118В.;
Красная метка на манометре (давление топливного газа вход УПТИГ-1) смещена от регламентированного значения;
ДКС КЦ-1. ГПА-118В загрязнены фильтра БМВФ.;
Посторонние предметы на стойке КИП П-1/2 (УПТ);
Наледь на ступеньках входа в ЦРМ со стороны УПТ. Риск падения работника.;
Наледь на ступеньках входа в ПОРМ. Риск падения работника.;
"Не закреплена информационная табличка ""держитесь за поручни"" на лестнице входа в ЦРДиМ во стороны АВО.";
Наносы снега по пути прохода в маслостанцию от ЦПГ.;
Наледь на ступеньках лестницы входа в маслостанцию.;
"Открепилась информационная табличка ""держитесь за поручни"" на лестнице входа м маслостанцию.";
Посторонние предметы на полу около А-1-1 в ЦПГ.;
Наледь на ступеньках входа в УОГ со стороны ППА.;
ДЭС-1. Скопление снега на лестничной площадке (затруднен вход на станцию);
Проходные пути посыпанные песком от РММ частично замело.;
На входе в курилку РММ скользкая металлическая (гладкая) поверхность. Эффект скольжения увеличивается, если на подошве снег. Риск падения человека и получения травмы.;
Наледь на ступеньках входа в БПТиГ.;
Скопление мусора на проходных путях ремонтной зоны после распаковки трансформатора;
В шкафах для просушки СИЗ скопление пыли на решётке выхода подогретого воздуха с нагревательных элементов. Существует риск возгорания пыли от нагревательных элементов.;
Разбит корпус вилки на чайнике в кабинете слесарей-сантехников, существует риск поражения электрическим током.;
При осмотре инструмента общего пользования у слесарей сантехников, выявлен молоток с треснутой рукояткой.;
Пункт 2.1.3 Чек листа для слесаря по ремонту ТУ. Наледь и сосульки на козырьке УАЛКП.;
Пункт 2.1.5 Чек листа для слесаря по ремонту ТУ. Наледь на ступеньках проходной.;
Пункт 2.1.5 Чек листа для слесаря по ремонту ТУ. Наледь на ступеньках пожарной лестницы здания СЭБ.;
Пункт 2.1.5 Чек листа для слесаря по ремонту ТУ. Наледь на ступеньках главного входа в служебно-эксплуатационный блок.;
Пункт 2.1.5 Чек листа для слесаря по ремонту ТУ. Наносы снега по маршруту передвижения от проходной до СЭБ.;
Пункт 2.1.5 Чек листа для слесаря по ремонту ТУ. Наносы снега по маршруту передвижения от СЭБ до БВС.;
Пункт 2.1.5 Чек листа для слесаря по ремонту ТУ. Наледь на ступеньках Блока вспомогательных служб. Существуют риски падения работников.;
Наносы снега по пути передвижения от Проходной к складу ГСМ.;
Наносы снега на пути передвижения от БВС к ЦРДиМ.;
Образование наледи на пути передвижения от КНС ГП к РВС. Риск падения работника.;
Обледенение перил лестничного входа в ЦРДиМ.;
Обледенение перил лестничного входа в УПТ.;
Промаслянная ветошь возле сверлильного станка в РММ;
Обледенение ступенек лестницы выхода ПРГСН. Риск падения работника. ;
Снежный навес на козырьке зпасного входа в АБК 2 этаж.;
Недостаточный уровень охлаждающей жидкости в бачке SO-3 торцевого уплотнения Н-8-1 ЦРДиМ.;
Занесен лестничный марш ППА и подход к этому лестничному маршу. ;
Пункт 2.1.5 Чек листа для слесаря по ремонту ТУ. ППА. Занесен снегом подход к шаровому крану Г-102. ;
Пункт 2.1.5 Чек листа для слесаря по ремонту ТУ. ППА. Занесена снегом поверхность шарового крана Г-102. Невозможность обслуживания.;
Пункт 2.1.5 Чек листа для слесаря по ремонту ТУ. ППА. Занесена снегом поверхность шарового крана Г-101. Невозможность обслуживания.;
Пункт 2.1.5 Чек листа для слесаря по ремонту ТУ. ППА. Занесен снегом подход к шаровому крану Г-101.;
Пункт 3.1.5 Чек листа для слесаря по ремонту ТУ. Маслостанция. Низкий уровень масла в маслобаке.;
Пункт 2.1.6 Чек листа для слесаря по ремонту ТУ. Отсутствует антигололёдное покрытие на путях передвижения от СЭБ до БВС.;
Пункт 2.1.6 Чек листа для слесаря по ремонту ТУ. Отсутствует антигололёдное покрытие на путях передвижения от Проходной до СЭБ.;
Пункт 2.1.5 Чек листа для слесаря по ремонту ТУ.  Занесен снегом подход к лестничному маршу БВС ГП-7.;
Пункт 2.1.5 Чек листа для слесаря по ремонту ТУ.  Занесен снегом подход к лестничному маршу СЭБ ГП-7.;
Пункт 2.1.5 Чек листа для слесаря по ремонту ТУ.  Занесен снегом подход к лестничному маршу Проходной ГП-7.;
поз.8 свисание снега и наледи с козырька крыши;
поз.3 тн.№2  засыпан снегом датчик загазованности GA№8 (конденсат);
поз.14 после работы снегоуборочной техники подход к ящику с песком затруднён;
Поз.34 В кабинете фельдшера не работает вытяжная вентиляция из помещении хранения лекарственных средств.;
Поз.27 Снег и наледь на ступеньках маршевой лестницы.;
Склад КИПиА. Выпирающие предметы на второй полке стеллажа;
Заметены снегом подходы к ГПА-16, ГПУ-16;
Занесен снегом пожарный выход АБК;
Наледь на проходных путях к территории ГРС;
наледь на проходных путях к станции катодной защиты Промбазы;
Отсутствует антигололедное покрытие на путях передвижения от ДЭС;
Нет прохода на зону входа шлейфов. Занесено снегом.;
ПОРДиМ П1А/2 плохо закрывается дверь( вход в печное отделение);
Территория ГП-частично нарушена опломбировка ворот№2 склада ГСМ;
ТКПГ А1/6 второй ярус -недостаточно освещенности;
Территория ГП-плохо открываются ворота( путь следования на ГФУ);
Занесен ПГ-16;
ЦРД, негерметично сальниковое уплотнение штока ЗРА №104.2, выход Н-7/2;
Оторвалась табличка с нумерацией КШ на фильтре уплотнения нагнетателя в БМА  ГПА 724.;
Наличие видимых повреждений резинового шланга на огнетушителе ОП-8 в укрытии УПТИиУГ.;
Территория ГП-Е-10 обрасла инием атмосфеная свеча;
ПОРДиМ пложадка обслуживанич приборов КИПа иЗ,А занесена снегом;
Скользкое покрытие к маршрутным лестницам входа в цех , возможность падения и травмирование работника;
скользкие полы поз 2 т.н 1,2 холодное укрытие;
Обледенение по пути передвижения от КПП до ДКС. Риск падения работника. ;
Отсутствует освещение склада ЭХЗ;
Сугробом ограничен доступ к входу склада краски;
Нестабильная работа трассоискателя, сильное нагревание корпуса при зарядке оборудования.;
Хранение инвентаря РММ. Трещина на черенке совковой лопаты;
Засыпаны снегом подходные пути к КНС;
Наледь на вентиляционных дефлекторах КНС;
Обход СКЗ. Установка катодной защиты ПК-31 Тула. Заметен подход к станции, доступ в станцию ограничен;
УКЗ ПК-141 Тула. Наледь на перилах и маршевой лестнице станции;
Обход СКЗ. Установка катодной защиты ПК-108 Тула. Заметен подход к станции, доступ в станцию ограничен;
УКЗ Куст-719 Тула. Отсутствие наружного освещения. Примерзла входная дверь в станцию;
Выявлены пассатижи (2шт) с поврежденной изоляцией рукоятки у монтеров по ЗПТ;
Склад ЭХЗ. Поврежден наконечник одного из медносульфатных электродов сравнения (подтекает медный купорос);
Кабинет электромехаников. Сбито обозначение розетки 220В;
Из инструментов общего пользования выявлена дрель с поврежденным кабелем;
Сломан доводчик двери входа в технолотический корпус            ;
Обнаружен скользкий участок возле остановки вахтового транспорта МРУ;
Не горит лампа аварийного освещения в насосной.;
Лестница склада аварийного запаса жидкости глушения скважин заметена снегом.;
Лестница аварийного выхода из АБК заметена снегом.;
Лестница на ППА и проходы между кранами заметены снегом.;
Наледь на лестнице центрального входа в БППП;
Не обработана поверхность антигололёдным покрытием. Проход к операторной АГРС. АГРС.;
Не очищена от снега площадка кранов №54,№55. АГРС.;
Отсутствует табличка с нумерацией К5. поз.№13. АГРС. ;
Наличие видимых повреждений резинового шланга на огнетушителе ОП-10 в Поз. 22.11. ;
Засыпаны снегом подходные пути к ресиверу Р-1.;
Отсутствует антигололёдное покрытие на путях передвижения от Проходной до Поз.22.8.;
Во временные промежутки, когда происходит наиболее массовое передвижение людей на (с) работу, существует вероятность падения и получения травмы на лестнице центрального входа (корп.В), так как по центру лестница оснащена ковровым покрытием, а слева и справа нет. ;
В мастерской УТО БТДА посторонние предметы в инструментальном шкафу. ;
переметы снега перед входом в мастерскую УТОБТДА;
Наледь  на ступенях трапа ангара ГПА № 911 входа №1;
Недостаточно освещения в МКЦ №2. ;
ЦРД ВХ-2 не достаточное освещение 2-го этажа;
Обнаружено нахождение дикого животного (песец) на прилегающей территории административного здания вахта-80 ВЗИС СРТ.;
Наносы снега на пути прохода в РВС со стороны БВС.;
Наледь на ступеньках и периллах маршевой лестницы входа в РВС. Риск падения работника.;
Занесены снегом входные ворота ГП №3.;
Занесены снегом входные ворота ГП №5.;
Обнаружена неисправность замка входной двери центрального входа Административное здание Вахта-80 ВЗИС СРТ, Необходима замена/ремонт замка.;
Занесен снегом подход к контейнеру складирования металлолома, склад металлолома ГП.;
Посторонние предметы на складе металлолома ГП. ;
Занесен снегом подход к пандусу ДКС.;
Занесен снегом проход к площадке хранения за БВП.;
Посторонние предметы на площадке хранения за БВП.;
Отсутствуют таблички с номерами кранов АВО газа 2-ой очереди ДКС ( №1.1,1.2,1.3);
Аппараты воздушного охлаждения (поз.16). Занесены снегом площадки обслуживания.;
Посторонние предметы в б/боксе метанола.;
Поз.4 (Цех первичной сепарации) Занесено снегом место заправки пожарной техники.;
Аварийные емкости (поз.110) , площадки обслуживания занесены снегом.;
УРДиМ, грязные полы АР-401/1,К401/1.;
"Отсутствует защитная крышка кнопки корректировки ""нулевого значения"" на датчиках перепада давления на С-1/14, С-1/15";
Наледь, сосульки на крыше здания МКЦ-1;
"Отсутствует информационная табличка на входе в МХЦ КЦ №2 ""Работать в каске""";
Не достаточное освещение в ОА ГПА №724;
Занесен снегом переход от ППА к УП к ДКС.;
Наледь на крыше ЦДиМ.;
Посторонние предметы на ВХ-3.;
Мигает лампочка в ПРМ.;
Мусор в ЦПГ.;
Нарушено ЛПК на аентилях отбора импульсного газа КЦ-1, КЦ-2.;
БППП-ослабла конструкция перильных ограждений лестничного марша между 1 и 2этажами;
Территория ГП- площадка обслуживания емкосим одаранта (наледь,снег);
ГТЭС-48. ПУТ. Перегорела лампа освещения.;
ТКРДиМ- Н10А/1 пропуск жидкости по плужеру;
ТКПГ-посторонний шум от ветра огнезагродительного шибера;
ТКРДиМ- забит дренаж Н10/5;
Наличие снега на козырьках ГПА и СВО.;
ТКРДиМ поврежден раструб на линии подачи порошка возле Р-1А;
ТКРДиМ 2этаж возле К1А-ПК№9 повреждено скло на ящике;
"Компрессорная воздуха КИПа после ремонта ВК-1 на ""обкатке""-пропуск воздуха по крышке ВК";
Отвалы снега на путях подхода к дверям УОГа.;
нарушена пломба опечатано пожарного крана 3 поз 2;
Нарушена маркировка согласно технологическим схемам на Ф-401-1;
На поверхности вентиляционного оборудования пыль и загрязненность.;
Выявлено подклинивание доводчика входной двери здания АБК МРУ поз. 9.18;
"По маршруту обхода на базе МТСиК от котельной ""Термакс"" до водозаборной скважины на путях передвижения образовалась наледь. Возможно падение работников.";
После завершения работы не убрано рабочее место в слесарной мастерской БВС.;
База МТСиК. Лестница аварийного выхода из АБК заметена снегом.;
УРДиМ,грязные полы на АР-401/2,К-401/2.;
МСЧ, теплоузел. Отсутствует бирка на приборе КИП с указанием измеряемых параметров (Т2).;
КГС №115 на площадке обслуживания скв.№01 посторонние предметы ;
КГС №115 скв.№03 на КВД нет пробки ;
ПОЗ №83 на лестничной площадке снег ;
КГС № 116 на задвижки отсутствует таблички с тех.номером;
П.Г №22 не плотно закрыты двери;
затруднен подход к мусорному контейнеру из за снега ;
Наледь,снег на перильном ограждении площадки обслуживания воздухосборников(УВС);
От РММ до АБК заметены пешие дорожки, местами к подходам АБК лед;
Ограничен доступ к складу электромонтеров (снег и входной двери). Подход к складу частично во льду;
На нижней полке в складе электромонтеров торчат кабельные лотки. При плохой освещенности имеется вероятность споткнуться;
На проходных путях РММ скрутки кабеля и часть демонтированного оборудования;
Доступ к складу с хранением противопожарных средств занесен снегом, местами к подходным путям лед;
Центральный вход в АБК. Свисание сосулек с козырька. Риск получения травмы;
Уличный пожарный щит №1 РММ в снегу, подход местами ограничен;
Разлита вода в холле АБК возле принтера;
Кабинет мастеров КИПиА. На одной из розеток отпало обозначение 220В;
Кабинет электромехаников, стул со сломанной ножкой, риск падения человека;
Разбит уличный ртутный градусник возле курилки РММ;
Замерз замок на въездных воротах на территорию УМС. Доступ ограничен;
Свисание снега со льдом УКЗ Промбазы;
Наносы снега на кабелях отходящих от Установки катодной защиты Промбазы;
Наносы снега со льдом на поручнях и ступеньках к помещению хранения аварийно-спасательного формирования;
В ремонтной мастерской масляные пятна на верстаке и полу возле тисков;
Занесены снегом пожарные выходы ЦРМ со стороны АВО газа;
не очищены от снега пути подхода к УТЕ;
Недостаточное освещение в блоке СВО ГПА №917.;
Склад ЭХЗ. Стремяка с нестабильной опорой (риск падения работника);
ГПА №723 Наледь на козырьках ОД, ОН,;
Дефект раструба огнетушителя ОП-8 в электромастерской.;
Не закрыта дверь в венткамере ЦДиМ;
Посторонние предметы  на лестчиной площадке  эл. мастерской.;
Не герметично сальниковое уплотнение штока задвижки №78 в МХЦ КЦ-1.;
Занесены снегом площадки обслуживания СПУ топливного газа.;
подтеки масла под Н2.2;
поз.3а  заметены снегом подходы к АВО;
поз.79 отсутствует пломба на счётчике газа (топливный газ на ГФУ);
Затруднено вращение штурвалов запорной арматуры на УТЕ.;
Поз.75 Свисание снега с козырька над маршевой лестницей входа в ППУ-6кВ. Опасность получении травмы при падении на работника.;
"Поз.79 На розетке отсутствует маркировка номинального напряжения ""220В"". ";
Снег на площадке ПТПГ-30-1,2;
Захламленость в слесарной мастерской В РД.;
"""Красная метка"" на манометре (давление на орошение С-1/3) смещена от регламентированного значения";
Наледь на входе насосной склада масел.;
"Нарушена целостность эвакуационной таблички ""Выход"" в укрытии ГПА №-913.";
УОК -плохо открывается вентиляционное окно(шибер);
Б/Б ГСМ-нарушена опломбировка наЗ,А№3,4;
ТКРДиМ -забит пробоотборник на Н-16(линия ВМР);
Б/Б редуцирования газа с/н- недостаточно освещенности;
Площадка обслуживания ДЭС№2 -наледь;
"Компрессорная воздуха КИПа -на ВК№! отсуствует табличка на щите управления""НЕ ВКЛЮЧАТЬ""";
Оторвалось крепление доводчика двери ОД на ГПА 724.;
"ТКПГ-возле А1/3(опора) отслоилось обозначение""припятствий""";
ПОРДиМ П1а/1 арматурный блок- не исправен манометр на линии воздуха КИПа;
Загрязненная поверхность станины Н-404-2;
Скользкие полы на подходе к поз 4;
Дверь на входе в тамур-шлюз ЦПГ не закрывается.;
Не соответствие нормам показаний технологического режима показаний средств КИПиА на ППА;
АБК ЦЭС НУ. Заметен центральный вход в здание (проход затруднен), с козьрька свисает снег.;
КСК. Отсутствует диспетчерское наименование щита ЩС-21.;
Наледь на маршруте подхода к МКЦ-2 ДКС.;
Недостаточное освещенме в отсеке двигателя на т/а 625.;
Поврежден знак направления потока среды на трубопроводе ДУ 1000 КЦ-2.;
Пункт 2.1.5 Чек листа для слесаря по ремонту ТУ. Наносы снега на путях передвижения  от проходной до СЭБ.;
Пункт 2.1.5 Чек листа для слесаря по ремонту ТУ. Наносы снега на путях передвижения  от СЭБ до БВС.;
Пункт 2.1.5 Чек листа для слесаря по ремонту ТУ. Наледь на ступеньках лестничного марша Проходной.;
Пункт 2.1.5 Чек листа для слесаря по ремонту ТУ. Наледь на ступеньках лестничного марша СЭБ.;
Пункт 2.1.5 Чек листа для слесаря по ремонту ТУ. Наледь на ступеньках аварийной лестницы СЭБ.;
Неисправен козырёк навеса над аварийным входом со второго этажа в сторону профилактория;
"Глыбы льда и снежные ""карнизы"" под переходной дорожкой при выходе с первого этажа АБК ф. УТТиСТ ЗНГКМ в сторону профилактория";
При выполнении обхода основного и вспомогательного оборудования ДКС обнаруженна не корректная работа доводчика двери  в тамбуре ГПА №211;
Сосульки высота более 1 метра в районе дорожки к тепловому пункту Профилактория;
При выполнении обхода основного и вспомогательного оборудования ДКС обнаруженно не соответствие указателя направления потока рабочей среды поз. 302.3 АВГМС-560;
Отсутствует маркировка трубопроводов dy50, dy80 на обвязке вакуумных насосов Н-6.;
"не горит аварийный ""ВЫХОД"" с помещения пульта ГП";
"13:40 обнаружено нахождение дикого животного (писец) кормящегося возле мусорного контейнера, расположенного за 2 модулем между корпусами 2А и 2В.
13:55 обнаружено нахождение диких животных (две лисы) на прилегающей территории административного здания вахта-80 ВЗИС СРТ.";
Пункт 3.1.5 Чек листа для слесаря по ремонту ТУ. Низкий уровень масла в маслобаке Маслостанции ГП-7.;
Пункт 2.1.3 Чек листа для слесаря по ремонту ТУ. Наледь на козырьке здания УАЛКП. ;
Пункт 2.2.3 Чек листа для слесаря по ремонту ТУ. Посторонние предметы на площадке обслуживания БВС.;
Пункт 2.2.1 Чек листа для слесаря по ремонту ТУ. Неисправность доводчика двери между цехами ЦРД и ЦРМ 1 этаж.;
Посторонние предметы в б/б ПРГСН;
Пункт 2.1.5 Чек листа для слесаря по ремонту ТУ. Наносы снега на площадке обслуживания Склада смазок.;
Пункт 2.1.5 Чек листа для слесаря по ремонту ТУ. Наносы снега на площадке обслуживания УАЛКП.;
Пункт 2.1.5 Чек листа для слесаря по ремонту ТУ. Не посыпано песком маршрут на подходе к Складу смазок.;
Пункт 2.1.5 Чек листа для слесаря по ремонту ТУ. Не посыпано песком маршрут на подходе к УАЛКП.;
Пункт 4.1 Чек листа для слесаря по ремонту ТУ. При выдаче текстильного стропа для монтажных работ обнаружил дефект стропа. ;
Пункт 2.1.3 Чек листа для слесаря по ремонту ТУ. Наледь на козырьке здания БВС (со стороны РВС);
Пункт 2.1.6 Чек листа для слесаря по ремонту ТУ. Не посыпано песком пути обхода от УАЛКП до ЦРДиМ.;
Пункт 2.2.6 Чек листа для слесаря по ремонту ТУ. Загрязненность маслом пола в Компрессорной КИП. Риск падения.;
Пункт 4.1. Чек листа для слесаря по ремонту ТУ. При плановом ТО дежурного ящика слесаря по ремонту ТУ. Обнаружен дефект ряда рожковых ключей.;
Пункт 2.1.6 Чек листа для слесаря по ремнту ТУ. Необходимо покрыть антигололедным покрытием подходы к маршрутным лестницам Проходной ГП-7.;
Пункт 2.1.6 Чек листа для слесаря по ремнту ТУ. Необходимо покрыть антигололедным покрытием подходы к маршрутным лестницам СЭБ.;
Пункт 2.1.6 Чек листа для слесаря по ремнту ТУ. Необходимо покрыть антигололедным покрытием подходы к маршрутным лестницам БВС.;
Пункт 2.1.6 Чек листа для слесаря по ремнту ТУ. Необходимо покрыть антигололедным покрытием подходы к маршрутным лестницам Маслостанции.;
Пункт 3.2.3 Чек листа для слесаря по ремонту ТУ. При установке крышки утилизатора на ГПА 722 не хватает шпилек для крепления крышки.;
Пункт 3.3.4 Чек листа для слесаря по ремонту ТУ. Необходимо восстановить изоляцию в арматурном блоке Темплообмеников Т-1-1,Т-1-2.;
Пункт 2.2.13 Чек листа для слесаря по ремонту ТУ. При работе обнаружил дефект защитных очков у коллеги.;
Пункт 2.2.5 Чек листа для слесаря по ремонту ТУ. Наледь и большие ледяные наросты на печи П-1-3 в УПТ.;
Пункт 2.1.6 Чек листа для слесаря по ремнту ТУ. Наледь на ступеньках аварийной лестницы служебно эксплуатационного блока.;
Наледь и свисающий снег на козырьке дверей блока СВО ГПА №916;
п.2.2.1 Неисправен доводчик двери отсека маслоагрегатов.;
Недостаточное освещение в тамбуре ПЭБА.;
Аварийный выход АБК. Заметен подход, наледь на лестнице и перилах;
УКПГ 3, Установка катодной защиты, наличие пыли на станциях 1,2,3,4;
УКПГ 3 ДКС, Установка катодной защиты, наличие пыли на станциях д1,д2,д3,д4;
ГРС «Аэропорт» наледь на лестничном марше к станции, отсутствие наружного освещения;
Металлическая стружка возле сверлильного станка, местами следы масляных пятен;
Кабинет мастеров ЭХЗ. Трещина на корпусе розетки 220В, слышны звуки искрения при включении вилки;
База ЛЭС2. Аварийный выход АБК. Заметен выход;
Наледь перед воротами холодного склада, сосульки и снежная шапка над входом;
Замерз замок в холодный склад, доступ в помещение ограничен;
Осколки стекла на проходных путях холодного склада, посторонние предметы в виде непригодной окожушки трубопровода;
Подъём на пандус открытого хранения, отлетел предупреждающий знак «Держитесь за поручень»;
Подъём на пандус открытого хранения, наледь перед входом вагон-склада;
При чистке снега спецтехникой, сломан предупреждающий знак «Скользкая поверхность»;
Не сработало освещение мачты в тёмное время суток;
Перед проведением тренировки по ДПД, выявлен огнетушитель со сломанным раструбом;
Перед проведением тренировки по ДПД, выявлена пожарная каска с нестабильной фиксацией (креплением) на подбородке;
Недостаточное освещение в КНС;
Плохо читаема дата утверждения однолинейной схемы электроснабжения ПР1;
Заметены подходу к ГПУ-16, ГПА-16.;
поз.16 (АВО)  выцвела информационная табличка на датчике загазованности GA6 (метан);
"поз.16 (АВО) отсутствует информационная табличка  ""температура после секции 20ВХ1/1""";
"ЗППА-перегорела световая табличка""ВЫХОД""";
Галлерея БППП-плохо открывается дверь(образование инея на жалюзи венткамеры,воздух берется из галлереи);
ТКРДиМ -налепание инея на жалюзи ВХ-2;
Территория ГП-подход к площадке обслуживания Г-516 снег и наледь;
Территория ГП- снег на лотках кабельного канала возле аварийного входа в БППП;
ДЭС№1,2,3- ложное срабатывание на открытие входной двери;
Б/Б насосной метанола Н3/2-  пропуск по сальниковому уплотнению;
ТКПГ В1/2- вибрация при работе;
Снег на площадке ПТПГ-30-3,4;
ЦПГ, повреждены информационные таблички ЗРА уровне мерных колонок А-1/1-3. ;
ЦПГ, отсутствует козырек (не восстановлен после работы службы КИП ) у входа в цех 2-го этажа, в районе Т-2х, Т-3х. ;
Недостаточное освещенме в отсеке двигателя ГПА №712.;
ЦПГр, частично отсутствуют таблички обозначения ЗРА А-1р/1.;
ЦПГр, отсутствует таблички обозначения ЗРА  Р-1р/3.;
Повреждена информационная табличка на датчике (давление воздуха после РДВ) на ГПУ-112;
Отсутствует табличка с номером ЗРА №157 в ЦДиМ.;
"Отсутствует указатель направления движения штурвала ""О-З"" ЗРА№190 в ЦДиМ.";
Заметена снегом площадка обслуживания шлейфа №509 на ППА.;
Отсутствует табличка с номером ЗРА№23 в ЦДиМ.;
Наледь на крыше ПОРД.;
Занесён снегом подход к площадке обслуживания кранов №-36, 36а, 36р.;
ТКРДиМ Н7А/2-задевает(дрибезжит) ограничительный кожух вала;
Территория ГП слежавшийся песок в пож,ящиках между б/б насосной метаноло и ГСМ;
Занесены снегом подходы к ПГ-6;
В блок-боксе ДКУ (п.304б) плохо читаемо обозначение кнопки аварийного останова компрессора.;
Набои снега на ступенях леснечного марша входа в ПЭБ (п.324).;
ЦСГ-3, отсутствует освещение В районе ФС – 1, ФС – 2.;
ЦСГ-3, не актуальные данные на схемах включения ЕВД – 1-5.;
Нарушено лакокрасочное покрытие фланцевого соединения на регуляторегаза в блок-боксе АВГМС т/а 216;
Снег на площадке обслуживания БЕ-501-1, БЕ-501-2;
ДКС ПЭБ. Наледь на перилах при входе в ПЭБ;
ДКС УОГ. Посторонние предметы на шкафе пожарного крана возле к.206;
ДКС ПЭБ. Замело снегом кнопку отключения приточной вентиляции и её табличку.;
