Message;Risk
ДКС ПЭБ. Замело снегом извещатель пожарный ручной при входе в ПЭБ.;
"ЯГТЭС.
На выходе из третьего модуля в сторону четвертого модуля, большая наледь.";
"ЯГТЭС.
Замело проходы на склад ГСМ, каре скалда ГСМ.";
"ЯГТЭС.
Не прочищен проход к узелу управления КПП.";
"При входе в котельную ""Термакс"" образовалась наледь.";
"Открепилась информационная табличка ""держитесь за поручни"" на лестнице 2 этажа АБК ЦЭС. ";
Перестал греть один радиатор отопления в каб. №8 здания АБК МРУ;
Образование наледи на ступенях лестницы центрального входа здания АБК МРУ поз 9.18.;
Посторонние предметы у Н-8/2 (вёдра, ключи, перчатки).;
ПОРД №5 не достаточное освещение в топочной части;
Отвертка комбинированная из комплекта инструментов КОС-75 ГП-3С имеет дефект рукояти;
В ходе выполнения обхода основного и вспомоготельного оборудования ДКС обнаруженна наледь на козырьке при входе в тамбур ГПА 212 со сторы кранового узла;
У вентиля №1 системы отопления РЧВ поз. 48 ГП-1С при открытии прокручивается маховик;
В ходе выполнения обхода основного и вспомоготельного оборудования ДКС обнаружен конструктивный дефект замка двери вход в тёплый склад поз.351 ( заедание внутреннего механизма );
подтёки масла у насоса Н10а/3;
"Пришла в негодность табличка ""Загазованность 2-й порог"" на площадке БОУ п.1 АГРС БК2/70";
Стерлась надпись на маркировочной бирке контрольного кабеля на площадке укрытия РВС п.24 АГРС;
На информационной табличке УКЗ №1В.КУ5 указан не актуальный номер телефона ответственных за техническое состояние.;
"Воздушная линия 6кВ ""55ВЛ-29"" оп.№29 плохо читаемая информация охранной зоны ВЛ-6кВ.";
Занесены снегом площадки обслуживания ГПА №123;
Не закреплён противоскользящий коврик в тамбуре п.14 ;
Утечка жидкости в смесителе на 1-м этаже поз.82 РСБ;
Нарушено лакокрасочное покрытие пожарного ящика с песком поз.43;
Наледь на пути передвижения  от остановки вахтового транспорта до проходной ГП. Риск падения работника.;
"Оборвана информационная табличка ""Опечатано"" на ПК4 поз.43";
Низкое давление в огнетушителя ОП-10 в ПК-4 поз.43;
Заметён снегом подход к поз.86 ;
Наледь на пути передвижения  от проходной ГП к СЭБ. Риск падения работника.;
Наледь на пути передвижения  от проходной ГП к БППП. Риск падения работника.;
Наледь на пути передвижения  от проходной ГП к блок боксу метанола. Риск падения работника.;
Отсутствует подход к пожарному сухотрубу и пожарной лестнице;
Наносы снега на пути передвижения от СЭБ к БВП. ;
Наледь на пути передвижения от БВП к БППП. Риск падения работника.;
Не закрыт лючок в теплоизоляции трубопровода поз.40;
Наледь на пути передвижения  от УАЛКП к БППП. Риск падения работника.;
Наледь на ступеньках и периллах маршевой лестницы входа в БППП со стороны УАЛКП. Риск падения работника.;
Наледь на ступеньках аварийной лестницы БППП. Риск падения работника.;
Занесен снегом проход к воздухосборникам компрессорной ЦРДиМ.;
Занесен снегом проход к АВО газа  ГП № ВХ1-1№1,2.;
Занесен снегом проход к АВО газа  ГП № ВХ1-2№5,6.;
Занесен снегом проход к АВО газа  ГП № ВХ1-3№9,10.;
Занесен снегом проход к АВО газа  ГП № ВХ1-2№7,8.;
Не корректно работает доводчик двери галереи БППП.;
Посторонние предметы на площадке обслуживания Н-6 ЦРДиМ.;
После завершения работы не убран инструментн в шкаф дежурного слесаря на верстаке в ЦРДиМ.;
 Наносы снега на путяи передвижения  от остановки вахтового транспорта до проходной ГП;
Наносы снега на пути передвижения от БВП к БППП ;
Наносы снега на пути передвижения от УПТ к ЦРДиМ. ;
Не исправен доводчик двери проходной ГП.;
Посторонние предметы в отсеке ВХ-2 ЦРДиМ.;
Не работает доводчик двери ВХ-2 ЦРДиМ.;
Посторонние предметы в противопожарном ящике с песком ЦРМ.;
Занесен снегом проход к емкости Е-10А ЦРДиМ.;
"Занесен снегом проход к АВО газа  ДКС первой очереди №1.2; 2.2.";
"Занесен снегом проход к АВО газа  ДКС первой очереди №3.2; 4.2.";
Занесен снегом проход к емкости сбора жидкости и механических примесей ДКС Е-1.1.;
Станция катодной защиты №16. Стерт знак заземления. Требуется замена диэлектрического коврика;
Станция катодной защиты «15км». Наносы коррозии заземления станции №1;
Занесен снегом проход к емкости сбора жидкости и механических примесей ДКС Е-1.2.;
СКЗ №14. Отсутствие наружного освещения;
Станция катодной защиты №21. Плохо работает запирающий механизм станции;
Не корректно работает доводчик двери УОК.;
Станция катодной защиты №19. Плохой контакт анодной линии. Выцвела маркировка кабеля анодной линии;
Плохая освещенность уличного складирования металлолома на СУЭМР. Существует риск получения травм работниками при выполнении работ на данном участке в темное время суток;
Скользкая поверхность у входа в материальный склад;
"Занесен снегом проход к АВО газа  ДКС первой очереди №1.2; 2.2.";
Оставлен молоток на шкафу для переодевания, риск получения травмы в случае падения молотка на персонал;
На тележке с песком для посыпания дорожек, сломано крепление колеса на оси. Существует риск получения травм персонала при перемещении тележки;
Отсутствует освещение на лестничных переходах через трубопроводы на ГРС, опасность получения травм работниками при выполнении обходов территории в темное время суток;
"Занесен снегом проход к АВО газа  ДКС первой очереди №1.3; 2.3.";
На проходных путях, перед кабинетом мастера скопился хлам в виде не сортированной макулатуры;
Порывом ветра выведен из строя доводчик двери в слесарной мастерской;
Наледь перед входными воротами тёплого склада (риск падения работника), въездные ворота покрыты слоем льда и ограничены для открытия;
Обледенение подхода к зданию ЦЭиОСО.;
"Занесен снегом проход к АВО газа  ДКС первой очереди №1.3; 2.3.";
Наледь на козырьках отсека двигателя ГПА № 724. Риск падения на работника.;
Наледь на козырьках отсека двигателя ГПА № 712. Риск падения на работника.;
В складе БВС обнаружена лопата  для уборки снега с поврежденным черенком. Риск травмирования работника.;
Наледь на пути передвижения от остановки вахтового транспорта к проходной ГП. Риск падения работника.;
Наносы снега на пути передвижения от СЭБ к БВП. ;
Наледь на пути передвижения  от проходной ГП к блок боксу ГСМ. Риск падения работника.;
Наносы снега на пути передвижения  от УАЛКП к БППП. Риск падения работника.;
Наледь на ступеньках и периллах маршевой лестницы входа в БППП. Риск падения работника.;
Наносы снега по пути передвижения от РВС к ЦРМ.;
Не исправен работает доводчик двери ЦРДиМ.;
Наледь на ступеньках лестницы входа в БППП со стороны УАЛКП. Риск падения на работника.;
Наледь на ступеньках и периллах лестницы входа в столовую со стороны проходной. Риск падения работника.;
Пункт 2.1.5 Чек листа для слесаря по ремонту ТУ. Наледь на ступеньках лестничного марша Служебно-эксплуатационного блока. ;
Пункт 2.1.5 Чек листа для слесаря по ремонту ТУ. Наледь на ступеньках лестничного марша Блока вспомогательных служб. ;
Пункт 2.1.5 Чек листа для слесаря по ремонту ТУ. Наледь на ступеньках лестничного марша Проходной ГП-7. ;
Пункт 2.2.7 Чек листа для слесаря по ремонту ТУ. Неустойчивое положение перильных ограждений на проходной.;
Пункт 3.4.1 Чек листа для слесаря по ремонту ТУ. Нарушена герметичность сальникового уплотнения ЗКЛ Г-1 в ПОРД П-1/2.;
Пункт 2.1.3 Чек листа для слесаря по ремонту ТУ. Наледь и снежные шапки на козырьке БВС.;
Занесены снегом ворота ГП № 2.;
При работе с автокраном обнаружен дефект металлического стропа.;
Пункт 2.1.5 Чек листа для слесаря по ремонту ТУ. Наносы снега по маршруту обхода от Проходной до СЭБ.;
Пункт 2.1.5 Чек листа для слесаря по ремонту ТУ. Наносы снега по маршруту обхода от СЭБ до БВС.;
Пункт 2.1.3 Чек листа для слесаря по ремонту ТУ. На козырьке аварийного выхода СЭБ снежная шапка,существуют риски падения по маршруту обхода работников.;
Загрязнённость пола в ОД ГПА №211;
Покрыты инеем предупредительные таблички на входе в МКЦ-1. ;
п.2.2.12. Отсек БМА. Отсутствует элемент крепления плафона освещения.;
Разливы жидкости возле насоса Н4-2.;
Не достаточное освещение в ОД ГПА № 722;
нарушена пломба сизод в технологическом корпусе;
Наличие загрязнённости пола в помещении азотной установки.;
Посторонние предметы П-1/2 (УПТ);
В КУП - низкое давление сжатого воздуха в баллоне №4.;
В УРМ, на насосе Н-2а/1, пропуск по фланцевому соединению. ;
На АВО газа посторонний шум при работе вентилятора №22/2( задевают лопасти о диффузор).;
Стрелка сигнализации на электроконтактном манометре давления в системе отопления (УПТИГ-1) смещена от регламентированного значения;
На дренажной емкости Е-1 ( в районе ПРМ), ослаблено натяжение растяжек свечного трубопровода.;
На дренажной ёмкости Е-10 ослаблена затяжка шпилек на люке.;
Обледенение ступеней лестницы Узла подключения ДКС. Возможно падение работников;
Занесeны снегом подходы К ГПА, КЦ №1. ;
Снег на площадке обслуживания Е-502-1, Е-502-2;
Сломан доводчик в переходной галерее ТКПГ.;
Посторонние предметы на ВХ-2а.;
"Венткамера ПЭБ, отсутствие маркировки ""Открыто-Закрыто"" на ЗРА №14";
Венктамера ПЭБ, не окрашен маховик на вентиле №25;
Венткамера ПЭБ, посторонние предметы, вблизи вентилятора В-2 размещен металлический ящик;
Венткамера ПЭБ, отсутствие маховиков на дренажных вентилях №23,24,14;
"Теплоузел БППП, отсутствие маркировки ""Открыто-Закрыто"" на вентилях №14, 15";
Теплоузел БППП, следы подтекания под вентилем №14.;
Теплоузел БППП, нарушение теплоизоляции под манометрами Т1, Т2;
ЗХД, Неокрашенные ЗРА №5, 8;
"МКЦ ДКС 1 очереди, отсутствие маркировки ""Открыто-Закрыто"" на ЗРА №11,9,5";
МКЦ ДКС 1 очереди, неокрашенные штурвалы на части ЗРА;
Теплоузел БППП, посторонние предметы (стул, мусор);
Теплоузел блок-бокса РГСН, постороние предметы (лопата, ударный ключ);
"Теплоузел БВС, отсутствие маркировки ""Открыто-Закрыто"" на части ЗРА";
Теплоузел УОК, посторонние предметы (лопата, сигнальная лента);
"УПТ, Отсутствие маркировки ""Открыто-закрыто"" на части ЗРА";
"Насосная хоз.-пожарного водоснабжения. Порывом ветра снесло табличку ""Ответственный за пожарную безопасность здания"".";
Отсутствует табличка на контейнере бытовых отходов;
п.1.8 Нет пломбы на ПК 66.;
Примерзание эвакуационного выхода мастерской УТОБТДА;
Недостаточное освещение в насосной маслохозяйства.;
Заедание и тугое открытие двери в БОА ГПА№917.;
Поз.37. Снег на оборудовании , наледь на лестнице.;
Поз. 4.1. Отсутствует раструб на огнетушителе в РУ-4.1.;
Поз.9. Не закрыт кабельный лоток.;
Посторонние предметы в РУ -9.;
Поз.10. Не закрыты шкафы управления горелками.;
ДЭС-1 наледь на крыше;
На поз. 2.13в неисправен замок входной двери, вход-выход из здания возможен только через эвакуационный выход. Учитывая низкую температуру наружного воздуха,  возникает опасность промерзания труб отопления в случае распахивания дверей порывами ветра .  В случае пожарной тревоги возможна эвакуация только через один выход.;
Пункт 2.1.3 Чек листа для слесаря по ремонту ТУ. Наледь и свисание с крыш сосулек на здании УАЛКП.;
Пункт 2.1.3 Чек листа для слесаря по ремонту ТУ. Наледь и свисание с крыш сосулек на здании БВС.;
Пункт 2.1.3 Чек листа для слесаря по ремонту ТУ. Наледь и свисание с крыш сосулек на здании СЭБ.;
Пункт 2.1.3 Чек листа для слесаря по ремонту ТУ. Наледь и свисание с крыш сосулек на Проходной ГП.;
Пункт 2.1.5 Чек листа для слесаря по ремонту ТУ. Наледь на ступеньках и подходе к Проходной ГП. Риск падения работников.;
Пункт 2.1.5 Чек листа для слесаря по ремонту ТУ. Наледь на ступеньках и подходе к лестничному маршу СЭБ. Риск падения работников.;
Пункт 2.1.5 Чек листа для слесаря по ремонту ТУ. Наледь на ступеньках и подходе к лестничному маршу БВС. Риск падения работников.;
Пункт 2.1.5 Чек листа для слесаря по ремонту ТУ. Наледь на ступеньках и подходе к лестничному маршу Складу смазок. Риск падения работников.;
Пункт 2.1.5 Чек листа для слесаря по ремонту ТУ. Наледь на ступеньках и подходе к лестничному маршу Шаровых кранов Г-101 на ППА. Риск падения работников.;
Пункт 2.1.5 Чек листа для слесаря по ремонту ТУ. Наледь на ступеньках и подходе к лестничному маршу Шаровых кранов Г-102 на ППА. Риск падения работников.;
Пункт 2.1.5 Чек листа для слесаря по ремонту ТУ. Наледь на ступеньках и подходе к лестничному маршу Маслостанции. Риск падения работников.;
Посторонние предметы на пути прохода к БВС.;
Низкий уровень охлаждающей жидкости в бочке СО Н-4-2 ЦРДиМ.;
Загрезнена грунбукса насоса Н-4а-4 ЦРДиМ.;
Наледь на пути передвижения  от остановки вахтового транспорта до проходной ГП. Риск падения работника.;
Наледь на пути передвижения  от проходной СЭБ к БВП. Риск падения работника.;
Наледь на пути передвижения  от проходной ГП к блок боксу метанола. Риск падения работника.;
"Наледь на пути передвижения  от проходной ГП к складу ГСМ. Риск падения работника.
";
Наледь на пути передвижения от БВП к БППП.;
Подтеки масла в насосной склада масел.;
Занесены снегом ворота входа  ГП №3.;
"Наледь на пути передвижения  от УАЛКП к БППП. Риск падения работника.
";
Наледь на ступеньках и периллах маршевой лестницы входа в УПТ. Риск падения работника.;
Наледь на козырьке лестницы входа в УПТ. Риск падения на работника.;
Занесен снегом проход к РВС со стороны БВС.;
Наледь на ступеньках и периллах маршевой лестницы входа в РВС. Риск падения работника.;
Наледь на козырьке лестницы входа в РВС. Риск падения на работника.;
Наносы снега на проходе к ДЭС-1.;
Забит дренажный трубопровод Н-4а-2 ЦРДиМ.;
Задуло снегом уличный пожарный щит №2, доступ ограничен;
Скопление снега на козырьке входа в РММ, при потеплении имеется риск скатывания снега на работников;
Остатки металлической стружки, ветоши на столе слесарной мастерской;
Гололед на маршрутах обхода электромонтёра;
Порывом ветра сдуло крышки мусорных контейнеров;
Сан узел РММ, разлита вода на полу;
После уборки снега спецтехникой, на путях передвижения обнаружены торчащие металлические предметы (арматура);
Пыль на вентиляционном оборудовании П2/1;
Отсутствуют пломбы на СППК насосов метанола Н1-32 и Н1-33.;
Мастерская КИПиА (ПЭБ) - перегорел светильник в помещение;
Соульки на над водной площадкой в здание маслохозяйства ДКС.;
Неисправно освещение в 13ТП-22;
Неисправно освещение в 13ТП-21;
Неисправно освещение в 13ТП-20;
Наледь на ступеньках и подходе к лестнице ДКС-3. Риск падения работников. ;
Образование гололеда на пути маршрута обхода слесаря по КИПиА. Риск падения работника;
КЦ-1 ПТГ площадки обслуживания заметены снегом;
Разьитое зеркало в сан узле БВП.;
На дверях ДЭС, АЭС не читаемы знаки автоматического включения, установленного образца.;
Посторонние предметы в помещении электромастерской. ;
Занесены снегом площадки обслуживания кранов на Т/А №124.;
Отсутствует маркировка трубопровода буферного газа в укрытии ГПА №-912.;
Посторонние предметы у Н-5а (ЦРД);
ТКРДиМ Е-4- не заболчен люк;
ТКПГ А1/2- просрочен ТСМ;
ТКРДиМ Е-5а не соответствует нормативу колличество витков на шпильках люка;
Венткамера ТКПГ В1/1- самопроизвольное останавливание;
Компрессоная воздуха КИПа- пропуск по дренажному вентелю на В1/4;
ТКРДиМ ослаблен крепежно(ограничительный) хамут на выкидном коллекторе из Н10/3-10;
Некорректные показания на манометре (давление теплоносителя в системе отопления) в тепловом узле УП ДКС;
Территория ГП-площадка обслуживания Г№90 (ЕП-1) занесена снегом и наледь;
Территория ГП- помещение столовой-ложное срабатывание датчика ИП212;
Занесeны снегом подходы к ГПА, КЦ №2;
Посторонние предметы на площадке двигателя ГПА № 711;
Территория ГП Т-1А неисправен манометр на линии трубного пространства;
Снег на площадке обслуживания П-201-1,П-201-2;
АБК,БВС переходная лестница- наледь ;
БППП-частично не работает аварийное освещение в операторной;
не выставлена уставка по предупредительному ЭКМ,нарушена пломба;
Образование наледи перед входом в СЭБ;
Свисание с крыши АБК снега и наледи.;
Ослабло крепление доводчика двери мастерской УТОБТДА;
"После отбора проб масла на ГПА №915 возле МБК 
остались промасленные пятна.";
Б/Б насосная метанола не достаточное освещение;
Наросты льда на входной лестнице. Возможно падение сотрудников.;
поз.14 снег на оборудовании, наледь на лестнице;
поз.8 снег на площадке обслуживания;
ГТЭС-48. НТиМ. Помещение 104. Необходимо обновить табличку ответственных за пожарную безопасность;
Подходы к АБК заметены пешие дорожки, лёд на проходных путях;
Пандус открытого хранения, снег и лёд перед вагон-складами;
Обход станций, УКПГ 2В СКЗ№2, наносы коррозии на болтовом соединении заземления;
Обход станций, УКПГ 2В СКЗ№4, наносы коррозии на болтовом соединении заземления;
Посторонние предметы на проходных путях рабочей зоны УМС;
УМС, выявлен строп с видимыми механическими повреждениями;
УМС, Удлинитель с поврежденным кабелем (был пережат дверью);
Склад КИПиА, посторонние предметы на проходных путях (приборы);
Склад КИПиА, частично перегорели лампы, плохая видимость;
Склад слесарей-сантехников. Лопаты на проходных путях;
Наледь на подходных путях к КНС;
Наледь на вентиляционных дефлекторах КНС;
Не убран инструмент в КНС;
Не исправно запорное устройство между переходом в РММ;
Заметен подход к складу противопожарных средств (доступ ограничен);
Переносной электрический обогреватель на проходных путях эвакуационного выхода АБК;
Наносы снега со льдом на поручнях и ступеньках к помещению хранения аварийно-спасательного формирования;
Центральный вход в АБК. Свисание сосулек с козырька. Риск получения травмы;
В помещении санузла отсутствует освещение, требуется замена лампы;
УКЗ АГРС «Промбаза» наледь на перилах и маршевой лестница станции;
Подтёки масла у насоса Н10а/1;
УКЗ АГРС «Промбаза» отсутствует наружное освещение;
РММ, отключена световая индикация эвакуационной таблички «Выход»;
Раздевалка ЭХЗ. Подтекает батарея;
В ходе обхода и осмотра запирающих устройств выявлен неисправный замок в щите освещения.;
Выявлено нарушение в работе подъемного механизма шлагбаума.;
Выявлен повышенный шум и вибрация при работе вытяжного вентилятора РММ теплоузла.;
По маршруту обхода гололед и наледь.;
В помещении санузла отсутствует освещение .;
В РММ обнаружены остатки оплетки проводов,кабеля, мусора после ремонтных работ.;
В помещении КНС недостаточно освещения.;
На маршруте обхода на лестничной площадке помещения ЩСУ-3 образование наледи.;
На маршруте обхода в снегу выявлены торчащие предметы в виде арматуры.;
База ЛЭС у складских помещений выявлен светильник ВЗГ с разболтанными крепежными элементами.;
"В АБК отсутствует световая индикация эвакуационной таблички ""ВЫХОД"" .";
Подтеки масла в ОМА ГПА №223;
п.2.2.8 Нет освещения по КШТ ГПА 715.;
Не читаемые бирки обозначения насосов Н1-1-Н1-5.;
Загрязнен пол в Компрессорной ЦРДиМ.;
Загрезнение и пыль на поверхности радиатора обогрева БВС инструментальный склад.;
Загрезнение и пыль на поверхности батарей обогрева БВС раздевалка 2 этаж.;
Посторонние предметы на радиаторе обогрева в сварочном посту БВС.;
Наледь на ступеньках и периллах проходной ГП. Риск падения работников.;
Наносы снега по пути передвижения от СЭБ к БВС.;
Наносы снега на пути передвижения к аварийной лестнице СЭБ.;
Наносы снега на пути передвижения к аварийной лестнице БВС.;
Наносы снега на пути передвижения от ЦРДиМ к АВО газа ГП.;
Наносы снега на пути передвижения от ЦПГ к маслостанции.;
Наносы снега на пути передвижения к ППА.;
Занесен снегом подход к шаровому крану Г-101-705 ППА. .;
Занесен снегом подход к шаровому крану Г-101-709 ППА. ;
Занесена снегом поверхность шарового крана Г-102-718 ППА. Невозможность обслуживания.;
Занесен снегом подход к шаровому крану Г-103-720 ППА. ;
Капельная утечка по сальниковому уплотнению входной задвижки насоса Н-5-4 ЦРДиМ.;
Повреждена мягкая вставка вентилятора В-2-2 ЦРДиМ;
Загрезнение и пыль на поверхности батареи обогрева ЦРДиМ 1 этаж около К-1А.;
Загрезнение и пыль на поверхности батареи обогрева ЦРДиМ 2 этаж около Н-6.;
Недостаточное освещение в отсеке нагнетателя на Т/А №125.;
Недостаточное освещение рабочего места в мастерской КИП(БППП)1этаж;
ТКРДиМ ВХ2/А-дверь в межцеховке отошла обшивка затрудняет движению;
ТКРДиМ Н10/10 пропуск по заглушке на выкидной линии;
УОК-плохо открываетсч входная дверь;
"ПОРДиМ арматурный блок П1А/2- В2/1 нарушена герметичность ""мягкой"" вставки";
БППП- место для курения сменного персонала-плохая работа вытяжной вентиляции;
ТКРДиМ ВХ/5 отслоилась изоляция стены ;
Территория ГП маслостанция наледь при входев помещение;
БППП- поврежден провод на микрофоне системы оповещения ДПД;
Территория ГП -наледь возле проходной;
Занесён снегом подход к крановому узлу №-1.;
Повреждена информационная табличка на входе ГПА №713;
Обнаружен провис защитного металлорукава кабеля ЭКМ (давление в системе отопления) в МКЦ-1;
ЗППА-неисправен манометр(показывает некорректные) показания на факельной линии;
ТКРДиМ на месте ремонта Н6/5 порвана ограничительная лента(частично отсутствует);
ЦПГ, отсутствуют обозначения направления вращения ЗРА (открыто/закрыто) арматурного блока Р-1/1-4 .;
ЦСГ, отсутствуют предупреждающие таблички на линиях азота.;
ЦПГ, наледь на площадках, лестницах в сторону ВХ.;
ЦПГр, отсутствуют предупреждающие таблички на линиях азота.;
ЦПГ, отсутствуют предупреждающие таблички на линиях азота.;
Ослабло крепление ручки двери вход в насосную с СЭБа;
Наледь перед входом в ПЭБ ДКС;
Отсутствует антигололедное покрытие по маршруту обхода от ПЭБ к насосной маслохозяйства;
Произведена уборка снега на территории УППГ спецтехникой. Образовалась наледь на путях передвижения по УППГ. Риск падения и травмирования персонала при передвижении.;
При обходе было обнаружено обледенение вертикальной лестницы площадки обслуживания фильтр сепаратора. Риск падения с лестницы и получения травмы.;
Посторонние предметы (ветошь) в насосной метанола;
Посторонние предметы в ОН ГПА-16 ст. №223;
Посторонние предметы возле ПОС507.1;
Слетел защитный колпак с ЗРА №13 (м/к) скв.504.1;
Не читаемы направления вращения штурвалов ЗРА скважины 511.1;
Неплотное прилегание скользящей опоры под ЗЛТП скв.514.4;
Заснежена лестница крыльца БВП.;
На пути технологического прохода в слесарной мастерской РММ стоит электрический воздушный компрессор.;
Посторонние предметы на полу в слесарной мастерской (уголок);
На лестничной площадке вход в маслостанцию повреждена табличка (держаться за поручни);
Низкий уровень масла в картере компрессора ВК-2;
В слесарной мастерской над верстаком не работает освещение.;
В помещении лаборатории физической химии обнаружена стеклянная лабораторная посуда со сколом, о которую работники в процессе выполнения анализов могут травмироваться.;
На козырьке над ступеньками главного входа в здание ИТЦ-1 обнаружено нависание снежной шапки, которая падая может травмировать входящих/выходящих людей.;
Отсутствуют бирки с номерами трех ходовых кранов в ТП РММ согласно схемы обвязки теплоузла;
Нарушена целостность заземляющего проводника КИПиА в ТП АБК;
ГРС, наледь на путях передвижения обходного маршрута;
Снег с наледью над входом в курилку на территории РММ;
Установка катодной защиты ПК-31. Наледь на маршевой лестнице, вход в станцию засыпан снегом, доступ ограничен;
Установка катодной защиты ПК-31. Плохой контакт анодной линии;
Металлическая стружка возле сверлильного станка;
Масляные пятна в ремонтной зоне слесарной мастерской;
После распаковки компрессора в РММ, образовалось скопление мусора в рабочей зоне;
Сломан черенок лопаты после чистки снега (острые зазубрины на рукояти);
Склад краски. Обледенение на подходных путях, снег перед входом (доступ ограничен);
Склад краски. Нестабильная работа замка входной двери (доступ затруднен);
СКЗ№2. Посторонние предметы на входе. Отсутствует наружное освещение. Доступ в станцию ограничен из-за снега, снежная шапка над входом в станцию, на первых двух ступенях подъема лёд.;
АГРС, неисправна лампа светильника ВЗГ;
Повышенный шум и вибрация работы вытяжного вентилятора ЩСУ-1;
УКПГ-7 Станция катодной защиты №2, плохо работает запирающий механизм дверцы шкафа;
п. Наледь перед входом ГПА 723.;
Не читаемые бирки обозначений ЗРА на ППГСН.;
Б/Б насосная метанола не достаточное освещение;
наледь на ступенях БПП;
ТКРДиМ БФ/1,3 пропуск по пропарочной линии;
Территория ГП- занесены подходы к пускателчм АВО;
УПТ НС4-пропуск по сальниковому уплотнению;
Загрязнение и пыль на поверхности вентиляционного оборудования П-1 ПВ(ЦРД);
Повреждена пломба на регулировочном винте уставок ДМ-2010 (давление масла выход Н-1 маслонасосная);
Нарушена целостность изоляции трубопровода после кр.№-6 ГПА №-914.;
Территория ГП-не ограждено сигнальной лентой место работы ППУ;
Территория ГП- плозохие подьездные пути и пути следования(обхода) на ГГУ;
ТКРДИМ- аварийный вход со стороны Н4Б/1,2 на на снегозадерживающем козырьке наледь;
"ЗППА- лестничный марш плохо виднеется обозначение""припятствий""";
БППП узел связи ГП- пропуск воды на соединении отопительной батареи;
Неисправен доводчик на двери отсека нагнетателя Т/А №114.;
Отсутствует антигололедное покрытие у пожарного выхода из БППП.;
Наледь на лестнице перед центральным входом в БППП.;
Мусор в арматурном блоке А-1/9 ЦПГ.;
Ослабло крепление доводчика двери ОД ГПА №722. ;
УОГ Н1/4- пропуск по плунжеру и нет проходимости по дренажу;
Склад ГСМ дыхательные клапана на Е2/1,2 занесены снегом;
Постороннии предметы в коридоре первого этажа СЭБ;
Скользкая поверхность путей передвижения к БППП;
Не достаточное освещение в ОН ГПА №722;
На полу в помещении мастерской МРУ обнаружены потеки масла под токарном станком САМАТ;
В слесарной мастерской РММ хранится сломанный стул.;
ГПА №624. Неисправен доводчик двери ОД.;
поз №75 не почищенная от снега лестничная площадка ;
поз №72 не плотно закрыты гаражные ворота ;
П.Г №22 бровка снега после работы снегоуборочной техники ;
КГС №115 на въездных воротах плохо закреплена табличка ;
КГС №115 на задвижке сорвана табличка с тех.номером ;
поз №72 в тепло узле перегорела лампочка ;
В здании Инженерного корпуса в кабинете № 146 батарея отопления в холодном состоянии, отсутствует отопления помещения.;
Посторонние предметы в ОН ГПА 726.;
Не достаточное освещение площадки обслуживания уравнемерной колонки К1/2. ЦРД.;
В грунтовой лаборатории, в правой половине здания не уходит вода из раковины по сливу. Нет возможности помыть лабораторную посуду и руки.;
поз.19 (20Р3/1) утратил информативность указатель направления вращения (открыто-закрыто), на штурвале запорной арматуры. ;
поз.19 (20Р3/1) посторонние предметы на площадке обслуживания;
поз.19 (20Р3/1) отсутствует датчик температуры (ТБ)  и  не заглушен термокарман ;
Не работает вентиляция в лаборатории.;
От РММ до АБК заметены пешие дорожки, местами к подходам АБК лед;
Установка катодной защиты ПК-141. Заметен подход к станции (доступ ограниен);
Установка катодной защиты ПК-141. Оборван заземляющий проводник дверцы шкафа станции;
Установка катодной защиты ПК-108. Наледь со снегом на площадке перед входом в установку;
Установка катодной защиты ПК-31. Заметен подход к станции (доступ ограниен), отсутствие наружного освещения;
Установка катодной защиты ПК-31. Искрит розетка на станции №1;
Установка катодной защиты ПК719К. Заметен подход к станции (доступ ограниен), Лед на маршевой лестнице и перилах;
Установка катодной защиты ПК719К. Требуется замена однолинейной схемы (попала влага);
Установка катодной защиты ПК719К. Обрыв вязки отходящего от станции кабеля. При сильном порыве ветра возможен обрыв линии;
От порыва ветра под уличной системой оповещения отлетел знак «системы оповещения»;
АБК, в санузле подтекает сифон под раковиной (мокрый пол);
Перед разгрузкой оборудования кран-балкой обнаружен строп полотенце с сильным надрывом;
После чистки снега спецтехникой, образовалась наледь у входа материального склада (риск падения человека);
Оставлена банка с краской в слесарной мастерской;
Раздевалка слесарей-сантехников. Хранение непригодной спецодежды (куртки);
Шкаф хранения слесарного инструмента. Выявлена отвертка с разбитой ручкой;
Моргает уличное освещение РММ над центральным входом;
Слесарная мастерская, не убран на место паяльник, грязная поверхность рабочей зоны;
Загрезнение и пыль на поверхности батареи обогрева БВС раздевалка 2 этаж.;
Загрезнение и пыль на поверхности батарей обогрева склада смазок.;
Посторонние предметы на полу в складе смазок.;
УРДиМ посторонние предметы на площадке обслуживания К401-1.;
Наледь на пути передвижения  от проходной ГП к СЭБ. Риск падения работника.;
Наледь на пути передвижения  от проходной ГП к БППП. Риск падения работника.;
Наледь на пути передвижения  от проходной ГП к БСВ. Риск падения работника.;
Наледь на пути передвижения  от проходной ГП к СЭБ. Риск падения работника.;
Наледь на пути передвижения  от СЭБ к БВП. Риск падения работника.;
Наледь на ступеньках и перилах лестничного марша СЭБ. Риск падения работника.;
Наледь на ступеньках и подходе к лестничному маршу склада смазок. Риск падения работника.;
Наледь и свисание с крыш сосулек на здании СЭБ.;
Наносы снега на пути передвижения от СЭБ к блок боксу ГСМ.;
Неисправность доводчика двери в операторную.;
Недостаточный уровень масла в лубрикаторе компрессора ВК-1 в компрессорной ЦРДиМ.;
Посторонние предметы в компрессорной ЦРДиМ.;
Гололедица на подходах к ПЭБ;
Повышенный шум и вибрация при работе вентилятора П-1/1 ЦПГ.;
Загрезнение короба вытяжной вентиляции вентилятора ВВ-4-1, ВВ-4-2 ЦПГ.;
Загрезнение короба вытяжной вентиляции вентилятора ВВ-1-1, ВВ-1-2 ЦПГ.;
Наносы снега на пути передвижения от ЦПГ к АВО газа ГП. ;
Наносы снега на пути передвижения от ЦПГ к маслостанции. ;
Наледь на ступеньках лестницы входа в маслостанцию.;
Занесен снегом подход к шаровому и крану Г-101-701 ППА. ;
Занесена снегом поверхность шарового крана Г-102-706 ППА. Невозможность обслуживания.;
Занесена снегом поверхность шарового крана Г-102-715 ППА. Невозможность обслуживания.;
Занесена снегом поверхность шарового крана Г-102-716 ППА. Невозможность обслуживания.;
Занесен снегом подход к шаровому и крану Г-103-719 ППА. ;
Занесен снегом подход к шаровому и крану Г-101-717 ППА. ;
Перегорели лампы освещения на ППА.;
Занесен снегом подход к шаровому и крану Г-101-719 ППА. ;
После завершения работы не убрано рабочее место верстак в БВС.;
Отсутствует нумерация кр.№-27.;
"БППП-перегорела лампана правления""ВЫХОД""";
ТКРДиМ- свищ на пропарочной линии (за Е-4 вход с улицы-у стены);
РВС-нарушено заземление на шланге (заправки ППУ идр.емкостей);
Территория ГП -ПГ№5 отсутствует передник с Ду76 на Ду66;
"Территория ГП- возле Г-506 коллектор ""сухого газа"" поврежден репер направления ";
Территория ГП- АВО газа 24/1 вибрация диффузора при работе вентилятора;
КОНГ- ПРИМА 2М -пропуск по соединению на продувочном коллекторе;
нарушена пломба входа в УТЕ;
ТКРДиМ ВХ2А- налепание инея на жалюзи;
ТКПГ-тамбур шлюз сломана ручка(механизм открывани двери);
Территория ГП-Е8А открыт люк емкости;
ТКРДиМ -пропуск по штоку клапана КР4б;
ТКРДиМ -ослабла петля на двери межцеховки ВХ-2(провисание двери);
РВС- образовалась наледь возле входа в помещение;
Повреждена информационная табличка на датчике (давление воздуха ТН) ГПА-125;
Посторонние предметы на полу в УОГ, возле С-1/5.;
Снег на площадке обслуживания БЕ-501-1, БЕ-501-2;
Территория ГП- при пропарке БФ1/1,3 в Е8а по систете соединительных дренажей пар попадает в печное отделение ПОРДиМ(выделение конденсата на горелках);
Покрыты инеем (нечитаемы) предупредительные таблички на входе в УПТИГ.;
Наледь на площадке обслуживания ПТПГ--30/4;
Посторонние предметы в гардеробной операторов.;
Запретить курение в рабочее время и в неположенных местах (стоянка возле корпуса А Административного центра), а если это не возможно, то установить урны для сбора окурков на стоянке.;
Поз.35 В проходной галерее не работает светильник аварийного освещения.;
Поз.63 Подходы к маршевой лестницы БКТП занесены  снегом.;
Поз.78 Защитный кожух крыльчатки вытяжного вентилятора не окрашен в красный цвет  (требование правил).;
Позиция №37. На линии повысительных и циркуляционных насосов замерзла вода на пути к приямку сбора утечек, что повлекло розлив воды на пол и её замерзание. Вероятность падения на скользкой поверхности.;
Позиция №95. В ремонтном боксе превышено суточное хранение горюче смазочного материала (бензина для заправки снегоуборщика). ;
Позиция №8 АЗС. На площадке у входа в здание насосной моторных топлив, обледенение. Возможно падение на скользкой поверхности. ;
Позиция №13,14. На площадке обслуживания насосов в связи с погодными условиями образовалась наледь. Вероятность падения на скользкой поверхности. ;
Позиция №95. Обледенение площадки на выходе из ремонтного бокса. Вероятность падения на скользкой поверхности. ;
"Поз.40 На перилах маршевой лестницы РУ-8 отсутствует знак ""держатся за поручни"".";
Информационные знаки и знаки безопасности покрыты инеем.;
База МТСиК. Заметен снегом проход к скважинам №1, №2. ;
МКЦ - 2. Наледь на крыше.;
Запылена поверхность короба вытяжной вентиляции В1/1,2 в ЦРД.;
"База МТСиК ""Ямбургснабкоплект"", приемная. Неисправен доводчик двери в приемную. ";
В пожарном гидранте №72 находятся посторонние предметы;
Обнаружено мерцание аварийной лампы искусственного освещения в коридоре здания АБК поз. 9.18;
Таёжная 32а, 2 этаж. Осутствует диспетчерское наименование щита ЩО-2.;
Поз.40 тамбур-шлюз - сломан доводчик двери.;
Нарушение ЛКП вентиля на регуляторе. поз.№13. АГРС. ;
Отсутствует обозначение малозаметного препятствия.;
Повреждён знак на ПК-4. поз.№13.АГРС.;
Занесены снегом пути передвижения персонала по территории ГРС;
На радиаторах отопления в РММ сушится СИЗ;
"Подход к измерительным приборам КИП АГРС ""Промбаза"" занесен снегом";
Посторонние предметы в шкафах для сушки СИЗ;
База ЛЭС. На пандусе складирования материалов по местам передвижения персонала из снега торчат посторонние предметы, есть риск получения травмы при передвижении;
На КПП промбазы ЛЭС в колбе светильника замершая вода;
ЛЭС, рядом с эстакадой трассы отопления из под снега видны обрезки металлических кожухов;
"На сверлильном станке в РММ сломана табличка ""Осторожно! Вращающиеся части""";
Некорректная работа выключателя освещения в мастерской РММ (залипание клавиш, треск внутри);
Задир провода на УШМ, риск поражения персонала электрическим током;
Наледь на лестничном марше хранения пропана и кислорода б.ЛЭС, существует риск падения персонала при подъёме и спуске по лестничному маршу;
Ослабло болтовое соединение стеллажа в складском помещении УЭХЗиКИПиА. Существует риск падения полки стеллажа на персонал и получение травмы работником при складировании оборудования на стеллаж;
Хаотичное складирования оборудования и материалов на верней полке стеллажа вагон-склада ЛЭС. Существует риск падения материалов на работника при перемещении вблизи стеллажа;
Посторонние предметы в районе ГПА ст.№224;
Нарушено лкп отбортовки арматурного блока К-1/1;
Порывы утеплителя на канализационной сети, существует риск размораживания системы;
"Недостаточное освещение площадки АГРС ""Аэропорт""";
Образование большой снежной шапки на кабельной эстакаде базы ЛЭС. Существует опасность обрыва кабелей;
В пожарном шкафу №3 РММ отсутствует совковая лопата;
Отсутствует оттаивший песок для посыпки путей передвижения персонала;
"В блок-боксе УКЗ ""ПК-31"" наблюдается понижение температуры";
Отсутствует термоизолирующая подставка под электрическим чайником в комнате приема пищи здания АБК ;
В коридоре где хранится питьевая вода образовалась лужа в следствии вытекания воды из бутыли, существует риск падения персонала на скользком полу;
Плохо читаемая информация на кабельных бирках УЭМПГ;
Металлическая стружка на путях передвижения мастерской УТОБТДА;
В здании умв лестничные марши заметены снегом ,пешеходные подходы к зданию не посыпаны песком ,есть потенциальная опасность падения персонала.;
поз.85  неисправен манометр (отвалилась стрелка) -давление в 1 цилиндре КУ №1;
Нарушено ЛКП отбортовки каре Е-201, УПГ.;
Наледь на площадках обслуживания ГПА №611.;
Снег на пути эвакуационного выхода ;
"Затёрты надписи ""Открыто-Закрыто"" на штурвале задвижки №-4Д, линия МДЧ в помещении масло-насосной ДКС.  ";
"Ослаблен болт крепления заземляющего проводника датчика (перепад давления на  конфузоре) ГПУ-115
";
Поверждён диэлектричский коврик в ЩСУ ТКДиМ.;
Заедает крышка контейнера ТБО.;
Занесена площадка обслуживания Т-3.;
Посторонние предметы на шкафу управления ВК-2 (КВК КИП);
Наледь на крыше ЦРД.;
Подтеки воды у Н-6/3.;
Заметена снегом площадка обслуживания шлейфа №509 на ППА.;
Мигает лампочка на ВХ-3.;
Заметен снегом вход №2 на склад ДМ, ГСМ.;
Наледь на площадках обслуживания ГПА №725;
Обледенели площадки обслуживания на Т/А №122.;
ГТЭС-48. ЭМ-1. Сломана ручка входной двери.;
Посторонние предметы б/б(ПРГСН);
Снег на площадке ПТПГ-30-1,2;
Проход (лестница) в насосную хозяйственно-пожарного водоснабжения заметен снегом.;
Наледь на пути передвижения  от остановки вахтового транспорта до проходной ГП. Риск падения работника.;
Наледь на пути передвижения  от проходной ГП к СЭБ. Риск падения работника.;
Наледь на пути передвижения  от СЭБ к БВП. Риск падения работника.;
Наледь на пути передвижения  от СЭБ к БВП. Риск падения работника.;
Наносы снега на пути передвижения  от БВС к Складу смазок. Риск падения работника.;
Наледь на ступеньках и перилах лестницы входа в БВС.;
Наледь на пути передвижения  от проходной ГП к Складу ГСМ. Риск падения работника.;
Наносы снега на пути передвижения  от УАЛКП к БППП. Риск падения работника.;
Наносы снега на пути передвижения  от УАЛКП к УПТ. Риск падения работника.;
Наледь на ступеньках лестничного входа БВС со стороны РВС.;
Заметена снегом площадка обслуживания шлейфов 502, 505, 503 на ППА.;
Снег на площадке обслуживания шлейфов 511, 512;
Наледь на пути передвижения к зданию БППП;
Заметена снегом лестница на входе в склад;
Повреждено ЛКП на штурвалах ЗРА арм блока А-1/8;
Не целостно ЛКП на штурвалах задвижек у гребенки Б/б;
Посторонние предметы возле Е-12.;
Отсутствует табличка Выход на двери второго этажа ЦРД;
Отсутствует табличка с нумерацией на задвижке 11.2 согласно технологической схеме;
"ЯГТЭС.
Не прочищены проходы в ЗРУ-110кВ";
"ЯГТЭС.
Не прочищены проходы в ЛКМ.";
"ЯГТЭС.
Не прочищены проходы в ПРУ.";
Отсутсвует бирка о проверке технического состояния огнетушителя №30 в помещении ГЩУ ОБУ ГТЭС-24.;
ГПА №615. ОМА, недостаточное освещение.;
Поз.30 СЭБ, в мужском туалете не работает освещение;
На первом этаже левого крыла здания, на пятой ступени лестницы отколота плитка ступени. ;
Неисправно освещение в помещении склада КИПиП (здание УОГ).;
"Заметён снегом знак безопасности 3.13 ""Ограничение высоты"" с доп. ""Водитель опусти кузов"" на углу Цеха регенерации ДЭГа и метанола (п.4.4.3 СТО ""Газпром добыча Ямбург"" 3.1-373-2020).";
Заметена снегом и не читается памятка о мерах безопасности при передвижении расположенная при входе на АВО УОГ;
Заметен снегом знак Держитесь за поручни расположенный у лестницы при входе в ПЭБ;
ДКС ПЭБ. Замело снегом кнопку отключения приточной вентиляции и её табличку.;
ДКС ПЭБ. Замело снегом извещатель пожарный ручной при входе в ПЭБ.;
Химлаборатория-посторонние шумы в вытяжном шкафу;
ТКРДиМ ВХ-5-не открывается дверь авврийного входа( заел механизм);
Территория ГП-сварочный пост просрочен срок поверки ОП-10;
Территория ГП-не включилось наружнее освещение возле ЗППА;
ТКРДиМ -не хватает запаса прочности на витках шпилек люк Е-3;
ТКРДиМ- Н4А/2 пропуск по уплотнению;
Территория ГП-ослаблено натяжение дымоходной части печи УПТ-1/2;
Территория ГП- порыв теплоносителя возле Е8а;
Территория ГП-после устранения порыва теплоносителя  возле Е8а(нарушена изоляция);
Поз.14. На электродвигателе отсутствует стрелка - направление вращения.;
Поз.54. Не достаточная освещенность в раздевалке.;
Поз.313. Оторван поводок заземления;
Поз.324. Неудовлетворительное состояние знака заземления в месте присоединения к заземляющей шине.;
Поз.351. Подход к лестнице засыпан снегом.;
Нарушение лкп арматурного блока К-1/2;
Посторонние ОП-10 в ТКРДиМ оставленные после работ.;
Наледь на козырьке 2-этажа ТКРДиМ (В сторону АВО-газа);
Отсутствует нумерация ЗРА на обратном клапане Н8-2;
Отсутствует надпись открыто-закрыто на ЗРА Н10а.0.3;
Не закрыты лючки на входном и выходном и выходном колекторах ГПА 427 после проветения замера толщенометрии трубопровода.;
Обледенение путей передвижения к маршрутной лестнице БППП.;
Здание - Цех Регенерации ДЭГа и Метанола. Выход из цеха оборудован конструкцией (козырек). Его размеры не достаточны для полной  защиты работников от падения снега и наледи.;
На радиаторах отопления в РММ сушится СИЗ;
Загрязнение и пыль на поверхности батареи обогрева БВП слесарная-мастерская.;
Слесарная мастерская, не убраны на место инструменты, грязная поверхность рабочей зоны. ;
Шкаф хранения слесарного инструмента. Выявлены поломанные ключи.;
Наледь и свисание с крыш сосулек на здании БВП слесарная мастерская. ;
Заметены снегом лестничные маршы перед зданием ЦПГ.;
Позиция №32. У главного входа на склад обледенение ступеней. Вероятность падения на скользкой поверхности.  ;
Позиция №37. Нечитаема табличка на насосе подпитки петрафила. Вероятность в спешке перепутать насосы. Возможно аварийное затопление насосного зала. ;
Позиция №95. На электро ножницах выгорела надпись на бирке испытания электроинструмента. Вероятность, что электроинструмент неисправен. Вероятность поражения электрическим током. ;
Позиция №95. На двух кувалдах расшатаны клинья. Вероятность получить травму во время работы ударным инструментом из-за разлетающихся предметов. ;
Позиция №34. Не горит дежурное освещение на входе на позицию. В темное время суток возможно падение коллег в темном помещении. ;
Наносы снега на пути передвижения от ЦРДиМ к УОК.;
Нарушено лакокрасочное покрытие пола около Н-4а-2 в ЦРДиМ.;
Посторонние предметы на площадке обслуживания Е-12 ЦРДиМ.;
Капельная утечка по сальниковому уплотнению задвижки № 11  DN 50 PN16 емкости Е-12 ЦРДиМ.;
Посторонние предметы (мусор) в противопожарном ящике с песком ЦРДиМ.;
Посторонние предметы в отсеке ВХ-4 ЦРДиМ.;
Посторонние предметы в отсеке ВХ-5 ЦРДиМ.;
Посторонние предметы на площадке обслуживания Р-1/2 ЦРДиМ.;
Сорвана резьба на шпильках фланцевого соединения задвижки в обвязке Е-9 ЦРДиМ.;
Снег на площадке обслуживания Кр-502;
Нарушено теплоизоляционное покрытие Е-9 ЦРДиМ.;
В шкафу слесаря по ремонту Т/У  в БВС обнаружен молоток с треснутой деревянной ручкой. ;
Частично повреждена бирка с датой поверки электро дрели в шкафу электроинструмента БВС.;
После окончания работ не убрано рабочее место сварочный пост БВС.;
ДКС ГПА915. Образовались сосульки на козырьке при входе в ангар ГПА;
Наносы снега по пути передвижения от СЭБ к БВС со стороны РВС.;
ДКС Маслохозяйство. После уборки снега спецтехникой затруднен подъезд и подход к пожарному гидранту ПГ-12;
БППП-при проведении занятий по ПЛВА- не корректно работала система речевого оповещения;
Наледь на ступеньках и перилах лестницы входа в склад красок ГП.;
Посторонние предметы на пути прохода к БВС.;
Заметена снегом и не читается памятка о мерах безопасности при передвижении по лестнице и знак Держитесь за поручни при входе в ПЭБ;
Территория ГП входная лестница АБК-наледь;
"Наносы снега на пути передвижения  от КНС ГП до  УПТ.
";
Наледь на ступеньках лестницы входа в УАЛКП. Риск падения на работника.;
Наносы снега на пути передвижения от УПТ к ПОРМ. ;
Не читается бирка на огнетушителе ОПА-100 в отсеке  П-1-3 ПОРД.;
Территория ГП-работающая спецтехника оставляет следы замазученности ,на пути следования;
Наносы снега на пути передвижения к Маслостанции.;
Помещение химлаборатории- плохо закреплен балон с гелием(для работы с хроматографом);
Наледь на ступеньках и перилах лестницы входа в Маслостанцию.;
Недостаточный уровень масла в маслобаке Маслостанции.;
Наледь на ступеньках и перилах лестничного прохода к ППА.;
Наносы снега на пути прохода к ГПА 711. ;
Наносы снега на пути прохода к УПТиГ.;
"Наносы снега на пути прохода к АВО газа  КЦ 2 №1.1; 1.2.";
"Наносы снега на пути прохода к АВО газа  КЦ 2 №1.3; 1.4.";
"Наносы снега на пути прохода к АВО газа  КЦ 2 №2.1; 2.2.";
"Наносы снега на пути прохода к АВО газа КЦ-2 №3.3; 3.4.";
Осмотр установки катодной защиты №13. Наледь на лестничном марше УКЗ. Недостаточное освещение блок-бокса УКЗ. Отсутствует табличка «Опасное напряжение» на эл.щите;
"Наносы снега на пути прохода к АВО газа КЦ-2 №5.1; 5.2";
При выполнении замеров был обнаружен контрольно-измерительный пункт с блоком совместной защиты со сломанным креплением к трубной эстакаде на УКЗ №13. Существует риск падения КИП с БСЗ и получения травмы обслуживающего персонала;
Осмотр установки катодной защиты №11. С козырька над входной дверью свисает сугроб снега. Отсутствует табличка 380В на ЩР;
Осмотр УКЗ №14. Наледь на лестничном марше блок-бокса. Отсутствует табличка «заземлено» на СКЗ.;
Осмотр УКЗ №14. Искрит выключатель внутреннего освещения блок-бокса УКЗ. В процессе протяжки защитного заземления выявили плохой обжим заземляющего проводника;
Осмотр УКЗ № 16. Обледенение лестничного марша в Б/Б УКЗ. Сломан крепеж температурного датчика в блок боксе УКЗ, вследствии чего повысилась температура внутри Б/Б;
Просрочена аптечка в аварийном запасе материалов и оборудования ЛЭС;
Плохо закреплены губки на тисках в РММ. Хаотичное складирование макулатуры около контейнера;
В теплоузле ремонтно-механической мастерской отсутствует освещение. Существует риск получения травм обслуживающим персоналом при возникновении экстренной ситуации, требующей неотложных мер по проведению работ в теплоузле;
На промбазе ЛЭС при передвижении по лестнице и держась за перила существует риск получения травмы руки из-за неправильно закрепленной таблички;
В ЩСУ промбазы ЛЭС на электрообогревателях отсутствует табличка «Электрообогрев поверхности»;
Недостаточное освещение коридора АБК. Загроможден проход в архиве. Загромождён подход к водонагревателю;
Гололед у входа в АБК после чистки снега спецтехникой;
Складское помещение базы ЛЭС, слабое давление в огнетушителе;
Производственный корпуса СУЭМР. Сломано крепление рассеивающего экрана на прожекторе;
Заметены снегом парапеты около вагон-складов, существует риск получения травм работниками при передвижении по рыхлому снегу и спотыкании о заметенный парапет;
Ослабло крепления на колене доводчика двери РММ, не исключено получения травмы дверью в случае срывание крепления доводчика;
Посторонние предметы на сушильном шкафе (ветошь);
Слабое крепление дверной ручки слесарной мастерской;
п.3.1.1 Высокий перепад на фильтре №2 смазки двигателя.;
Наледь на площадках обслуживания ГПА №615.;
Поз. 5 электродвигатель 30Н1-2 отклеилась стрелка направления вращения.;
На блоке ЭПУУ-4-1, напряжением 110 В, оторвано защитное заземление;
На линиях приточной и вытяжной вентиляции РММ, воздухозаборные воздушные сопла забиты мелким производственным мусором и пылью. Как следствие уменьшение поступлния кислорода в рабочую зону, нарушение требований СанПиН;
Не читается табличка проверки огнетушителя № 18 ОП-8 сварочный аппарат.;
В сборочном участке мастерской УТОБТДА маслянные подтеки после разборки СПЧ;
Отсутствует освещение в модуле пожаротушения ГПУ ст.№212;
На информационных табличках , вход в цех, не корректная информация .;
Наледь на подходе к площадке обслуживания ПТГ КЦ-1;
БППП пульт-не доукомплектована аптечка;
Не очищен от снега подьезд, подход к ПГ- №19;
"БППП 1 этаж эвакуационный выход не горит табло ""ВЫХОД""";
Разряжен газоанализатор Титан на пульту .;
Разряжен газоанализатор Драгер на пульту.;
Наличие наледи на ступеньках при входе в помещение УПА.;
Наледь на площадках обслуживания ГПА №714;
Поврежден заземляющий проводник на датчике (давление воздуха за КВД) ГПА-121;
Не работает аварийное освещение в слесарной мастерской.;
Отсутствуют защитные крышки грундбуксы на насосе Н-3/1 в ЦРД;
В ЦРД на насосе Н-5/1 утечка воды через сальниковое уплотнение.;
Низкий уровень масла в лубрикаторе компрессора ВК-2;
В компрессорной на огнетушителе сорвана пломба.;
Заметен снегом переход от ППА к УП к ДКС.;
Отсутствует табличка с номером ЗРА №С102.2 на ППА.;
Не очищены от снега подходы к ПОРДиМ.;
ТК-3, Занесены снегом подходы к площадкам обслуживания шаровых кранов.;
ТК-2, Занесены снегом подходы к площадкам обслуживания шаровых кранов.;
Капельная утечка ДЭГа по сальниковому уплотнению насоса Н-8/2.;
Поз.4 (Цех первичной сепарации) - 10Р1/3 - загрязнение пола под разделителем. ;
Перегорела лампа аварийного освещения перед входом БППП.;
Поз.12 (Насосная метанола) - Повреждение пломб на фланцевых соединениях насоса 40Н3/1 после проведения ремонта.;
