Message;Risk
Неисправна аварийное освещение в отсеке маслоагрегатов на Т/А №113.;
Снег на площадке ПТПГ-30-3,4;
Здание ИТЦ, бежит вода ( струёй) из трубы для обеспечения водой здания ИТЦ, на пешеходную дорожку.;
Понижена освещённость в операторной ВОС-200 ГП 1С. ;
Мерцание электролампы искусственного освещения в мастерской МРУ;
поз.95 не работает стиральная машина;
Свисание сосулек с козырька здания РММ в непосредственной близости от путей передвижения персонала, существует риск падения льда на персонал;
Опасное складирование материалов на пандусе, существует риск падения материалов с пандуса на персонал;
Занесен снегом аварийный выход БППП 1 этаж;
Заснежен подход к складской площадки на СУЭМР, лестничный марш припорошен снегом, местами обледенение. Вероятность травмирования персонала при подъеме на площадку;
Снег на площадке и маршевой лестнице выход с БППП на АСПТ;
Над лестничным маршем перед входом в склад НАСФ свисает наледь с козырька, существует риск получения травм персонала при падении наледи;
В следствии попадании влаги плохо читаема табличка указывающая необходимость держаться за перила при передвижении по лестничному маршу на входе в РММ;
Промасленная ветошь в сборочном участке мастерской УТОБТДА;
АБК ЯРЭУ. Каб.22. Не закрывается входная дверь на замок из-за перекоса дверного косяка.;
Снег на подходах к пожарным гидрантам ЛЭС;
Подходы к пожарным гидрантам УЭМПГ и ГРС занесены снегом. Нарушение требований ОТиПБ;
УОГ- подмерзает(иней) атмосферная свеча на Е-3;
ТКПГ- БТДА№5 ШКГ204 пропуск по уплотнению;
ТерриторияГП -тонельная лестница БВП ослаблен крепеж;
Загрязнены полы в ЦРМ между насосами Н3А и Н2А.;
ТКРДиМ- Н10/10 находящийся в ремонте -отсуствует ограничительная  лента,посторонние предметы;
ТКПГ-В3/1 повреждено заземление вентилятора;
Территория ГП- склад метанола Е16/1,2 огнепреградительные клапана занесены снегом;
Вход в помещение электро-химзащиты занесено снегом;
ТКРДиМ ПК№8- плохо перереброван рукав;
ЗППА-Г102/408 пропуск мала по гидроприводу крана;
Слетел защитный колпак с БРС ЗЛТП скв.505.6;
Под задавочной линией затрубного пространства (ЗЛЗП) скважины 512.3 обнаружено неплотное прилегание скользящей опоры;
Посторонние предметы возле ПОС 514.5;
КСК, тепловой пункт. Указатель открытия-закрытия запорной арматуры № 3 в ИТП, нечитаем ввиду износа.;
Наледь на ступеньках и перилах лестничного прохода к ЦДМ.;
Наледь на пути передвижения от БВП до БППП. Риск падения работника.;
поз.101 Нависание снега и льда над входов в помещение насосной.;
Оставлена банка краски в слесарной мастерской.;
поз.12 Образование наледи на ступенях при входе на площадку обслуживания емкостей.;
поз.2 Неиспрана ручка двери эвакуационного выхода из ЗПА.;
Заметено снегом площадки обслуживания шлейфов 513,507 на ППА.;
"Позиция № 87;89. После чистки территории снегоуборочной техникой, заблокированы проходы на позици.";
Позиция № 30 СЭБ. Сломана дверная ручка. Доложено руководителю. ;
Позиция №19.1 В камере задвижек позиции не горит лампа освещения. Доложила инженеру УЭВ. ;
ПГ-69. После очистки дорог автотракторной техникой от снега и наледи образовалось скопление снега. ;
ПГ-58 отсутствует знак F-10 кнопка включения установок пожарной автоматики. Установить знак F-10 на ПГ-58. ;
Территория ГП- работники сторонней организации работают в ТКДиМ без средств СИЗ(наушников);
Посаночная лестница на спецтехнике-обледенела(скользкая);
"Территория ГП трубка отбора на ""Метран"" давление газа в ЕП-1-замерзла";
поз.14 Оборвано заземление насоса 50Н-3/2.;
"На розетке в ПЭБе отсутствует маркировка номинального напряжения ""220В"". ";
Заметена снегом и не читаемая табличка (при движении по лестнице держаться за перила ) на лестничном марше ДЭС-3;
"УРДиМ нарушено ЛКП на ""колпаках"" теплообменника Т-401.";
В тамбуре здания ИТЦ-1 не греет батарея отопления рядом с эвакуационным выходом №2.;
Недостаточный уровень масла в МБД ГПУ-16 ст.№214;
поз.3а  т.н. №1 (АВО) не закрыта дверь (для прохода к кнопкам управления);
поз.3 занесён снегом ящик с песком;
поз.14 образовалась наледь на ступеньках лестницы;
Отсутствуют предупреждающие знаки «Осторожно! Электрическое напряжение» в ЩСУ – 3 АГРС. Слабое крепление выключателя сети освещения склада ГРС;
Инвентарь по уборке снега с территории пришел в негодность (лопнул черенок на лопате, рукоятка на черенке сломана, трещина на сварном соединении ледоруба);
Осмотр УКЗ 15км. Неплотное прилегание двери б/б, как следствие задувание снега о после его оттаивания образовалась корка льда на входе, существует риск падения персонала при входе в блок-бокс;
Осмотр УКЗ ПК-31. Сломано запорное устройство двери на СКЗ. На светильниках внутри б/б отсутствуют защитные колпачки;
Осмотр УКЗ на ПК-108: Отсутствует защитный кожух на месте подключения питающего кабеля на СКЗ, существует риск поражения электрическим током персонала при выполнении обслуживания СКЗ;
Периодичность обработки дезинфицирующим средством помещений б. ЛЭС ведется не должным образом, несвоевременно обрабатываются помещения и качество обработки плохое, что в свою очередь может способствовать распространению инфекционных заболеваний;
После проведения работ в слесарной мастерской остались не убраны рабочие места, на верстаке не убран инструмент, на полу разбросаны обрезки металла;
В тамбуре помещения для курения отсутствует освещение;
"На трассоискателе ""Сталкер"" разбито гнездо для подключения наушников, отсутствует постоянный сигнал. В следствии чего, снижается производительность и увеличивается вероятность не точной разбивки трассы газопровода";
"У рабочего по ремонту сантехнического оборудования не исправен инструмент. Раздвижной ключ плохо регулируется и не четко фиксирует нужное положение; разбит накидной ключ, проворачивает при затягивании гаек, срывается. Риск производственного травматизма";
Занесен снегом подход к дизельному резервному источнику электроснабжения газораспределительной станции поселка Ямбург и промбазы ЛЭС ;
Маршевая лестница производственного вагончика для хранения огнетушителей заметена снегом. Затруднен доступ в помещение. Нарушено соблюдение отдельных требованиий пожарной безопасности и охраны труда;
Выявлены две устаревшие инструкции по охране труда и промышленной безопасности, в папке инструкций мастерской монтеров ЗПТ;
Посторонние предметы на площадке ГПА 723.;
УОГ на входной двери не исправен замок;
загроможден аварийный выход в слесарной мастерской;
ЦРДиМ не закреплен крепежный хомут на выходном трубопроводе Н-10А/1;
Нарушено уплотнение датчика вибрации на ГПА-123;
Занесён снегом подход к крановому узлу №-2.;
Скользкая поверхность путей передвижения, подходов к БППП;
Наличие пыли на поверхности клеммной коробки XT1;
Отсутствует схема оборудования УПТИГа.;
Перегорела лампа аварийного освещения перед входом в ПЭБ.;
п.304б Плохо читаемы указатели направления потока среды на трубопроводах ДКУ.;
Набои снега на ступеных запасного выходо п.324 (ПЭБ).;
Подтеки масла под насосом Н-705/1 в НДиМ.;
операторная АЗС, в раздевалке не работает освещение;
В ходе проверки помещения мастерской МРУ выяснилось, что загрязнен агрегат фильтрующий для отсоса и улавливания пыли на заточном станке.;
"Отсутствует знак безопасности "" Держитесь за перила"" возле центрального входа АБК МРУ. ( Возможен травматиз персонала)";
Наледь на пути передвижения  от остановки вахтового транспорта до проходной ГП. Риск падения работника.;
Эвакуационный выход засыпан снегом, наледь. Возможно падение сотрудников.;
В вахтовом транспорте не работает ремень безопасности место №5. ;
"Наледь на пути передвижения  от проходной ГП к БППП. Риск падения работника.
";
"Наледь на пути передвижения  от проходной ГП к СЭБ. Риск падения работника.
";
"Наледь на пути передвижения  от проходной ГП к блок боксу метанола. Риск падения работника.
";
Наледь на ступеньках и перилах лестничного марша СЭБ;
Наледь на ступеньках аварийной лестницы СЭБ.;
Наносы снега на пути передвижения от СЭБ к БВП.;
Наносы снега на пути передвижения от КНС к БВП со стороны РВС.;
Наносы снега на пути передвижения от БВП к БППП ;
Посторонние предметы в холдном складе БВС.;
Посторонние предметы на батарее отопления в сварочном посту БВС.;
Не работает освещение в сушилке 2 этаж БВС.;
Снег на соединительных коробках, КИПиСА АГРС п.1,п.13,п.24.;
Выцвела схема кранового узла №6 Конденсатопровода УКПГ-2В - ПХЗК;
Нарушено лкп полов возле к-1/1;
Отсутствует схема внешних соединений УКЗ №306;
На рукоятке молотка в помещении лаборатории ЭХЗ имеются сколы;
"Повреждена табличка указатель направления вращения штурвала в сторону закрытия (""З"") и открытия (""О"") запорной арматуры №5А Конденсатопровода УКПГ-2В - ПХЗК";
Сломан корпус магнитного пускателя в блок-боксе КГС 214;
Наледь со снегом на подходных путях к УМС;
Пути передвижения к теплому складу частично замело, местами скользкая поверхность, у входа лёд ;
Посторонние предметы на путях передвижения теплого склада, коробки возле выхода;
Входк складу краски ограничен (замело пандус), двери заблокированы;
Наносы снега на пути передвижения от БВП к УАЛКП.;
Отсутствует освещение на склае для хранения краски ;
Наледь на ступеньках аварийной лестницы БППП. Риск падения работника.;
Занесен снегом проход к воздухосборнику В-10/1  компрессорной ЦРДиМ.;
Занесен снегом проход к воздухосборнику В-10/3  компрессорной ЦРДиМ.;
Посторонние предметы в технологическом отделение поз. 22.1.1;
Занесен снегом проход к воздухосборнику В-10/5  компрессорной ЦРДиМ.;
Инвентарь по уборке снега с территории пришел в негодность рукоятка на черенке сломана.;
Занесен снегом проход к воздухосборнику В-10/6  компрессорной ЦРДиМ.;
Наносы снега на пути передвижения от СЭБ к БВП. ;
Наносы снега на пути передвижения  от УАЛКП к БППП. Риск падения работника.;
Наледь на пути передвижения от котельной “Термакс” к насосной хозяйственно-пожарного водоснабжения. Риск падения работника.   ;
Наносы снега на проходе к ППА.;
ЦРД. Не достаточное освещение модуля ЗРА обслуживания К1/1 ( 1этаж).;
Занесен снегом подход к шаровому и крану Г-101-711 ППА.;
Занесен снегом подход к шаровому и крану Г-101-712ППА.;
Щит распределительный ЩР-2, не соответствие графического наименования автоматических выключателей в схеме и в натуре. После замены авт. выключателей не были внесены изменения в схему.;
Кусок льда свисает над центральным входом над РММ. ;
Отсутствуют моющие средства и средства личной гигиены в санузле РММ;
Отсутствуетпроезд на 411 куст газовых скважин;
Нарушена изоляция ГШ ПК38+40;
Не плотное прилегание трубопровода на опроре скважина 409-3;
Отсутствует обозначение скважины 405-1 ;
На скважине 411-1 косание фонтанной аорматуры- площадки обслуживания;
Территория ГП- на Е 15 после пропарки не убрали пропарочные штанги;
ТКПГ А1/3 на дрежном шланге ослаблен крепежный хомут на продувочной линии ;
В комнате для курения коммутационная аппаратура в щитке управления обогревателями работает не корректно. Происходит залипание или не срабатывание пускателей, что может привести к перегреву и оплавлению аппаратуры;
Неисправно крепление вертикального удержания спинки стула в мастерской РММ ЛЭС. Риск опрокидывания со стула с возможностью получения ушиба или травмы;
"Посторонние предметы в теплопункте АГРС ""Промбаза"". Нарушение требований ОТиПБ";
ТКРДиМ на выкидном коллекторе Н16 не исправен манометр;
Кабинет ЭХЗ. Протекает чайник, вода на нагревательной подставке чайника. Риск короткого замыкания;
На третьем этаже корпуса Г в дверной ручке (дверь при переходе на лестничный марш в стороне женского туалета) не закреплен шуруп (т.е. дверная ручка не закреплена должным образом), что может привести к поломке дверной ручки при открывании двери и потере равновесия работником (и, как следствие, возможному падению). ;
ТКРДиМ на Ф2А/2 забит( нет сообщения с атмосферой) воздушник;
Посторонние предметы на стойке КИП П-1/4(ПОРМ);
Не достаточное освещение в ОА ГПА №713;
Наледь на козырьках СВО ГПА №911-917.;
Разряжен аккумулятор на газоанализаторе СГГ-20м №5940;
Сломана ручка замка на двери БОА ГПА №911.;
Недостаточное освещение в БОА ГПА №911;
Наледь на ступеньках при входе в РММ и АБК.;
Отсутствует освещение в пожмодуле ГПУ-16 ст.№215;
СЭБ на козырьке запасного выхода правого крыла образовался снежный ком, нависающий над пешеходной дорожкой. При падении с высоты масса снега способна причинить тяжкий вред здоровью персонала. Доложено руководителю. .;
Позиция 95. Слесараная мастерская, перегорела лампа в светильнике. Доложено инженеру УЭВ. .;
КПП нефтебазы. От стоянки автобуса вдоль дороги КПП, скользкая поверхность. Возможность падения и получения травмы. ;
Позиция 80 Лабораторный корпус. Не горит светильник. Ухудшение условий труда. Доложено инженеру УЭВ. ;
Позиция №34. Выкидной рукав насоса по откачки утечек из приямка, изношен и имеет несколько отверстий, при работе вода льётся на пол. Вероятность падения сотрудников на скользкой поверхности. Доложено руководителю. ;
Снег на площадке обслуживания Е-303, Е-304;
Перегорела лампа освещения над 30БФ-1 поз.41.;
Выходные вентиляционные дефлекторы КНС №1 ЛЭС забиты снежным покровам, отсутствует приток и вытяжка помещения КНС. Возможно пониженное количество кислорода в помещении;
РММ УБТДА. Неисправность в работе пульта управления кран-балкой;
Заземляющий проводник на КТП с дефектами в виде порывов жил;
Отклеился знак 220В над розеткой в кабинете КИПиА;
УПГ занесены снегом лестницы входа в цех.;
ТКРДиМ Н6/1 ослаблен крепежный хомут на дренаже с корпуса;
ТКРДиМ -при пропарке БФ2А пропуск воды по дренажу;
ТКРДиМ Н4б/2- вибрация на станине;
не обработаны пути перемещения антигололедным покрытием на территории ГП ,АБК;
Некорректный перепад на абсорбере А-201/5 В УПГ.;
ЦРД Н-4/1 низкий уровень масла в охлождающем маслобаке;
Загрязнены полы в БПТиИГ между БОИГ и БО. ;
Покрыты инеем (нечитаемы) номера кранов на Т/А №121-126.;
Заснеженность площадок обслуживания на П-601.1,2;
Отсутствует табличка с указанием рабочего параметра на датчике перепада давления А-201.5;
Т/А 312 Посторонние предметы на площадке обслуживания возле кр.9 и кр.12;
"Повреждена информационная табличка ""Держаться за перила (поручни) во время передвижения по лестницам перед входной лестницей в здание УОГ";
Посторонние предметы в блок-понтоне корпуса ЦРДиМ;
поз. 7 Нависание снега и льда с крыши цеха регенерации.;
ЦРД. Не исправна дверная ручка  на двери аварийного выхода со стороны АВО газа.;
поз.30 Заметены снегом блоки управления шаровых кранов Ду 1000.;
поз.2 Доводчик двери при выходе из цеха не закреплен.;
Позиция № 95. Эстакада. Грязная ветошь возле контейнера. ;
Позиция № 37. Выцвел знак разведение огня запрещено. . ;
АЗС. Здание насосной моторных топлив после обслуживания насосов осталось ведро с протирочным материалом и инструмент. ;
Позиция №30. В женском туалете не горит лампочка освещения. ;
"Повреждено одно из креплений таблички с указателем ""ВЫХОД"" в тамбуре запасного выхода поз.№30 СЭБ. ";
"ЯГТЭС.
ОРУ-110кВ.
Наличие снега внутри шкафа ШР-3.";
"ЯГТЭС.
ОРУ-110кВ.
На штурвале крана противопожарного сухотруба ЗРУ-110кВ отсутствует бирка.";
"ЯГТЭС.
На входе в ЗРУ-110кВ наличие неактуальной таблички ""Соблюдай безопасную дистанцию""";
"ЯГТЭС.
ЗРУ-110кВ.
Не актуальное информационное табло с указанными ответственными за ПБ.";
"ЯГТЭС.
ОРУ-110кВ
Проезд между 3Т и 4Т наличие не идентифицированного шкафа.";
"Территория ГП- на автоцистерне при сливо-наливных работах не устрановлен противооткатный"" бошмак""";
ТКРДиМ повышенная вибрация на Н10/5;
Компрессорная воздуха КИПа на рессивере В1/3 не корректно показавает манометр;
УОК- не правильные показания КОНГ-ПРИМА 2М;
ТКПГ маслоемкость Е12 БТДА- пропуск по дренажному ветелю;
Б/Б насосной метанола не работает пускатель Н3/1;
УПТ при аварийной остановке СН-3 не сработала автоматика переключения на резервный насос;
Проотборник ( унос ДЭГа) не корректно показавает перепадчик;
ПОРДиП П1/1 визуальное показание открытия шибера не соответствует дейтвительному;
поз.95 , в мастерской неисправен дверной замок;
При перидвижении в вахтовом транспорте работник сторонней организации не пристегнут ремнем безопасности;
Территория ГП- наледь на переходной лестнице (путь следования на ДКС);
Заметены снегом стекла манометров на БФ ГПУ-114;
Нарушено лкп арматурного блока К-1/2;
Территория ГП- сигнальный флажек обозначения места трубопровода КНС погнут;
Наледь на площадке обслуживания ПТПГ-30-1.2;
Сломан доводчик входной двери РММ.;
Наносы снега на лестнице и площадка обслуживания склада смазок.;
Свисание снега с козырька при входе в ЦПГ.;
Не убран рабочий инструмент около Н-10 в ЦРДиМ.;
Наличие стружки возле заточного станка в БВС.;
Низкий уровень масла в лубрикаторе ВК-1 Компрессорной ЦРДиМ.;
Посторонние предметы в блок боксе склада метанола.;
Отсутствует уличное освещение у входа в склад смазок.;
Дорожки перемещения по территории базы ЛЭС не посыпаны песком;
Наледь на площадке обслуживание первой группы.;
Не посыпаны песком пути передвижения по ДКС.;
На козырьке входной двери в здание ЛЭС имеется снег;
Подтеки масла вцеховом маслохозяйстве 1 очереди.;
Харвутинский купол. Обход (техническое обслуживание) бригадой установок катодной защиты. УКЗ №6. Въездные ворота занесены снегом, проход на установку ограничен. Отлетела бирка над розеткой 220В;
Харвутинский купол. Обход (технический осмотр) бригадой установок катодной защиты. УКЗ №3. Слабые контакты отходящей линии от станции, требуется протяжка;
Харвутинский купол. Обход (техническое обслуживание) бригадой установок катодной защиты. УКЗ №4. Наносы коррозии в местах заземления ПЭТ;
Харвутинский купол. Обход (техническое обслуживание) бригадой установок катодной защиты. УКЗ №7. Отсутствует наружное освещение. Наледь и снег перед входом в установку;
Харвутинский купол. Обход (техническое обслуживание) бригадой установок катодной защиты. УКЗ №1. Сугроб перед входом в установку. Наледь со снегом на козырьке. Выцвело две бирки отходящей линии от станции;
Харвутинский купол. Обход (техническое обслуживание) бригадой установок катодной защиты. УКЗ №5. Заметены въездные ворота на территорию установки. Заедает замок входной двери (доступ частично ограничен);
Харвутинский купол. Обход (техническое обслуживание) бригадой установок катодной защиты. УКЗ №8. Отсутствует внутреннее освещение установки. Требуется замена однолинейной схемы (размыта из-за попадания влаги);
Харвутинский купол. Обход (техническое обслуживание) бригадой установок катодной защиты. УКЗ №11. Наносы коррозии в местах заземления станции;
Харвутинский купол. Обход (техническое обслуживание) бригадой установок катодной защиты. УКЗ №9. Искрит выключатель внутреннего освещения. Выцвела бирка анодной линии;
Харвутинский купол. Обход (техническое обслуживание) бригадой установок катодной защиты. УКЗ №12. Сосульки на козырьке установки, лед на перилах и пандусе установки;
Харвутинский купол. Обход (техническое обслуживание) бригадой установок катодной защиты. УКЗ №10. Замерз замок входной двери (доступ в станцию ограничен). Слабые контакты отходящей линии от станции, требуется протяжка ;
Харвутинский купол. Обход (техническое обслуживание) бригадой установок катодной защиты. УКЗ №13. Требуется протяжка анодной и катодной линии. ;
Харвутинский купол. Обход (техническое обслуживание) бригадой установок катодной защиты. УКЗ №14. Наледь на пандусе установки. Примерзла дверь в установку (доступ ограничен);
Харвутинский купол. Обход (техническое обслуживание) бригадой установок катодной защиты. УКЗ №15. Нестабильная работа блока аварийного включения резерва;
Харвутинский купол. Обход (техническое обслуживание) бригадой установок катодной защиты. УКЗ №18. Занесены снегом ворота к установке (доступ ограничен). Отпал знак заземления на станции;
Харвутинский купол. Обход (техническое обслуживание) бригадой установок катодной защиты. УКЗ №19. Перегорела лампа наружного освещения. Нестабильная работа центрального блока станции;
Харвутинский купол. Обход (техническое обслуживание) бригадой установок катодной защиты. УКЗ №16. Наносы коррозии в местах заземления ЩО;
Харвутинский купол. Обход (техническое обслуживание) бригадой установок катодной защиты. УКЗ №17. Снежная шапка над входом в установку, сугробом закрыт доступ входа к станции;
Харвутинский купол. Обход (техническое обслуживание) бригадой установок катодной защиты. УКЗ №21. Замело площадку от ворот до установки. Заедает замок дверцы станции катодной защиты;
Харвутинский купол. Обход (техническое обслуживание) бригадой установок катодной защиты. УКЗ №20. Плохой контакт анодной линии, требуется протяжка;
Харвутинский купол. Обход (техническое обслуживание) бригадой установок катодной защиты. УКЗ №2. Требуется протяжка контактов контрольно-измерительного пункта (нестабильные показатели);
Харвутинский купол. Обход (техническое обслуживание) бригадой установок катодной защиты. УКЗ №23. заметены снегом въездные ворота к установке (доступ ограничен). Требуется замена диэлектрического коврика;
Харвутинский купол. Обход (техническое обслуживание) бригадой установок катодной защиты. УКЗ №22. Наносы коррозии в местах заземления обогревателя. Требуется замена таблички места расположения огнетушителя (треснута);
Материальный склад ГПУ. Замерз замок входных дверей, доступ в помещение ограничен (снег у входной двери);
Материальный склад ГПУ. Мусор (упаковки коробок) на входе склада в местах проходных путей;
Отсутствует дата проверки электробытового прибора (чайник) в кабинете электромехаников;
УРДиМ посторонние предметы на площадке обслуживания Е-412.;
Снег на площадке обслуживания Кр-502;
Сосульки над входом в здание ПЭБ.;
Недостаточно освещения в отсеке нагнетателя на Т/А №114.;
Недостаточно освещения в ОМА. ГПА №713.;
Подтеки  воды под фильтром ФОВ/1 В УЗСП.;
На ЗРА №13 скв.510.2 слетел колпак от атмосферных осадков.;
Касание ПОС 502.5 элементов ЗРА ФА. Необходимо подвинуть ПОС.;
Наледь на путях передвижения от проходной к БППП;
поз.71 мастерская КИП - надломилась спинка стула ;
поз.71 в результате осмотра ручного слесарного инструмента выявлено - рассохлась рукоятка у молотка;
Не горит освещение аварийного выхода №2 ПЭБ;
Наледь на ступенях лестницы входа БППП;
Нарушено заземление на НПМД ГПА№914;
Занесено снегом подходы к УПТИиУГ.;
Недостаточное освещение в отсеке нагнетателя ГПА-16 ст.№221.;
Постороннии предметы в коридоре первого этажа СЭБ;
Расслабленно крепление заземляющего провода на РУД-01;
Образование скользкой поверхности на проходных путях от РММ до АБК;
Образование скользкой поверхности на путях передвижения ГРС;
Образование скользкой поверхности на подходных путях к материальному складу базы ЛЭС;
ВЖК-4 (столовая). Граненый стакан на подносе с сильным сколом. Имеется вероятность порезаться в процессе употребления напитка;
Посторонние предметы на шкафах для переодевания у электромонтеров (пакет с вещами и две отвертки);
Мокрый пол возле стиральной машинки для спецодежды в РММ (протек уплотнитель);
Сушильный шкаф №2 неисправен (не работает автоматический режим отключения). Возможен выход из строя системы, если работники забудут отключить вручную сушильный шкаф после завершения смены;
Две разбитые лампы на второй полке хранения в складе электромонтеров;
"Занесен снегом знак ""Держитесь за поручень"" при подъёме на площадку открытого склада";
Территория ГП-на ПГ№4 свернут штурвал;
УОК-не работает разграничитель потока на В2/1,2;
ТКРДиМ- дренажный коллектор Ду 50 возле К1а в  Е8а пропуск по фланцевому соединению;
БППП-вышел из строя ( не корректные показания ) датчика наружней температуры;
Разукомплектована аптечка в аварийном запасе материалов и оборудования ЛЭС;
ТКРДиМ- заглушки установленные на дренаже БФ1/1,3( хвостовики не окрашены) и установлены в плохо виднеющемся положении;
"ТКПГ -венткамера на В/1,2 на рукоятке положения отслоилось нанесенное обозначение ""О"" и ""З""";
Проходная ГП-огнетушитель ОП№10№110 низкое давление;
ПОРДиМ П1а/2 забита трубка отбора показания разрежения ;
В операторной АЗС-750 ослабло крепление доводчика входной двери.;
Территория ГП- КОНГ- ПРИМА 2м ,находящмйся до Г-520 просрочен срок поверки;
ТКРДиМ -находящийся в ремонте Н6/5 ( снятый электродвигатель ) загораживает эвакуационный выход;
Наледь на пути передвижения  от остановки вахтового транспорта до проходной ГП. Риск падения работника.;
Наледь на ступеньках и перилах лестницы входа проходной ГП. ;
Наледь на ступеньках и перилах лестничного марша СЭБ;
БППП 1эт датчик ИП-212(возле курительной комнаты оперативного персонала) ложное срабатывание;
«Красная метка» на манометре (давление топливного газа на БФ ГПА-125) смещена от регламентированного значения;
АБК-при проверке речевого оповещения тихо слышно;
ТКПГ БТДА№8 рукоятка управления гидропривода Г-204 отсутствует;
ЗППА-отсутствует крепежный хамут на факельном коллекторе местной свечи;
Подход к маршевой лестнице входа в цех покрыт наледью. ;
Заметен снегом подход к посту загазованности.;
Неисправен доводчик двери ОН.;
Обледенение путей передвижения по маршруту АБК - БППП.;
Снег на площадках обслуживания УП. КЦ №2.;
Покрыты инеем (нечитаемы) предупредительные таблички на запасном выходе ПЭБА.;
Пыль и загрязнения на поверхности вентиляционного оборудования.;
Посторонние предметы возле насоса Н-306 (УРД).;
"Прослаблена гайка крепления маховика крана №14
ГПА№911";
Обледенение по пути передвижения от КПП до ДКС. Риск падения работника;
КЦ-2. АВО г. Отсутствует табличка кр №50.;
Посторонние предметы П-1/3 УПТ;
Нарушено лкп полов внутри отбортовки арматурного блока К-1/1;
Подходы путей эвакуации АГРС Поз.13 завалены снегом.;
На дефлекторе подогревателя газа ПТПГ 30 №2 образование большого объема льда, над площадкой для обслуживания.;
Поз.1 Не работает светильник аварийного освещения в РУ-1 0,4 кВ.;
Поз.48  Не работает вытяжной вентилятор удаления испарений бытовых стоков КНС.;
поз №72 крышка от мусорного бака лежит на снегу ;
КГС №17 на задвижки отсутствует указатель открыто-закрыто ;
Заметены снегом стекла манометров на БФ ГПА-124;
Занесены снегом площадки обслуживания крановых узлов, группы ГПА №1,№2.;
Отсутствуют маховики на вентилях в блок-боксе мерных ёмкостей.;
Посторонние предметы в помещении БРГ (гаечный ключ). АГРС.;
Не обработана территория АГРС антигололёдным средством. ПТПГ-30 №1. ;
Посторонние предметы в охранной зоне Газопровода подключения УКПГ-1С на пересечении с автодорогой Новозаполярный - Тазовский;
Ненадёжно закреплены тиски на верстаке в помещении 115 базы УМС;
Снег на площадке обслуживания ПТПГ-30-3,4;
Не исправен светильник рабочего освещения на шлагбаумом на въезде на базу УМС;
Недостаточное освещение на ГПА-724;
Позиция №27 ДЭС. Плохо читаем знак «Держись за перила». ;
Позиция №89. Занесен снегом подъезд к пожарному гидранту. Ограничен подъезд пожарной техники.;
Позиция №95 Гаражное помещение. На входе в помещение лежат посторонние предметы после ремонта, что затрудняет свободный проход к выходу. ;
Позиция №19.1 Камера задвижек станции пенного пожаротушения. Перегорела лампа освещения. Недостаточная освещенность, риск получения травмы. ;
Позиция №95. Подход к стеллажу аварийного запаса труб засыпан снегом. Нет возможности подхода. ;
ТКРДиМ электро- распределительная  коробка возле К1а не заземлена;
На АЗС-750 не корректно работает ТРК-6.;
ТКРДиМ - линия с Р1А в Е-9 не отглушен вентель ВИ 15№6;
ТКПГ на А1/1 после проведения подготовительных работ по УЗТ лючки не закрыты;
ТКПГ инструментальный ящик-посторонние предмет,беспорядок;
"БППП-помещение ""переодевания персонала""выключатель не работает,пыль на полу";
БППП- при входе в помещение скользит о кафельный пол грязезащитный коврик;
ТКРДиМ К1А линия загрузки ВМР в колонну не работает манометр;
Территоия ГП термоскважина №5 отсутствует обозначение;
"АГРС ""Промбаза"", б/б Редуцирования. Отсутствует табличка с наименованием измеряемого параметра;
б/б БТПГ. Наличие наносов снега на кабельной эстакаде";
ПОРДи М со стороны П1А/2 - на противопожарной задавочной линии повреждена соединительная резьба;
Б/б насосной метанола-ящик СИЗ не доукомлектован одной парой перчаток;
"Мастерская УТОБТДА. Неисправна кнопка ""СТОП"" на токарном станке 16Б16П";
БВП выход -№ 2 плохо открывается дверь,не отрегулирована защёлка замка.;
"ПРМ- при прокачке кустов трубопровод задевает об изолирующую стеновую ""гильзу""";
ТКРДиМ -Н7А/1,2 забита дренажная линия ;
Компрессорная воздуха КИПа- сигнал оповещения минимального давления не всегда срабатывает;
УКПГ-3В. Установка катодной защиты, станция №2. Наносы коррозии в местах соединения заземления. Плохо закреплен счетчик (разболтано соединение) ;
На лестничной площадке перед входом лежат обрезки металла,пластиковая ёмкость.;
ТКПГ аварийный вход со стороны БТДА№9 -наледь на площадке;
УКПГ-3. ДКС. Установка катодной защиты, станция №1. Нестабильная работа замка дверцы станции. Пыль на станции. Требуется замена однолинейной схемы (частично порвана);
Не горит лампа в светильнике аварийного освещения в тамбуре БПТГ-2;
"Установка катодной защиты ПК-352 Елец. Требуется замена диэлектрического коврика (трещины и оторван угол).
Выцвела бирка на подходящем к счетчику кабеле ";
Банка с краской на слесарном столе не убрана после подкрашивания табличек (хранение ЛВЖ в неположенном месте);
Отсутствует штурвал на задвижке в мастерской УТОБТДА, в следствии появления протечки нет возможности перекрыть подачу теплоносителя в радиаторы отопления;
Требуется очистка от снега уличного пожарного щита №2 РММ ;
ГПА 917. Ослаб кабельный ввод шкафа Diabox датчика перепада давления газа на кране№2;
ПЭБ. Мастерская КИП. Разболталась совковая часть лопаты;
Заметена снегом и не читается памятка о мерах безопасности при передвижении по лестнице и знак Держитесь за поручни при входе в МСКУ ГПА914;
ДКС УОГ. Ослабло заземление датчика давления на ТДА№1;
розлив масла в компресорной ,скользкий пол;
ГТЭС-48. БМО-2. Перегорела лампа освещения.;
Покрыты снегом площадки обслуживания кранов на Т/А №126.;
ЦРД. Нарушено ЛКП  линии дренажа с Н-6.;
"В насосной маслохозяйства , капельная утечка
 на фланцевом соединении , в обвязке насоса Н-1.";
п.2.2.7 Недостаточное освещегие в насосной ГСМ.;
Не убранные посторонние предметы возле Е-9.;
Обледенение путей передвижения по маршруту Насосная хоз. пож. водосабжения - скважины №1,2.;
"У центрального входа АБК МРУ пришла в негодность  памятка ""Безопасность на лестнице""";
Наледь перед входом в ПЭБ ДКС;
Теплоузел МСЧ. Плохо читаемые информационные таблички на прибоах КИП с указанием измеряемых параметров. ПТЭ ТЭУ п 2.9.16;
От вибрации слетела гофра пылеуловителя с заточного станка в помещении мастерской МРУ;
Аварийный выход АБК занесен снегом (выход из здания затруднен);
ДЭС, затруднен подход из-за наличия снега на проходных путях;
Обледенение путей передвижения по территории УППГ. При передвижении риск падения и травмирования персонала.;
Поз.8 Заземляющий поводок эл. двигателя дренажного насоса имеет механические повреждения требующие замены.;
Поз.107 На ступеньках и площадке маршевой лестницы наледь.;
"Поз. 108  Отсутствует знак ""держатся за поручни""";
Таёжная 29а общ. №2, теплоузел. Дал течь трехходовой кран (обнаружена коррозия, затруднено открытие - закрытие).;
Нет освещения в отсеке двигателя ГПА-224;
УЗПП, отсутствует табличка обозначения ЗРА байпаса Е-2 – Ф-6/1,2.;
ЦРМ, загрязнение, посторонние предметы на площадке обслуживания БФ.  ;
ЦСГ-3, неисправность запорного устройства двери при входе в цех.;
УЗПП, отсутствует освещение в районе Е - 3.;
ЦПГ, отсутствует табличка направления движения при эвакуации, со стороны пульта. ;
ЦСГ, заклинивание входной двери в цех со стороны Р-2х.;
поз.34 в ПК-9 и в ПК-10 находятся просроченные огнетушители ;
Поврежден заземляющий проводник на датчике (перепад давления МОБ) на ГПА-124;
ГПА № 622. ОН. Неисправно запирающие устройство двери.;
На входе в здание КПП АГРС ,на подходном пути гололед.;
Нет освещения в отсеке двигателя ГПА №726;
Свисания снега и наледи на козырьках АБК.;
Наличие снега, наледи на козырьках над входной дверью блока СВО на ГПА № 911-917.;
Посторонние предметы на модуле А1/5 ЦПГ;
Светильники №№ 19, 21, 23 2ВЛО-5 находятся в нерабочем состоянии.;
ГТЭС-72 маршевая лестница к ПРУ заснежена снегом ;
Неисправна лампа освещения;
 Территория ГТЭС-72  проход к ДЭС-200 не посыпан песком ;
"Котельная ""Термакс"". В машинном зале светильник над ШУ -2 находится в нерабочем состоянии.";
Лёд в помещении на входе в теплую стоянку, задуло снег из-за слабого уплотнителя двери;
Посторонние предметы на проходных путях теплой стоянки;
Крановые узлы и блоки ЭПУУ заземлены на перила лестниц и подмосток. Нет контура видимого заземления;
Искрит розетка над рабочим верстаком в помещении РММ ЛЭС. Вилка не плотно заходит в пазы розетки, ослаблена контактная группа, как следствие идет перегрев контактов и нагрев пластикового корпуса. Возможно плавление с последующим возгоранием корпуса розетки;
"Работниками ООО ""Газпром электрогаз"" при выпонении разгрузочно-погрузочных работ блоков от станций катодной защиты механизированным способом были нарушены правила ОТи ПБ: - работа без защитных касок; - текстильный ленточный строп имеет визульные повреждения с утратой толщины более 15%; - строп не имеет бирки с датой испытания";
В ходе обхода здания АБК базы ЛЭС совместно с работником КИПиА выявлено, что на измерительном оборудовании КИПиСА отсутствует табличка с наименованием измеряемого параметра;
Не исправно запорное устройство теплопункта здания АБК;
"В блок-боксе УКЗ ""ПК-31"" наблюдается понижение температуры";
Сломана петля на входной двери в холодный бокс;
"На вытяжной вентиляции КНС присутствуют места сквозной коррозии, что влечет за собой некорректную работу вентиляции
Сообщил непосредственному руководителю, был назначен работник для проведения ремонта короба вентиляции";
ЩСУ-3 АГРС «Промбаза» диэлектрические коврики имеют механические повреждения (порезы, проколы);
Вагон-склад УЭХЗиКИПиА, подтекание теплоносителя с регистра отопления, образовалась лужа на проходе между стеллажами, существует риск падения персонала и получения травм об стеллаж.;
Посторонние предметы на проходных путях вагон-склада УЭХЗиКИПиА;
Рассыпан песок возле ящика с хоз. песком ;
поз.314 Образование наледи на ступенях площадки обслуживания дренажной емкости.;
поз.2 Отсутствует рабочее и аварийное освещение в тамбуре эвакуационного выхода из ЗПА.;
поз.1 Образование наледи на площадке при выходе из цеха.;
На территории УППГ -4А, на путях следования работников от котельной до КПП, скользкая поверхность (гололёд).;
Заметен снегом вход в арматурный блок ППГ;
На территории АЗС-750 изморозь на дорожных знаках, информационных табличках и надписях.;
Территория ГТЭС-72 Склад ХПИ. На путь передвижения персонала отсутствует противогололедный реагент. ;
Территория ГТЭС-72. Здание БВО. На пути передвижения персонала отсутствует противогололедный реагент. ;
Позиция №95. В тамбуре после уборки снега стоят 2 снеговые лопаты, нарушение путей эвакуации. ;
Позиция №37. На радиаторе отопления, лежат рукавицы. Не соблюдение противопожарного режима. ;
Позиция №37. Проверены шкафы с дежурным слесарным инструментом. Обнаружено, что шкаф разукомплектован. Инструмент находиться в неположенном месте. ;
Позиция №28. Склад дизтоплива. Нечитаема табличка ответственных. ;
ЭМУ. Сварочный пост. На путях передвижения лежат обрезки металла. Мешают свободному передвижению. Опасность падения и получения травмы. ;
Перед началом движения в вахтовом транспорте работники собирались ехать стоя.;
Пропуск по сальникому уплотнению насоса Н-5а/1 в ТКДиМ.;
В венткамере приточной вентиляции в ТКДиМ жалюзи покрыты инеем.;
Территория ГП, в ПГ-7 отсутствует заглушка на отводящем патрубке.;
Затруднено управление приводом жалюзи на ВХ-2/1.;
Образование наледи на козырьке аварийного входа ЗППА.;
В ТКДиМ БФ-1/1 на фланцевом соединении (по входу) запас прочности по резьбе менее одного витка (оборудование остановлено на ремонт).;
На пропарочной линии в ТКДиМ (УРМ, улица) нет ответного фланца.;
Повреждено заземление емкости Е-2/1 на складе ГСМ и химреагентов.;
Не достаточное освещение в тамбур-шлюзе ЦПГ.;
Посторонние предметы (инструменты) возле насоса Н-4а/1;
Вход в маслостанцию наледь на площадке.;
Низкий уровень масла в картере компрессора ВК-1;
В ЦРД возле емкости Е-4 на огнетушителе ОПА-100 отсутствует бирка с поверкой.;
В БВС на батареях отопления посторонние предметы (перчатки);
Посторонние предметы возле эвакуационного выхода ЦРДиМ.;
Посторонние предметы возле емкости Е-4 в ЦРДиМ.;
Лёд на площадке обслуживания печей подогрева газа 2 очереди ДКС.;
Недостаточное освещение в помещении приготовлении раствора в ПЭБ.;
Наледь на путях передвижения.;
Гололед на путях передвижения к БППП;
Наледь на крыше ЦПГ.;
Заметен снегом вход №3 склада ДМ.;
Посторонние предметы на ВХ-4.;
Отсутствует указатель направления вращения штурвала на ЗРА №К509 на ППА.;
Беспорядок в шкафу хранения инструментов операторов в галерее БППП.;
Подтеки воды у Н-5а ЦДиМ.;
Подтеки масла в насосной ГСМ;
Проверка инструмента у прибывшего персонала ЭХЗ с междувахтового отдыха. Выявлен набор диэлектрических отверток и бокорезы у которых истекает срок проверки;
Не работает вытяжная вентиляция туалета;
Розетка 220В в сварочном посту имеет механические повреждения. Опасность поражения эл.током;
При входе в РММ на пороге оторвана противоскользящая лента;
В месте хранения инструмента были выявлены сломанные сверла (с дефектами);
Помещение ЩСУ 4 у входа гололед;
Не включается наружное освещение б/б на территории АГРС;
АБК. Кабинет оргтехники, отсутствует знак 220В на розетке;
На территории АЗС-750 занесён снегом подход к жёсткой сцепке, что затрудняет её использование при эвакуации автотранспота при возникновении аварийной ситуации.;
не достаточное освещение в ОА ГПА № 715;
Недостаточное освещение арматурного блока А-1/4;
УОГ.Посторонние предметы возле емкости Е-3.;
База МТСиК, помещение ДЭС, нарушена целостность крышки распределительной коробки.    ;
поз.101 Отсутствуют стрелки направления потоков жидкости по трубопроводам в насосной.;
Снег на площадке входа насосной склада ГСМ.;
"поз.5 30Н-1.1 при сбросе давления уплотнения на сальник насоса стрелка манометра не возвращается на ""0"" положение.";
поз.5 30Р-1.1 отсутствует маркировка максимального давления на шкале манометра.;
В помещении электрощитовой в гостинице Ямбург дверной замок в нерабочем состоянии. Невозможно осуществить полное закрытие двери в электрощитовую. ;
Не работает освещение в помещениях для хранения инертных газов и пропана.;
Нет стопорных шайб на фланцах маслосистемы в БМА ГПА №622.;
На территории АГРС БК 2/70.На подъемном марше, к площадке обслуживания ПТПГ 30 № 2 наледь на ступенях.;
Забиты снегом защитные решётки СВО-400 на ГПА №911-917.;
ДКС Маслохозяйство. Засыпан снегом извещатель пожарный ручной;
ДКС УОГ. Заметена снегом и не читается памятка о мерах безопасности при передвижении по лестнице и знак Держитесь за поручни при входе в КТП УОГ;
ДКС ПЭБ. Замело снегом извещатель пожарный ручной и пост выключения вентиляции при входе в ПЭБ.;
ДКС ГП-9 ПЭБ. Погнут металлический флажок-указатель края проезжей части. ;
База МТСиК. Образование наледи на ступенях при входе в насосную хозяйственно - пожарного водоснабжения..;
ГТЭС-48, ЭМ№1- неисправна ручка входной двери со стороны ТМБ.  ;
Заснежена площадка обслуживания кранов Г101.8 и Г101а.8 на ППА.;
ГТЭС-48, ТМБ, тепловой узел - неисправно рабочее освещение. ;
Наледь на пути передвижения по маршруту обхода к складу ДМ.;
Наледь на козырьке входа в УОГ;
Посторонние предметы в ПРМ;
Не исправно освещение;
Отсутствует табличка с нумерацией задвижки Д208.8 на арм.блоке А-1/8 ;
Грязные полы в насосной ГСМ;
Посторонние предметы в Б/б после выполнения подготовки поверхности к покрасочным работам.;
Загрязнена информационная табличка емкости Е-5;
Не исправен доводчик двери, ведущей в галерею;
Лужа воды возле стойки КИП в ЦРМ на Р-1а;
Посторонние предметы на запорной арматуре в компрессорной на теплообменнике.;
"Обнаружены масляные пятна на копии поручения ""О допуске к самостоятельной работе работников МРУ  на токарном станке"" закрепленной на токарном станке.";
При входе в РММ шляпка самореза торчит над порожком,вызывая риск зацепиться носком.;
Подтеки масла под Н-2.1;
Позиция №27 парк хранения дизтоплива. На штурвале задвижки стерта надпись открыто, закрыто. ;
Позиция №37. Насос НД, подтекает масло, пропускает пену, возможность падения на скользкой поверхности.;
Позиция №95. Не заполняется график уборки помещений.;
Позиция №32. Тарный склад, на пантусе скопление поддонов, упаковочного материала. ;
Позиция №95 Ослабло крепление кабельканала. Нарушение требований электробезопасности, опасность оборвать провода и попасть под напряжение. ;
На слесарном столе после ремонтных работ осталась промасленная ветошь;
При обходе базы обнаружено на лестничном марше ненадежное крепление ступенек;
Провисание реечного потолка в санузле;
После покрасочных работ на рабочем месте РММ, остатки подкладочной пленки, деревянных досок;
В помещении мастерской участка УТОБТДА остатки мусора после ремонтных работ;
В помещении ремонтной мастерской сломался механизм пластикового окна,заклинило,окно не закрывается (на улице -40 градусов);
ЩСУ 3 наличие снега, наледи на лестничной площадке;
База ЛЭС в контейнере для утилизации пластиковой тары обнаружена бумага;
Не работает выключатель внутреннего освещения б/б КИПиА;
Возле ВЖК-4 работники переходя через путепровод не держутся за перила;
В вахтовом автобусе -не срабатывает механизм ремня безопасности;
В ТКДиМ обледенение свечи на Е-12.;
ТКПГ, низкое давление на ОП-35, в райне А-1/4.;
Обледениние воздухозаборных дефлекторов вентиляции ТКДиМ.;
"На выходе с ТКПГ на зону ""В"" , свисание снега с козырька крыши.";
Низкий уровень песка в пожарном ящике дял песка в ТКДиМ.;
На БФ-1/3 при пропарке обнаружен забитый свечной кран.;
В ТКДиМ Кр-1а не закрывается полностью.;
В районе БВП провисание лотков кабельных каналов от снега.;
В районе Р-1а нарушена целостность сигнальной разметки на технологическом трубопроводе.;
На насосе Н-10/10 негерметичен сгон по охлаждающей жидкости.;
Негерметично фитинговое соединение по гидроприводу Г-203/7.;
Разряжен газоанализатор ГАНК-4 заводской №1226.;
ДКС УОГ ТДА№4. Ослаб кабельный ввод преобразователя температуры газа на входе в компрессор;
ДКС УОГ ТДА№4. Ослаб кабельный ввод преобразователя температуры газа на выходе из компрессора;
"Заметён снегом знак безопасности 3.13 ""Ограничение высоты"" и знак пожарной безопасности F10 ""Кнопка включения пожарной автоматики"" расположенные на эстакаде возле ГПА№915.";
Не работает аварийное освещение в отсеке маслоагрегатов на Т/А №112.;
БППП. Не достаточное освещение рабочего места на пульте в операторной.;
Оторвало ветром знак безопасности на ангаре ГПА № 915.;
Низкое давление в огнетушителя ОП-10 в ПК-2 поз.4;
Не закреплена технологическая схема поз 19.;
Поз.4 Не работает светильник аварийного освещения.;
Наледь на ступеньках  маршевой лестнице поз.5.0 в насосное отделение.;
Занесено снегом подход к площадке обслуживания шаровых кранов 30-1-6 поз 30.;
Неисправен доводчик двери в переходной галереи №68.;
Наледь перед маршевой лестницей вход в поз.10;
Наледь на путях передвижения.;
В здании УМВ в женской раздевалке не работает освещение.;
поз.2 на пожарном ящике №7 разбито стекло;
Посторонние предметы в помещении ПЭБ.;
Перед входом в ремонтно-складской блок поз.82 образовалась наледь. Вероятность подскользнуться. ;
При осмотре слесарного инструмента в ящике общего пользования обнаружены 2 деформированных гаечных ключа.;
При осмотре пожарного инвентаря на поз. 82 выявлен огнетушитель ОП-10 с низким давлением.;
При осмотре тех. устройств на поз. 1 выявлен вентилятор П1-1 с нарушением целостности гибкой вставки.;
КАДС, кислородонаполнительная. Неисправен светильник аварийного освещения в тамбуре;
Неисправна лампа освещения;
На КОС-30 ГП-1В в сан. узле наработает освещения.;
Пропуск по сальникому уплотнению насоса Н-2 в КНС.;
поз.18 П-2 не закреплён кабель КИП к датчику температуры;
поз.2 при выходе из цеха на ступеньках образовалась наледь;
поз.2 на ТДА1/3 оторвался заземляющий проводник на датчике давления;
Компрессорная воздуха КИПа-при пробных пусках ВК-1 посторонние шумы;
"ТКРДиМ после вывода с ремонта Н6/5 -не убраны таблички""Не включать"", посторонние предметы";
поз.2 ТДА1/4 в шкафу приборов КИП посторонние предметы;
Территория ГП- в коробах прохождения кабелей САЗ снег, отсутствует заградительная крышка;
Территория ГП буферная емкость Е-4А(сантехническая) после подготовки к УЗТ не закрыты люки;
На уличном фонаре освещения въездных ворот РММ свисания наледи.;
Отсутствует защитная пломба уставок прибора КИП, ВЭ-16рб в ЦРД на Н-2.2;
Нарушено ЛКП полов возле А-1/6 ЦПГ;
"Обнаружено отслоение линолеума возле входа в кабинет мастера здания ""ЦЭиОСО"" 2 этаж. Появилась вероятность спотыкания, что могло привести к потери устойчивости и падению.";
В ТКПГ в НМ на станине Н-1/26, масляные пятна.;
Наличие загрязнённости на поверхности оборудования и пола в ангаре ГПА№913.;
ДКС-6. Операторная ПЭБ. Недостаточное освещение.;
База РЭЦ ЗНГКМ 50ТП-36 частичное разрушение проводников заземления обогревателей в КТП;
База МТСиК. Розетка 220В в помещении ДЭС имеет механические повреждения. Опасность поражения эл.током.;
ГПА №722 Обломан шланг на огнетушителе ОП-10 в отсеке автоматики.;
Поврежден заземляющий проводник на датчике (перепад давления ВОУ) на ГПА-122;
Стрелка сигнализации на электроконтактном манометре (давление газа УПИГ) смещена от регламентированного значения;
ГПА 214 нарушена изоляция шланга сброса конденсата  с СЦ-1 в БВП;
Образование наледи на козырька запасного выхода с ангара ГПА 211.;
Посторонние предметы в ангаре ГПА 211;
Установка катодной защиты №1. Из-за выдавливания сваи, перепад между землей и первой ступенькой лестничной площадки значительно увеличился. Требуется конструкцию дополнить ступенькой. Риск получения травмы при подъёме на площадку установки;
Доступ к установке катодной защиты №1 затруднен из-за снежной насыпи. Перед проводимыми работами требуется почистить снег;
Установка катодной защиты №7. Из-за выдавливания сваи, перепад между землей и первой ступенькой лестничной площадки значительно увеличился. Требуется конструкцию дополнить ступенькой. Риск получения травмы при подъёме на площадку установки;
Доступ к установке катодной защиты №7 затруднен из-за снежной насыпи. Перед проводимыми работами требуется почистить снег, отсутствует наружное освещение;
Установка катодной защиты №7. Задир (металлический заусенец) на периле при подъёме к станциям;
Обледенение ступеней лестницы выхода к площадке обслуживания ФС-2. Риск падения и травмирования персонала.;
Беспорядок на складе ЭХЗ промбазы после комплексной подготовки к изоляции трубопровода;
ОГ_157ПК. ПР не соответствует требованиям ПУЭ (вышло из строя запорное устройство, выцвели таблички с указанием напряжения и обозначения кабельных линий). Перегорела лампа наружного освещения;
"Т_108ПК. Выгорела маркировка защитного заземления СКЗ; Ржавчина на болтовом соединении заземляющих контактов";
Скопление пластика (горлышки от бутылок) после покрасочного сезона, когда разрезанные пластиковые бутылки использовались под краску;
Моргает наружное освещение подъездных ворот РММ;
Грязный пол в рабочей зоне ремонтной мастерской;
Заметен снегом вход в ППГ, П-1.3;
Наледь на лопастях ВАВО газа КЦ-1.;
Наледь на ступеньках аварийной лестницы БППП.;
ЦРД Н-4/2 низкий уровень масла в охлаждающем маслобаке.;
Обледенение путей передвижения перед зданием БВП после прохождения трактора. При передвижении риск падения и травмирования персонала.;
Подтеки масла под Н-10-3;
На слесарном столе после ремонтных работ осталась промасленная ветошь и грязь.;
Позиция №89 перед входом в вагон с оборудованием, лежит пустая тара (ящики, коробки), что затрудняет проход. ;
Недостаточная освещенность рабочего места в слесарной мастерской БВП.;
Позиция №95 (пантус) не чищена от снега пешеходная дорожка к трубному аварийному запасу. ;
Позиция №95 (ремонтный бокс) после ремонта ЗРА на верстаке осталась промасленная ветошь. ;
Позиция №34 после замены прокладки на задвижке не убраны обрезки паронита и ветоши. ;
Позиция №95 (лесарная мастерская) отсутствует список работников, допущенных к работе на сверлильном станке. ;
Оставлены вещи на шкафу в раздевалке слесарной мастерской БВП.;
Заедает замок на калитке ворот помещения мастерской МРУ;
