Message;Risk
В кабинете электромонтеров выявлена неактуальная инструкция по ДЭС;
Отсутствует табличка с номером ЗРА№С201.5 в ЦПГ.;
ТКРДиМ при пуске Н6/5 после ремонта- вибрация;
Загроможден выход №2 ЦРД.;
УПТ-при работе СН1/3 заградительный кожух вала ослаб( задевает);
Наледь на площадке обслуживания емкостей Е-6 на складе ДМ.;
Парк ГСМ при пропарке Е2/2-пропуск по соединеню штанг пропарочной линии;
ТКПГ БТДА№3 пропуск на гидроприводе Г204;
ТКРДиМ на площадке обслуживани Р1/2-посторонние предметы;
ТКРДиМ на линии подачи уплотнительной жидкости на Н10/4-10 повышенная вибрация;
"ГТЭС-48, ДЭС-25, маршевая лестница на площадку ДЭС-25, отсутствует знак ""Держаться за поручни""";
Поз.19 Фильтр 20Ф1-3. Повреждение изоляции линии дренажа.;
Поз.12 (Насосная метанола) - Повреждение пломб на фланцевых соединениях насоса 40Н1/4 после проведения ремонта.;
Поз.29 (Площадка дегазатора 40ДР-1 и теплообменника 40Т-3).Площадка обслуживания занесена снегом.;
Свисание снега с козырька входной двери в ЦРМ ( со стороны УПТ).;
поз. 313 не закрыт кабельный короб (на приборы КИП);
"поз. 43 Нарушена целостность теплоизоляции трубопровода. 
 ";
Сосульки на козырьке ГПА 714.;
Сломана ручка на лопате для уборки снега.;
Снежные наносы на площадках обслуживания ГПА №423.;
Наледь на ступеньках ГПА-№-226;
Наледь перед входом в ПЭБ ДКС;
Наледь на пути передвижения от котельной “Термакс” к насосной хозяйственно-пожарного водоснабжения. Риск падения работника. ;
Посторонние предметы около ПК-32, Н-8;
Посторонние предметы около ПК-32, Н-8;
посторонние предметы на регистре отопления в слесарной мастерской;
Не работает аварийное освещение в отсеке маслоагрегатов ГПА №721;
Помещение водоочистки. ШУ -1. Не на все кнопки управления, сигнальные лампы нанесена информация об их назначении. ;
Снежный покров на перильном ограждении лестничного марша вход в ЦРМ;
Посторонние предметы на клемном ящике в б/б маслостанции стойка КИП;
Не очищены от снега и льда переходные площадки 51ТП2 - 51ТП6.;
Сломан доводчик двери ДЭС 2 поз.61;
Нечитаемы знаки заземления в РУ6 поз.31.;
Недостаточная освещенность рабочей зоны цеха позиции 71.;
Посторонние предметы на щите освещения ЩО2 поз.4 ЦПГ.;
Между позициями №95 и №30 не очищена от снега и наледи дорожка эвакуационного выхода поз.№30.;
Занесены снегом подходы к ангару, блоку СВО-400 и агрегатным кранам на ГПА № 914.;
Подтеки масла под насосом Н-6.1;
Образование наледи на путях подхода к ПТГ КЦ-1 после уборки снега спецтехникой;
КЦ-1 УПТиИГ повреждено заземление на приборе КИПиА;
Повреждена информационная табличка на датчике (перепад давления МОБ) на ГПА-126;
ТКРДиМ Н10/8 замыкает пускатель - неисправность КЦУ;
ТКРДиМ кабельный лоток возле арматурного блока К1/2- провисание ,повреждены  держательные опоры;
Территория ГП-Б/б насосной метанола Е6а не закрыта сливная  горловина ;
"РВС- вытяжной вентилятор В2/2 пропуск по соединению между ""мягкой "" и воздуховодным коллектором ";
УОК-недостаточно освещенности;
ТКРДиМ ВХ4/2  от вибрациии ослабло крепление ограничительного кожуха под диффузором;
Эвакуационный выход с СЭБ 2-й этаж, занесён снегом.;
ТКРДиМ на БФ1/1 на дрежном коллекторе ослаблено соединение фланцевой пары( БФ1/1 в ремонте);
В ТКДиМ на дренажном кране Гидроциклона №4 перепутано положение рукоятки.;
В компрессорной воздуха КИПиА на МТИ-100 отсутствуют показания по давлению воздуха после Т-1.;
"Занесён снегом сигнальный флажок обозначающий границу коллектора ""сухого"" газа в районе Г-506.";
Розлив пром стоков из-за замерзания трубопровода дренажной линии  насоса НД-2 , УЗСП.;
Устаревшие схемы эвакуации с ПЭБА.;
База ЛЭС2. Переносная лестница с деформацией (риск падения работника);
На территории УМС внутри бокса разлит битумный праймер, который замерз и образовалась скользкая поверхность (риск падения работника на скользкой поверхности);
В помещении хранения изоляционного покрытия трубопроводов на втором стеллаже выпирают крюки для подвешивания изоляторов (риск получения травмы);
На сварочном посту отломано крепление для фиксации кабеля;
В теплом складе заклинило механизм кран-балки, станция катодной защиты в подвешенном состоянии, в щите управления слышны звуки искрообразования;
Склад хранения пропана. Скользкие подходные пути, наледь на пандусе перед входом (Риск падения работника при погрузке-разгрузке баллонов);
Сушильный шкаф №3. Посторонние шумы во время работы шкафа, запах гари;
Сел аккумулятор у резервного газоанализатора РММ;
Отсутствует освещение в санузле;
Занесен снегом «Держаться за поручень» при подъёме в НАСФ;
В папке технической документации отсутствует схема расстановки средств ЭХЗ по газопроводу УКПГ-9;
Грязь и мокрые следы на входе в РММ;
Скопление мусора в рабочей зоне слесарной мастерской;
Наледь на лестничном марше АБК.;
АВО газа ДКС группа №1 и№2 Занесены снегом площадки обслуживания.;
ГТЭС-48, ЭМ№1, деформирован проводник защитного заземления на корпусе электродвигателя насоса ДН-1.;
п.3.3.1 Отсутствие контршайб ГПА 726 ОМА закачной фильтр.;
ТКРДиМ после проведения ремонтных работ на БФ2А/2 остались таблички,посторонние предметы;
Покрыты снегом площадки обслуживания кранов на Т/А №126.;
Низкий уровень в лубрикаторе компрессора ВК-2;
В венткамере БВС на вентиляторе П-1 порвана мягкая вставка.;
Венткамера ЦПГ на вентиляторе П-1а на коробе оторван лист.;
В ЦРМ (выход к АВО) на двери сломан доводчик.;
В слесарной мастерской на верстаке лежат обрезки металла.;
Нет освещения в тамбуре БПТПГ КЦ-2;
поз.95 в тамбуре находятся посторонние предметы (снегоуборочные лопаты).;
"Ослабло крепление предупреждающего знака ,, Держись за перила"" на входе в МКЦ-2.";
Не убран снег с приводов кранов Г-101;
ЗППА аварийный вход со стороны ЕП-1 наледь;
Скользкая поверхность перед входом в лабораторию, здание УНИПР-3;
Занесены снегом проходы к б/б РГСН, б/б КИП;
Обледенение ступеней лестницы Узла подключения ДКС. Возможно падение работников.;
В  ТКПГ в НМ на Н-1/22 отсутствует защитный колпак на наружной вращающейся части насоса.;
Сломана дверная ручка входной двери в БТПГ.;
Недостаточное освещение арматурного блока ВХ-2/4, неисправна лампа.;
ТКРДиМ при отключении эл.схемы Н10/9,аварийно останавливается Н10/10(ШСУ);
ТКРДиМ тяжело открывыется дверь в межцеховке ВХ2А;
ТКРДиМ линия промстоков на ГГУ-пропуск по штоку клапана КР12а;
Склад ДЭГА и метанола Е6/3,5 дыхательные клапана в инее;
"Наличие наледи на маршевых ступеньках  на входе в индивидуальные укрытия ГПА ангарного типа на газоперекачивающих агрегатах 
№ 911-№ 917.";
Снежные наносы на площадках обслуживания ГПА № 411.;
Нарушено ЛКП полов возле А1/2,А1/3 ЦПГ;
В слесарной мастерской разболтана розетка. ;
ТКРДиМ пропуск по вентилю(место отбора проб) на Н16;
Территория ГП- переходной путепровод на ГГУ частично занесен снегом;
Перемерзла импульсная линия на датчике (давление воздуха за КВД) на ГПА-126;
База ЛЭС 2. Требуется замена заземления (визуальные повреждения) компрессора;
УКПГ-4. Станция катодной защиты ДКС №3. Пыль на станции, нестабильная работа счетчика электроэнергии. Частичные порывы жил заземления дверцы шкафчика;
УКПГ-3 осмотр станций катодной защиты. Пыль на станциях №1,2,3,4. В станции №4 требуется замена однолинейной схемы (попала влага, плохо читаема). Станция №2 поврежден знак заземления;
Проверка целостности оборудования для изоляции трубопровода. На одной из горелок отсутствует уплотнительное кольцо в месте соединения пропана и шланга горелки (вероятность пропуска пропана во время огневых работ);
Чистка снега спецтехникой, образование скользкой поверхности на путях к ГРС после очистки ковшом;
Уличный манометр на сепараторе №2. Отсутствует красная стрелка;
ПТПГ30 №1. Ветром сдуло табличку с наименованием измеряемого параметра;
Грязная поверхность на слесарном столе в рабочей зоне, на полу остатки изоляции жил кабеля;
Занесены снегом подходы к ГПА КЦ №1.;
Посторонние предметы на площадке Н ГПА № 722;
Масло в дренажном отсеке под картером, неисправен ВК-1.;
Отсутствуют показания на манометре МТИ-100 по выходу с БФ-1/2.;
ТКРДиМ дренажный коллектор от Н2А/1,2 в Е8а нет проходимости;
ТКРДиМ свеча с Н6/1-6 покрылась инеем ,затруднено сообщение с атмосферой;
АБК, учебный кабинет. Стул со сломанным креплением ножки. Риск падения;
Обледенение путей передвижения по маршруту от БВП до БППП.;
Отсутствует освещение в галерее к Т.К.;
ГТЭС-48, ЗРУ-110, выключатель уличного освещения неисправен.;
ГПА 711 посторонние предметы на площадке обслуживания.;
Наледь перед входом в ПЭБ ДКС;
Загрязненность корпуса П-1 ПЭБ.;
Отсутствует антигололедная обработка подхода к лестнице УОГ.;
На дефлекторе подогревателя газа ПТПГ 30 №1 АГРС Поз.2 образование большого объема льда, над площадкой для обслуживания.;
Нарушение лкп полов возле К-1/1;
Ветром оборвана сигнальная лента ремонтного т/а № 113.;
Следы бытового мусора около контейнера ТБО.;
наледь на ступенях на входе БПП;
Нарушено ЛКП полов А-1/1 ЦПГ;
На болту заземления (отсек двигателя ГПУ-114 ) установлено более 2-х заземляющих проводников;
Нарушена пломба на чеке пускового устройства огнетушителя ОП-8(З) в блоке СВО-400 на ГПА №914.;
Занесены снегом пдхрды к ГПА  КЦ №2.;
Территория ГП-путь следования от БВП до б/б насосной метанола  плохо посыпан песком ;
ПОРДиМ П1/1 плохо закреплен смотровой люк;
ТКРДиМ Р1/1 атмосферная свеча-частично заполнена жидкостью;
ТКРДиМ ВХ4/2 при пуске ложное срабатывание пож.сигнализации;
ТКРДиМ ВХ2А-ослаблено крепление петель входной двери;
ПРМ -заедает управление крана подачи метанола на 408 куст;
"ТКПГ -не работает светавое оповещения ""ВЫХОД"" со стороны БТДА№9";
БППП- открыты двери шкафов управления УСО,УИМ;
БППП--не стабильная работа ИБП(АРМ УРМ);
Технический осмотр установок катодной защиты. УКПГ-2, на станции №1 выцвела бирка питающего кабеля. Требуется протяжка контактов на катодной линии;
Скользкая поверхность перед входом в материальный склад;
В материальном складу скопление картонных коробок, загорожены проходные пути, моргает лампа освещения;
Масляные подтеки возле сверлильного станка, риск падения работника в рабочей зоне;
Кабинет мастеров ЭХЗ. Тепловентилятор с перебитым кабелем;
Уличный пожарный щит №2 РММ занесен частично снегом, скользкая поверхность;
Уличный пожарный щит №1 РММ занесен частично снегом, скользкая поверхность;
Инструментальный склад производственного помещения. В помещении хранятся инструменты и материалы, часть из которых расположены на полу. Риск споткнуться и получить травму;
АБК, заснежен запасной выход, ограничение хода двери при попытке открывания;
АБК-не обновлена информация на информационном стенде охраны труда;
Компенсатор возле АБК, сдуло предупреждающий знак «Водитель, опусти кузов»;
В кабинете КИПиА выявлена диэлектрическая отвертка с отсутствием даты проверки;
ПОРДиМ при включении В1/1 отключается пускатель;
Неплотное прилегание скользящей опоры под ЗЛТП скважины 508.3;
Защитный колпак на конце ЗЛТП скважины 505.1 слетел с БРС.;
Информационная табличка с номером скважины 511.2 слетела с площадки обслуживания.;
Возле ПОС 514.5 посторонние предметы (технический мусор). Необходимо убрать;
ЦРД. Подтеки ЛВЖ под станиной насоса Н10/7.;
Наледь на путях обхода ДКС.;
Не насено ЛКП на перила лестничного перехода в цех УРДиМ .;
Наледь на путях передвижения КЦ-1.;
Территория ГП- площадка выхода работников с вахтового транспорта -наледь после прохождения грейдера;
Посторонние предметы рядом с Н-306 (УРД).;
Не закреплена табличка назначения помещения склада КИП б/б РГСН.;
Занесен снегом проход к ресиверам. Воздух КИП.;
Не корректные показания на манометре на входе Н-305/2.;
Разряжен газоанализатор СГГ-микро на пульту.;
Подтеки масла под насосом Н-705/1 в НДиМ.;
Подтеки масла под насосом Н-308/1 в УРДиМ.;
В УПГ на технологической нитке абсорбера А-201/8 , некорректный перепад .;
Посторонние предметы после окрасочных работ рядом с Испарителями И-401 в УРДиМ.;
В УПГ на насосах Н-201 (обвязка) запас прочности по резьбе менее одного витка .;
Повреждена информационная табличка на датчике (перепад давления на фильтре запирающего воздуха) на ГПУ-115;
п. Новозаполярный - Недостаточное освещение у входа в блок А жилого модуля № 1. ;
Нарушено лкп на линии нагнетания Н-4а/3;
поз.1 на пожарном кране наблюдается подтекание воды.;
Снег на площадке ПТПГ-30-1,2;
"Обледенение вертикальных лестниц площадки обслуживания ФС-1; ФС-2. Риск падения персонала при подъеме по лестнице.";
Нарушена пломба винта изменения уставок рабочих параметров эл.манометра ДМ2005 насос Н 3.2.;
Таёжная 29а общ №2. Плохо читаемые информационные таблички на прибоах КИП с указанием измеряемых параметров;
Наличие снега на приводах шаровых кранов газоперекачивающих агрегатов №911, №912, №913, №914.;
Занесены снегом пдхрды к ГПА  КЦ №1.;
Снег на перилах склада ГСМ.;
На одном из зубил образовался небольшой наклёп ,возможно получение травмы при работе с ним;
Нарушено ЛКП полов К-1А ЦРМ;
ТКПГ- возле БТДА№1 пропуск технического воздуха по вентилю;
Территория ГП-открыта дверь входа в рабочую зону АВО газа;
Территория ГП-нарушена изоляция коллекторов под аварийным выходом из ТКРДиМ;
Территория ГП - при приеме метанола с автоцистерны водитель хотел покинуть авто;
Посторонние предметы возле Е-7;
Территория ГП- работник сторонней организации находился на территории без СИЗ;
Плохо закрывается входная дверь в здание ИТЦ-1. Не работает механизм доводчика входной  двери.;
ТКРДиМ на Н10/10 ослаблен крепежный хамут всасного коллектора ;
ПРМ- не правильная индикация положения крана М407;
"ТКРДиМ надорвана ""мягкая ""вставка В2/2";
ЗППА- повреждено заземление манометрической стойки 412 шлейфа;
ТКРДиМ Ф2А/1 по дренажной З.А пропуск ;
БППП-не включаестя АВВ скнопки пульта СКПЗ 2;
ТКПГ-заменить манометры на БТДА№2 просрочены ;
БППП-лаборатория хим анализа не актульная информация( памятка по ключевым правилам безопасности)на информационном стенде;
УКЗ ПК-108. Наносы снега на подходящей кабельной линии к контрольно-измерительному пункту. Требуется протяжка болтового соединения верхнего ряда колодки КИП. Искрит контакт анодной линии;
ЩСУ 3 наличие снега, наледи на лестничной площадке;
В помещении мастерской участка УТОБТДА остатки мусора после ремонтных работ;
После ремонта оборудования в ремонтной мастерской масляные пятна на верстаке и полу;
Посторонние предметы на радиаторе отопления РММ (сушится СИЗ);
Посторонние предметы на сушильном шкафе (валенки);
Мокрый пол в кабинете ЭХЗ (протек кулер);
В кабинете ЭХЗ вышел из строя кулер для воды, сломано реле отключения нагревательного элемента, появляется запах гари в рабочем режиме кулера;
Посторонние предметы в теплоузле;
Выявлена неактуальная схема подключения ДЭС в папке с технической документацией;
Отпала бирка даты проверки шуруповерта;
Следы льда на лестнице входа в УОГ.;
Отсутствуют контровочные шайбы ФСД. ГПА № 621.;
Не достаточное освещение площадки обслуживания модуля ЗРА - А1/4.;
Занесены снегом подходы к лестницам входа в цех УРДиМ.;
Недостаточное освещение в блоке СВО ГПА №917.;
Посторонние предметы на маршруте обхода.;
"База МТСиК ""Ямбургснабкомплект"". Образование наледи на ступенях при входе в АБК ЦЭС НУ.";
Наледь перед входом в ПЭБ ДКС;
"База МТСиК ""Ямбургснабкомплект"". Наледь на пути передвижения от насосной хозяйственно-пожарного водоснабжения к ТП 2х1000. Риск падения работника при выполнении обходов.";
Обледенение ступеней лестницы выхода ЦПГ;
Здание УМВ, в помещении комнаты мастеров ножка стула имеет повреждения, существует опасность упасть при его использовании.;
В УРДиМ на насосе Н-302/1 запас хода на шпильках менее одного витка (обратный клапан КлО-1).;
"Отсутствует ""пломба"" на регулировочном винте ЭКМ на Н-1/2 УОГ и стрелка сигнализации смещена от регламентированного значения";
Наличие снега на приводах шаровых кранов газоперекачивающих агрегатов № 915, №916, №917.;
Подтеки воды под Е-3а.;
Отсутствует пломба на шкафу АЗ.;
Загрязненность задвижки Д-209.9.;
Наледь на лестнице выхода №3.;
Мусор около А-1/9.;
Перегорела лампочка над Е-8.;
Заметена снегом лестница со стороны ЦРД;
КАЗС-1,3 на АЗС на огнетушителе ОП-4 №23 манометр показывает пониженное давление;
Снег на площадке обслуживания кранов шл.721 ППА;
Отсутствует табличка на задвижке К511 согласно технологической схемы ;
п. Новозаполярный - Не работает уличное освещение у входа в здание МСЧ.;
Неплотное прилегание двери к коробке в пультовой ПЭБ.;
Посторонние предметы на втором этаже возле Р-2/1;
Замазучена табличка на емкости Е-5а;
Не исправен доводчик на двери выхода №2 в арматурном блоке печей;
Заметен снегом проход через ворота №4 ;
Наледь на пути передвижения от остановки вахтового транспорта до проходной ГП. Риск падения работника. ;
Наледь на пути передвижения по маршруту обхода 4;
Не целостно ЛКП на штурвалах задвижек;
Наличие стружки возле заточного станка в слесарной мастерской;
Таёжная 29а 2 этаж, ЩО-4, не соответствие графического наименования силовых автоматических выключателей в схеме и в натуре.;
Вход в ЦРД неисправность доводчика двери;
Свисание снега с козырька при входе в ЦПГ;
Отсутствует диспетчерское наименование щита ЩР-2.;
Занесен снегом проход к воздухосборнику В-10/6 компрессорной ЦРДиМ;
Занесен снегом проход к воздухосборнику В-10/5 компрессорной ЦРДиМ. ;
Не читается бирка на огнетушителе ОПА-100 в отсеке П-1-3 ПОРД;
Поз.324. Теплоузел - посторонние предметы;
Поз.341. Навис снег на козырьке.;
Поз.52. Нарушена изоляция трубопровода.;
Поз.151. Теплоузел - отсутствует маховик регулировки вентиля. ;
Поз.32. Ступенька не отвечает требованиям безопасности.;
При запуске переносной тепловой пушки в УМС появился запах гари;
Закис замок в складское помещение слесарей-сантехников, не проворачивается ключ (доступ в помещение ограничен);
Возле сушильного шкафа водителем спецтехники оставлены промасленные валенки с едким запахом;
Возле центрального входа АБК образование скользкой поверхности;
Защитные очки на сверлильном станке с трещиной;
Скопление металлолома после демонтажа станций катодной защиты;
Требуется замена инструкции по пожарной безопасности в КТП;
Требуется замена инструкции по пожарной безопасности в КНС;
Вагон-склад ЭХЗ. Перегорела лампа наружного освещения;
На хранении обнаружена одна диэлектрическая перчатка с механическим повреждением;
Посторонние предметы в сан.узле РММ;
Недостаточное освещение на ГСМ.;
Отсутствует номер насоса Н2-2(Н-2). МКЦ-1.;
Занесены снегом подходы к Маслохозяйству.;
Занесены снегом информационные таблички и наружные пусковые устройства на ПОРДиМ.;
Наледь на путях передвижения персонала от БППП до КПП.;
Обледенение маршррутной лестнице парадного входа в БППП.;
Посторонние предметы в районе ВХ-5 (ветошь, ведро);
Подтеки ВМР возле Н-9;
НасоснаЯ ДЭГа и метанола отсутсвует антикарозионное покрытие на зачищенных участках технологичвеских трубопроводов (толщенометрия) обвязки фильтров Ф701 и Ф702.;
УОГ. Пыль на поверхности АВВ-1.;
В ТКПГ на ППА , нарушена целостность провода заземления 1 т.н.;
Занесён снегом центральный вход в СЭБ.;
Занесен снегом проход к площадке обслуживания КОНГ-ПРИМА.;
Отсутствует табличка назначения манометра в теплопункте БППП.;
Скользкий участок дороги (гололед) ,ведущей ко входу в здание Операторной Поз.1 АГРС.;
Низкий уровень в МБД-ГПА-226.;
"Занесён  снегом подход и площадка обслуживания шаровых общестанционных кранов №36, №36а и цехового регулирующего клапана 
№ 36р.";
"Ослабло крепление знака безопасности ,,Держись за перила"" на входе в БЗТГ №126.";
Отсутствует антигололедное средства на подходах к зданию ПЭБ.;
Посторонние предметы на площадках обслуживания МКУ-605.;
Занесен снегом подход, подъезд к ПГ-18.;
Посторонние предметы под приборами КИП ЩСУ ГСМ;
Поз.10 ( Площадка расходных емкостей метанола). Занесены снегом подходы к газоанализаторам.;
"Поз.52 (Резервуар промстоков) Главный вход. Пришел в негодность информационный знак ЗЗ-211 ""Двигаясь по лестнице держись за перила""";
Поз.60 (Насосная промышленных стоков). Провисание, неплотное закрытие двери.;
Поз.16 20ВХ-1/2 Повреждение таблички с указанием Инв. номера.;
Не правильная схема включения емкости Е-304 (УРДиМ).;
Наледь перед лестничным переходом АВОг. КЦ-1 ДКС.;
Разряжены две дежурные рации мотнёров по ЗПТ;
Снег на вентиляционных дефлекторах КНС;
Отсутствует красная черта на манометре в ТП АБК;
В раздевалке слесарей-сантехников выявлен непригодный комплект спецодежды;
В процессе чистки снега возле вагон-склада электромонтёров, обнаружены саморезы. Возможна травма персонала в случае падения на саморез в период зимней скользкой поверхности;
Выявлено переносное заземление с отсутствующей датой проверки;
Посторонние предметы в РММ. Не убран инструмент после ревизии оборудования;
Неисправен распылитель ОП-8 №223.;
Нечитаемы  направления вращения штурвалов на ЗРА №№10, 11, 12 скважины 510.2;
На ЗРА задавочных линий скважины  503.1 слетели информационные бирки с №№ ЗРА 18, 19.;
На лестнице крыльца БВП образовались натоптыши из снега и льда.;
На опорах под ЗЛЗП скважины 512.3 обнаружно неплотное прилегание скользящей опоры.;
Наледь на площадке обслуживания кранового узла 1й и 2й группы.;
ЦРД. Нарушена часть  ЛКП входного т/п Ду50 насоса Н5А/2.;
Насосная , отсутствуют таблички на дренажных шаровых кранах линии отборов на приборы КИПиА.;
Занесены снегом площадки обслуживания кранов №90,91, ЕП-1;
Затруднен подход к входным группам ЗППА.;
Недостаточная заметность сигнальных флажков вдоль АВО газа, ЗППА, ТКПГ;
Вследствие севшей батарейки не показывает манометр на БФ-1/2;
Не закреплен хомут дренажного трубопровода бачка Н-6/5.;
Наледь на лестнице выход ЦРДиМ 2-й этаж со стороны Н-6;
ГПА 711. Снег на путях передвижения.;
Занесены снегом проходы на ППА;
Нет освещения в отсеке маслоагрегатов ГПУ-№-225;
Занесены снегом верх емкостей ресиверов ГП и площадка обслуживания.;
ЦПГр, масляные пятна в районе ТДА – 1Р, КРД – 2Р3.;
ЦСГр, подходы к технологическим площадкам обслуживания Р –2р занесены снегом.;
ЦСГ, посторонние предметы на пути обхода (продувочные шланги) в районе Н-20а/1.;
ПОРМ, сосульки, снег на козырьках, кабельных эстакадах, над площадками печей.;
ЦПГр, масляные пятна в районе Т-3р1/4.;
ЦПГ, не действительные показания термометра входа в трубное пространства Т-1/3. ;
Насосная метанола, не правильные показания технических манометров насосовН-3/1,2, Н-5/2.;
ЗПА, не правильные показание технического манометра по 4 вводу, 120 шлейф.;
Штурвалы задвижек ёмкостей склада ГСМ в снегу.;
п. 307 Нарушено крепление таблички с указанием НВО и ГМ на ресивере азота РВ-307.2-2;
п.351 Посторонние предметы мусор в помещении регенерации фильтров.;
п.301 Повреждена технологическая схема ресивера импульсного азота Р-3.;
По маршруту обхода на базе МТСиК от котельной “Термакс” до водозаборной скважины на путях передвижения образовалась наледь. Возможно падение работников.;
Недостаточное давление в огнетушителе  ОП-10  в ОМА  ГПА-713.;
Занесены снегом подходы к блокам отсечной арматуры (БОА) на ГПА №911, №912, №913, №914.;
Таёжная 32а МСЧ, теплоузел, трубопровод Т2 отопление, обнаружен шаровый кран №3 с трещиной на корпусе.;
При осмотре СИЗ в передвижной лаборатории, обнаружено потускнение печати испытания на диэлектрических ботах.;
Лед на ступенях лестницы входа в ОА.;
Нарушено ЛКП крышки-люка емкости Е-5а ЦРД;
В КТП отсутствует освещение, перегорели лампы;
Раздевалка электромехаников. Вышла из строя ручка запирания окна, при порыве ветра снег попадал в помещение;
АГРС, тепло-пункт. Снег на козырьке, свисание снега с крыши;
УЭМПГ и ГРС. Снег на подходах к пожарным гидрантам;
После чистки снега спецтехникой, на центральном входе в АБК образовался гололед. Риск падения человека на скользкой поверхности;
Плохо работает запирающий механизм кислородной станции;
РММ. Истёкший срок даты проверки нескольких бытовых приборов;
Отсутствие пломбы ПК-№5;
Цех УТОБТДА. Посторонние предметы в ТП;
Лопата для уборки снега в РММ с трещиной на ручке;
Скопление мусора после разгрузки коробок в материальном складе;
Подтеки смазочных материалов в маслонасосной склада ГСМ.;
Откручен шток доводчика двери в отсеке маслообеспечения ГПА-223.;
Гололед от остановки ГП до проходой поз.31.;
"поз.14 ПРи сбросе давления не возвращается на ""0"" стрелкка манометра давления на нагнетании насосоа 50Н-4/2.";
поз.7 Сломан черенок противопожарной лопаты в ящике с песком.;
Занесены снегом подходы к ГПА №915.;
УРДиМ ржавчина на участках технологических трубопроводах в местах замера толщенометрии Р-401, В-401.;
Гололед перед входом в ПЭБ.;
В ТКПГ возле С-1/4, недостаточное освещение рабочего места.;
Отстегнут доводчик двери в ПОРМ П-1а/2;
Образование наледи на путях передвижения персонала между БППП и АБК.;
Забиты жалюзи приточной вентиляции ТКДМ.;
Несоответствие бирок с техн.номером ЗРА в б/б ДЭГа и метанола.;
Образование снежного навеса на трубопроводах над путями передвижения между помещениями арматурных блоков ПОРМ и ПОРД;
Заблокирована дверь в открытом состоянии в помещении ВХ-2а ТКДМ;
Отключена вытяжная вентиляция в арматурном блоке ПОРД;
Некорректные показания перепада на фильтре Ф-402/1 УРдиМ.;
Разряжены рации Моторола на пульту БППП.;
Для обеспечения безопасности при пересечении дороги перед Административным центром необходимо установить дополнительное освещение пещеходного перехода, т.к. в темное время суток освещение от установленных фонарей недостаточно.;
Посторонние предметы на площадке обслуживания РИГа.;
поз.1 центральный вход, не работает освещение в тамбуре;
Приточная венткамера БППП порвана мягкая вставка на вентиляторе П-2/1;
Вход в БВС сломан доводчик на двери.;
ЦРМ возле насоса Н-4а/1 посторонние предметы (инструмент,ветошь);
Утечка кранового масла по ручному насосу крана№-1 ГПА-№-212;
Низкий уровень масла в лубрикаторе компрессора ВК-2;
Не работает лампа освещения возле насоса Н-10/9;
В БВС на манометре огнетушителя стрелка в красной зоне.;
Недостаточно закреплено заземление на насосе Н-4а/1 в ЦРМ (не затянута гайка);
Наледь на площадке вход в ЦРД со стороны АВО ГП.;
Наледь на прощадке обслуживания отсека нагнетателя ГПА №521.;
Низкое давление в огнетушителе ОП-8 в отсеке БМА ГПУ №515.;
Свисание сосулек с козырька  над входом в КТП АВО газа КЦ-1.;
Низкий заряд аккумуляторной батареи газоанализатора СЕАН пульт ДКС.;
Капельная течь масла по кранбуксе зад.№6 МКЦ-1;
Наледь на площадке обслуживания отсека двигателя ГПА №522.;
"Отпала табличка ""Не открывать"" с кр.№4 ГПА №526.";
Сигнальная лента оборвана ветром на ремонтном т/а №121.;
Сломан доводчик двери в ОН ГПА 726;
Отсутствует освещение в тамбуре при входе в ангар на ГПА №913 со стороны центральной дороги ДКС.;
пос. Ямбург. Площадка ПАГЗ. Наледь на ступенях при входе в операторную ПАГЗов 701, 841.;
Наледь на лестничном марше  выхода с ЦПГ со стороны ББРГ.;
УКПГ-4, луч №3 ВЛ ЭХЗ. Из под снега торчит арматура в месте замера глубинного анодного заземлителя №2;
УКПГ-3, СКЗ №4. Наносы коррозии в точке заземления. Пыль на станции;
В рабочей зоне РММ удлинитель (катушка) с вытянутой жилой у основания вилки;
Наносы снега на проходных путях от РММ, до склада электромонтеров, местами под снегом скользкая поверхность (риск падения работника);
Мультиметр общего пользования в кабинете ЭХЗ, требуется обновление даты поверки;
По маршруту обхода на базе МТСиК от АБК до котельной “Термакс” на путях передвижения образовалась наледь. Возможно падение работников.;
С козырька навеса при входе в РММ образовалась снежная шапка;
Над второстепенным входом в АБК снег;
Около сверлильного станка после проведения работ не вытерто с пола масло, риск проскальзывания и падения персонала;
Выявлен не рабочий указатель напряжения;
У работника выявлен самодельный монтерский нож для разделки кабеля ;
Поврежден проводник защитного заземления на корпусе электродвигателя насоса Н-1 в КНС АЦ.;
Поз.80 не очищены подходы и площадки от снега и наледи;
Поз.2 - Не установлены защитные кожуха на фланцевых соединениях;
Поз.18 - Не очищена наледь на крыше.;
Поз.4 - Не установлены защитные кожуха на фланцевых соединениях.;
Поз.12 - Обнаружены посторонние предметы в местах прохода.;
Поз.71 - Обнаружено загромождение посторонними предметами эвакуационных выходов.;
50ТП-6 недостаточно очищен проход от снега к КТП. ;
На нижней ступени входной наружной лестницы модуля 1А правые крыло (второй вход от центральной дороги) снежная наледь ;
"Наледь перед лестницей мостика ""гитары"" ";
Посторонние предметы в насосной метанола.;
Посторонние предметы возле Р-1А ЦРМ;
поз.1 Образование наледи на внутренней поверхености двери эвакуационного выхода с примерзанием двери.;
"поз.313 Отсутствуют обозначение положения ""закрыто"", ""открыто"" шаровых кранов в арматурном блоке сепаратора 10С-1/10.";
поз.313 Образование наледи на ступенях при входе в цех №1.;
Отсутствует инф.табличка БППП 2 этаж;
Посторонние предметы в слесарной мастерской склада РД.;
поз.41 Посторонние предметы на противопожарном ящике с песком в емкостном помещении.;
поз.14 На лестнице отсутствует информационная табличка ''Держаться за поручни''.;
Нарушены пломбы опечатано ПК2 поз. 1;
Поз.2 Резиновый шланг огнетушителя ОП-10 в ПК-1 имеет трещины.;
Наледь на площадке обслуживания кранового узла ГПА №911.;
Посторонние предметы на двигателе насоса Н-3а/1 (рукавицы).;
Неисправен доводчик двери в ПОРД (арматурный блок).;
Переполненный до люков с одной стороны контейнер ТБО (из-за чего люки не могут закрыться), при том что другая совершенно пустая.;
Свисание снега и наледи с защитных козырьков входных площадок УОГ. Риск травмирования работника при падении наледи.;
Обледенение дорожного покрытия перед входом в блок-бокс ДЭГа и метанола. Риск травмирования работника при падении во время перемещения по скользкому покрытию.;
Не достаточное освещение в блок-боксе ДЭГа и метанола.Риск травмирования работника во время работы в условиях недостаточной видимости.;
Ржавчина на участках технологических трубопроводах, зачищенных под проведение толщенометрии, Т-401,Т-402 УРДиМ.;
Посторонние предметы в помещении ГПА 712.;
Недостаточная заметность сигнальных флажков и дорожных знаков вдоль Склада ГСМ и метанола.;
Занесены снегом подходы и лестничные площадки к КУП, склада ГСМ и метанола, б/б метанола и ГСМ.;
Образование наледи на путях передвижения между БППП и КПП, БППП и АБК.;
На центральном входе в СЭБ, на ступенях лестницы наледь.;
Неисправен дводчик двери в операторной;
"Лужа воды под шаровым краном влагоотделителя в компрессорной.  
";
Не достаточное освещение прохода между емкостью Е-12 и насосами Н4А. ЦРМ.;
Откалибровать датчик загазованности в отсеке нагнетателя ГПУ-№-221;
Наледь на путях передвижения к БППП;
поз.30 каб.№5 неисправен дверной замок;
Снег на перилах ремонтного т/а №111.;
Занесены снегом подходы к маршрутным лестницам.;
Отсутствует освещение в тамбуре при входе в ангар на ГПА № 913 со стороны центральной дороги ДКС.;
Отсутствует антигололндное средство на подходах к ПЭБ.;
Отсутствует на огнетушителе № 88 в здании ПЭБ бирка с датой последнего ТО.;
Сосульки над входной дверью в МКЦ-1.;
ГПА № 611 в ОД посторонние предметы.;
Нет освещения в тамбуре ОН ГПА № 626.;
Отсутствует обозначение на торцевой крышке главного насоса смазки (ГНС) компрессора ГПА № 914.;
Отсутствует освещение в подсобном помещении санузла ПЭБ.;
"На маршевой лестнице центрального входа в АБК производственного корпуса снег, скользкая поверхность. Не осуществляется своевременная очистка лестницы от снега. 
Скользкая поверхность пола в тамбуре центрального входа в АБК производственного корпуса.";
Посторонние предметы в тамбуре ангара ГПА 312С позиция 302.2;
Заметен снегом подход к маршевой лестнице крана №2 ГПА 311;
Заметен снегом подход к воротам холодного склада поз. 351.;
В гардеробной специальной одежды кабинет 217, не убранная спец. одежда.;
Куст 719, установка катодной защиты. Над розеткой отлетел знак наименования напряжения;
УКПГ-6, Луч-3, глубинный анодный заземлитель №2. Не открывается дверца шкафчика БДР. Металлический задир под ручкой шкафчика (вероятность пореза при обслуживании БДР);
УКПГ-7, Луч-1, глубинный анодный заземлитель №1. Слетел изолятор. Отсутствие бирки подходящего кабеля;
В процессе рабочей смены перед ремонтными работами, работник забыл снять кольцо с пальца;
У работника ЭХЗ выявлена не соответствующая нормам индикаторная отвертка;
Посторонние предметы на шкафах в раздевалке ЭХЗ;
Сан.узел РММ, на сушилке для рук отлетела бирка с датой следующего осмотра;
Отсутствует стекло на ключнице пожарного гидранта внутри ангара ГПА 314С;
Посторонние предметы под корпусом ЦБК ГПА 315С;
Посторонние предметы на площадке обслуживания противообледенительной системы ГПА 316С;
ПОРМ налядь на козырьках;
Не работает управление вентилятором общеобменной вентиляции в аккумуляторной ПЭБа.;
Наличие сосулек на козырьках СВО ГПА №911-917.;
Шпилька фланцевого соединения технологической обвязки Н-3/1 ЦРДиМ имеет запас прочности менее 1 витка.;
Занесен снегом проход к ПГ-2.;
Занесена снегом эвакуационная лестница ЦПГ.;
Отсутствует знак безопасности на входной двери в ОН ГПА 725.;
Нет пломб на дверях выходов №1,5 склада ДМ;
Входная дверь в УП при полном открытии задевает уличный осветительный прибор.;
Занесены снегом площадки обслуживания кранов Г-507, 511.;
Подклинивает ручка на двери выхода из здания ЦРД в сторону ПОРД.;
Неверные показания прибора уровнемера на Е-4а.;
Ржавчина на участках технологического трубопровода, зачищенных под толщенометрию, от колонны К-401 к испарителю И-401.;
Неисправна ручка закрытия дверей тамбура в БПТПГ КЦ-№-2.;
Подтеки масла под насосом Н-705/1 В НДиМ.;
Не корректный перепад на фильтре Ф-401/1 В УРМ.;
Низкий уровень жидкого мыла в дозаторе комнаты приема пищи.;
ГПА №613 в ОМА отсутствует раструб на огнетушителе.;
ГПА № 611 в ПКА отсутствует освещение.;
Наледь на входе в ПЭБ.  ;
Отсутствует нумерация шарового крана № 2-3 АВО газа гр. ГПА №1 согласно утверждённой технологической схемы.;
поз.4 Арматурный блок 10ПУ-1/4 на задвижке отсутствует табличка напраления вращения маховика;
поз.2 Обледенение полов вокруг ТДА-1/4;
поз.20 Не очищен снег с площадки;
поз.19 Отметка 6,0 посторонние предметы на проходе;
поз.1 Подтеки масла со струйных приводов;
Склад хранения огнетушителей. Замело лестницу с пандусом, местами после чистки спецтехники образование скользкой поверхности;
На складе с противопожарными средствами выявлен огнетушитель со слабым давлением;
Выявлена неактуальная схема расстановки средств ЭХЗ по газопроводу;
После замены чайника в кабинете ЭХЗ, отсутствует бирка с очередной датой проверки;
После мойки полов в здании РММ не выставляется табличка (осторожно, скользкий пол);
После разгрузки оборудования в ремонтной зоне, на проходных путях посторонние предметы;
"Снежные наносы на мостике ""гитары"" ";
НЕИСПРАВНО ОСВЕЩЕНИЕ ТАМБУР-ШЛЮЗА ЦРД;
Отсутствуют маховики на ЗРА в отсеке нагнетателя слив с аккумуляторов масла на ГПА-223,224,225.;
КЦ-1 занесённые снегом подходы к ПТГ №1 и №2.;
Наледь на ступеньках площадок обслуживания СВО ГПА №911-917.;
Свисание наледи и снега с защитных козырьков ЦРДиМ. Риск травмирования работника при падении наледи.;
Подтеки масла между Н-10/9 и Н-10/10 ЦРДиМ. Риск травмирования работника при падении во время перемещения по скользкому покрытию.;
Обледенение ступеней переходной площадки эвакуационной лестницы ЦРДиМ.Риск травмирования работника при падении.;
Посторонние предметы (заглушка Ду 50) на станине БФ-1/4.;
Пыль, мусор в переходной галереи БППП;
Песок, мусор на площадке 2 этажа ТКДМ;
Образование сосулек над входом в ТКДМ (со стороны насосов Н-6);
Пути передвижения персонала между БППП и КПП  покрылись наледью.;
Занесена снегом площадка на входе в ТКПГ.;
В ТКПГ возле инструментального шкафа операторов по д.г. пульта, посторонние предметы.;
Моргает лампа освещения на площадке обслуживания Е-8а.;
В ТКПГ на ППА, между 2 т.н. и 3 т.н. , масляные пятна под Г 102.3, на путях передвижения ( скользкий пол).;
Образование сосулек на козырьке входа ТКДМ (возле насосов Н-4Б).;
Низкий уровень масла в МБД ГПА-721.;
Не работает освещение двух тамбуров в ЦРД;
Нависающие снежные шапки на козырьках входных дверей 15ТП-20;
Облединевшие нижнии ступени эл.мастерской,ДЭС-1,2;
На козырьке над лестницей здания ИТЦ-1, главный вход (напротив спортзала), образовалась снежная шапка. Возможно ее падение на головы входящих/выходящих людей в/из лаборатории людей.;
Неплотное прилегание двери к дверной коробке в комнате приема пищи.;
В женской душевой бассейна не горит лампа дневного освещения .;
Заметен снегом проход к пожарному гидранту № 2.   ;
Позиция №37. Возле насоса откачки утечек воды, из за плохого соединения выкидного патрубка, образовалась лужа воды, высокая вероятность подскользнуться на скользкой поверхности одного уровня.;
Не корректный показатель уровня на емкости Е-412 (УРМ).;
Занесены снегом площадки обслуживания шаровых кранов в обвязке ГПА № 914.;
Отсутствует стрелка разрешенного давления на манометре в УПТ на теплообменнике (2 этаж).;
Посторонние предметы на стойке КИП Р-1.1 в ЦРД.;
Лед на входной лестнице. Возможно падение сработника с высоты собственного роста.;
ГТЭС-48, ПГ-111 около ПУТ, требуется замена лампы рабочего освещения.;
Образование наледи на ступенях при входе в насосную хозяйственно-пожарного водоснабжения. Риск падения работников.;
В кабинете № 237 здания инженерного корпуса поз. 10 сгнила (заржавела) гибкая подводка холодной воды к смесителю, что создает опасность прорыва и протечки водоснабжения. (Шланг в наличии не имеем).;
Не до конца закрывается уличная дверь в ремонтной зоне (задувает ветер со снегом в помещение);
п.3.5.2 УПТГ. Пыль на поверхности ВВ-1.;
Замело подход к складу электромонтёров и складу КИПиА;
Посторонние предметы на проходных путях в складе электромонтёров;
В сан.узле РММ забилась раковина, медленно уходит вода, под раковиной мокрый пол;
Посторонние предметы (лопата) на площадке входа в насосную склада масел.;
Перемет на входе в арматурный блок ППГ.;
Неисправен доводчик двери.2 этаж БППП;
ГПА №615. Занесены снегом подходы к площадкам обслуживания.;
ГПА № 621. Отсутствуют кантровочные шайбы на ФСН.;
поз.14 50Н-1/2 Не закреплен провод заземления электродвигателя насоса.;
поз. 4 Утечка воздуха КИП на распределительном устройстве арматурного блока 20С-1/7.;
поз.313 Образование наледи на ступенях при входе в цех №2.;
В ТКПГ на ППА в районе 12 т.н. и 13 т.н., недостаточное освещение рабочего места.;
"Гололёд по маршруту обхода ""А""";
ЦСГр, отсутствует пломба ПК-82.;
ЦСГр, пропуск воздуха управления клапана КРУ-1р/1.;
ВПС, отсутствует часть металлической просечки верхней площадки обслуживания Т-1р/2;
ВПС, оторвалось сварочное соединение части металлической просечки верхней площадки обслуживания Т-1р/3.;
ВПС, нарушена теплоизоляция (оторван лист алюминия) теплообменника Т-1р/4.;
ЦСГ-3, отсутствует пломба ПК-177.;
КЦ-2 Обледенение лестницы при входе в УПТТиГ-2.;
УПТиГ. Свисающие с крыши сосульки.;
Низкий уровень масла в МБД на ГПУ№ 211.;
"Занесена снегом и покрыта наледью эвакуационная лестница ""Слесарной БВП"". Риск травмирования работника при падении.";
"Отсутствует обозначение перепада высот на межэтажной ""гильзе""  размещения трубопроводов на 2 этаже ЦРДиМ.";
"Обледенение дорожного покрытия перед входом в ""БВП.Гараж"". Риск травмирования работника при падении.";
Неисправно запорное устройство в блок-боксе ДЭГа и метанола.;
Занесены снегом подходы к цеху УРДиМ.;
Занесено снегом площадка ПОРДиМ ;
Посторонние предметы в ЦПГ в районе А-1/8 (ключи ведро шланг) ;
Занесены снегом подходы,лестничные площадки КТП,ДЭС,эл.мастерской.;
Посторонние предметы, пыль, мусор на шкафах в раздевалке в ТКДМ.;
Пыль, мусор на полу в раздевалке в ТКДМ;
База МТСиК Лестница аварийного выхода из АБК заметена снегом.;
УМВ, наледь, отсутствует противоскользящий материал (песок) на пути маршрута передвижения персонала к зданию.;
Нет ручек на байпасных кранах Крановый Узел КЦ-№-2;
"Упало давление ОП-4 18/22. Требуется замена.
На территории АЗС требуются противогололедные мероприятия. ";
Розетка 220В в слесарном помещении имеет механические повреждения. Опасность поражения эл. током.;
"В кабинетах №158,161 инженерного корпуса температура воздуха, при полностью открытых регуляторах на батареях отопления не превышает 16-18 оС. Согласно СанПиН 1.2.3685-21 ""Гигиенические нормативы и требования к обеспечению безопасности и (или) безвредности для человека факторов среды обитания"" температура в рабочих кабинетах должна назходиться в интервале 20-25 оС.
Низкая температура в помещении создает риски появления и усугубления различных заболеваний и оформление листков нетрудоспособности персонала лаборатории.";
Отсутствует освещение в насосной метанола.;
Большое количество снега на входе в блок/бокс ЭХЗ УЗОУ конденсатопровода УКПГ-2В.;
Отсутствует знак защитного заземления в б/б ЭХЗ на КУ №5 метанолопровода.;
Подход к ПТПГ-30 поз.№2  и площадка обслуживания занесены снегом.;
ГТЭС-48, ЭМ№2, КШТ ГТУ-3, требуется замена ламп в светильниках рабочего освещения.;
Посторонние предметы возле Н-7/2;
Заметен снегом вход на ППА со стороны ЦПГ;
Не исправна лампа освещения на первом этаже помещения;
Не исправно наружное и внутреннее освещение склада ;
Не целостно ЛКП шкафа СИЗ;
Не целостно ЛКП на фланцах задвижек ;
Скользкая поверхность на путях передвижения по маршрутам обхода 1, 2, 3;
Замазученность на крышке емкости Е-5а;
Отсутствует табличка с нумерацией согласно технологической схемы на задвижке 131 на Р-1а;
Замазучен трубопровод на входе Ф-1 ;
Оборвана сигнальная лента ремонтного т/а № 111.;
Поз.18 Занесена снегом маршевая лестница входа в цех замера конденсата газа.;
Поз.19 Занесен снегом сигнализатор розлива жидкости.;
Поз.12 Сорвана пломба пожарного ящика.;
В помещении теплового узла Блока Д перегорела лампа освещения. Возможно травмирование обслуживающего персонала при выполнении осмотров из-за недостаточного освщенеия.;
В теплоузле не работает сигнальная лампа ша ШУ-1 Насоса ( Н1),на отоплении;
Отсутствует обозначение направления потока рабочей среды на трубопроводе ДУ-80 топливного газа ГПА№ 917 в БОА.;
ЦСГ. Отсутствуют пломбы на ПК №37;
Не корректный перепад на фильтре Ф-402/2 ( УРМ).;
п.3.1.6 Пыль на поверхности КШТ ГПА 712.;
Над центральным входом в РММ не работает аварийное освещение;
Выявлен электролобзик с трещиной на кабеле от перегиба;
В коридоре РММ пять отклеившихся напольных плиток (две из них треснутые и требуют замены). Риск падения работника;
Отпала бирка даты проверки ударной дрели;
Скопление макулатуры возле кабинета мастера ЭХЗ;
Следы масла в отсеке двигателя.;
Не посыпано песком возле лестницы на второй этаж БППП;
Снег на выходе с УОКа, не откравается дверь ;
Не достаточно освещение около Е8А;
Постороние предметы в раздевалке;
Недостаточное освещение в маслонасосной склада ГСМ.;
"Гололёд по маршруту обхода ""В"".";
Не достаточно освещение в вент.камере !этаж БППП;
Отсутствует красная метка на манометре, указывающая рабочее давление буферного газа ГПУ-114.;
КЦ-1 Узел подключения, посторонние предметы, мелкий мусор.;
Отсутствует информационная табличка на воротах №1;
Посторонние предметы на путях передвижение возле РВС. ;
Занесен снегом вход в блок-бокс.;
Посторонние шумы в работе приточно-вытяжной вентиляции В-1/2;
Беспорядок на месте хранения хоз. инвентаря.;
Отсутствует доступ к коренной задвижке импульсного газа САЗ - заметена снегом;
Подтеки масла под Н10-10;
Обледенение подходов к лестницам входа в цех УРДиМ.;
"Занесён снегом проход на зону ""В"".";
Не герметично флянцевое соединение на насосе №-5 в насосной ГСМ.;
На путях передвижения автотехники  и работников наблюдаются снежные заносы;
"База МТСиК, переметены снегом маршруты обхода: котельная ""Термакс"" - насосная хозяйственно-пожарного водоснабжения - ТП 2х1000.";
На въезде в УТТиСТ (КПП проходная) высокий снежный накат, риск повреждения бампера у автобусов вагонной компоновки;
В профилактории ф. УТТитСТ ЗНГКМ ворота № 3 неисправность запорного устройства (сломан осевой болт);
КЦ-1. КР № 12.2 : 13.2. Занесены снегом подходы к площадкам обслуживания.;
Посторонние предметы на кабель канале П-3 арматурный блок ПОРДиМ.;
Занесены снегом проходы к ПОРДиМ и площадка обслуживания.;
Неплотное прилегание к стене указателя направления движения аварийного выхода ПЭБ.;
Посторонние предметы и материалы в складе смазок;
Наносы снега на проходе к ППА;
Наносы снега на проходе к маслостанции;
Здание УМВ. Вышел из строя светильник аварийного освещения в тамбуре входа №2, где производится прием/выдача оборотной тары и готовой продукции.;
АЦ блок Е. Нарушена целостность изоляции трубопровода отопления.;
Наледь на входе в П1.1 ППГ;
Поз.2  Сломан доводчик двери (основной вход в цех подготовки газа с укрытием сепараторов).;
ТК-2 Между поз.4 и поз.10 занесен снегом подход к лафетному стволу (№62-б);
Поз.110  Занесен снегом пожарный гидрант (ПГ №10);
Поз.16 (Площадка аппаратов воздушного охлаждения).Занесены снегом подходы к газоанализаторам.;
Занесены снегом подходы к площадкам обслуживания утилизаторов тепла на ГПА №911, № 912, №913, №914.;
Поз.2  Отклеилась информационная табличка (Ответственного за пожарную безопасность) На дверях помещения приточной венткамеры  П-2.П-4;
Провисание защитной решетки на ВХ-2А/2 ЦРМ. Риск травмирования работника.;
Свисание наледи на защитном козырьке УЗГ. Риск травмирования работника при падении наледи. ;
Занесен проход к ПГ-7.;
Свисание снега и наледи с защитного козырька насосной ДЭГа и метанола. Риск травмирования работника.;
Обнаружен скользкий участок на пути передвижения от АБК к мастерской МРУ;
Затруднен подход к площадке обслуживания б/б метанола и б/б ГСМ.;
Занесены снегом наружные пусковые устройства, пожарные ящики с песком.;
"Снижена заметность знаков ""водитель опусти кузов"" возле КУП.";
У главного входа в здание АБК обнаружена снежная траншея после уборки снега трактором.;
Заметен снегом вход в маслостанцию.;
Порвана мягкая вставка на вентиляторе П-3/1 в приточной венткамере ЦРД.;
В ЦРД на насосе Н-7/1 отсутствуют защитные крышки грундбуксы.;
Возле насоса Н10/9 посторонние предметы (ветошь);
В ЦРД на втором этаже возле насосов Н-6  на двери разобран доводчик.;
В слесарной мастерской на верстаке не убраны обрезки трубы.;
Блок Е, теплоузел. Т2 отопление. У 3-ходового крана под манометром №12 сломан переключающий шток ( невозможно произвести его открытие-закрытие).;
В ЦРД на насосе Н-10/9 не вывешена табличка в резерве.;
Не корректный перепад на колонне К-401/2 В УРМ.;
Не закреплена ручка двери туалета.;
2.2.12 Нет освещения в ОМА ГПА 711.;
В Инженерном корпусе на лестнице слева от главного входа в здание не работает 4 светильника аварийного освещения. Возможно травмирование работников в условиях недостаточного освещения путей передвижения.;
Не работает переносной светильник РВО;
Пандус для складирования материала не очищен от снега;
После работ плохо убрана металлическая стружка возле сверлильного станка;
В раздевалке ЭХЗ на одном из шкафчиков для переодевания с внешней стороны установлен самодельный крючок;
Снежная шапка над входом в б/б КИПиА;
Замазученность пола около Ф-1/1.;
Наледь на лестнице ш.№513.;
Подтеки под Д-209.1.;
Отсутствует пломба на метанольном фланце Н-10а.1.;
Посторонние предметы около Н-7/1.;
Мусор на полу около Е-4а. ;
Отсутствует пломба на двери.;
Недостаточное освещение площадки обслуживания Н 6 ых;
Утечка воздуха КИП н арматурном блоке А-1/1;
Лед на козырьке выхода с ПРМ, возможно падение на работника;
Отсутствует болт крепления штурвала на ш/к № 6 на ГПУ-213.;
Наличие снега и наледи на входе в УПТИГ-1 очереди ДКС.;
Не опечатан ПК № 42 в УОГ ;
Посторонние предметы (перчатки) на ящике Пожарный песок № 22 в УОГ;
Не достаточно освещение над переходом у Р-1/1 в ЦРДиМ (риск травмирования персонала при падении);
"Гололёд по маршруту обхода  ""Г""";
Посторонние предметы на площадке БВП.;
Перемет снега на территории ППА возле газопровода №512.;
Наледь на ступеньках лестничной площадки перед КПП.;
Снег на ступеньках перед входом в БВП с задней стороны.;
Наледь на козырьке перед входом в БВП.;
Плохое вращение штурвала КВД на манифольде скважины 503.6.;
Посторонние предметы возле МКУ 506.;
Затруднен доступ к задвижке шлейфовой отсекающей на скважине 502.7.;
Слетел защитный колпак с ЗЛТП на скважине 505.0.;
Отсутствует информационная бирка на ЗРА №7 скважины 216.6.;
Отсутствуют указатели направления потока рабочей среды в МКЦ-1. ;
ГПА № 621 ОН отсутствуют шайбы фиксаторы болтов на крышках маслобака нагнетателя.;
Занесены снегом подходы к зданию ПЭБ.;
Заметён снегом вход в здание ПЭБа.;
