Message;Risk
В Насосной метанола, на л. Ду 50 задв. 2М5,  по сальниковому уплотнению утечка ЛВЖ.;
Недостаточное освещение в сушилке.;
"В автомобилях Газель гар. номер 9083 (цифры гос. номера 819), а также гос. номер 163 часть катушек ремней безопасности не работает должным образом (заклинили в одном положении и т.д.), что приводит к неудовлетворительному пристегиванию человека ремнем.
Необходимо отремонтировать (заменить) неисправные катушки.";
Обледенели ступеньки вход в помещение ПЭБ.;
Отсутствует заглушка, ввод кабеля на клемной коробке, на улице возле материально-технического склада.;
СЭБ поз.30 неисправен дверной доводчик на входной группе;
База МТСиК. Отсутствует противоскользящие покрытие (песок) при входе в цех и в АБК ЦЭС НУ.;
Высокое напряжение в литиевой батарее на расходомере газа Гипер Флоу А-201/8 (УПГ).;
Повреждена информационная табличка на входе в УТЕ;
п. 302-5 наросты льда на козырьке запасного выхода ангара;
п. 302-7 нарушено крепление технологической схемы стойки СГДУ.;
п. 302-6 набои снега на ступенях подхода к крану №2.;
После прохода снегоуборочной техники затруднён подход к ПГ-10 и ПГ-8;
АЦ, блок Б, ЩО-1(2), не соответствие графического наименования  автоматических выключателей в схеме и в натуре.;
Ледяное образование на лестничной площадке перед БОКиГФ №1.;
Скопление снега над входной дверью в КНС РММ.;
В комнате приема пищи тепломеханического блока сломан стул.;
Пути подхода к БОК и ГФ №3 не обработаны противоскользящим материалом.;
Занесена снегом эвакуационная лестница ВХ-2А ЦРМ. Риск травмирования работника при падении.;
Подтеки ДЭГа возле Н-8/2 ЦРДиМ. Риск травмирования работника при падении во время перемещения по скольскому покрытию.;
Занесен снегом проход к ПГ-4.;
Пандус ЗРУ-10кВ аварийный выход №2, занесен снегом после метели.;
Теплый переход ЭМ№1-ЭМ№2, на полу обнаружены следы масла.;
Наледь, снег на входных площадках ЗПА. Риск травмирования работника припадении.;
Тепломеханический блок, помещение сан.узла второй этаж, подтекание узла подачи воды в смывной бак.;
Подход к противопожарной насосной Поз.21 АГРС занесен снегом.;
На оголовке дымохода подогревателя газа ПТПГ 30 №2 Поз.3 АГРС образовалась ледяная глыба,в следствии  конденсирования влаги при сильном боковом ветре ,препятствующая  безопасному передвижению персонала по площадке обслуживания подогревателя.;
Отсутствуют бирки с технологическим номером на ЗРА Д.1, Д.2, Д.3, Г.1 факела ГП.;
База ОРС  ДЭС №6. Обледенение уличной площадки обслуживания блок-бокса ДЭС.;
Скопление снега на лестничной площадке  ДЭС-1;
Наледь на вентиляционных дефлекторах КНС;
База ЛЭС2. Наличие пыли на клеммных коробках КИПиА;
Мусор в виде кабельных обрезков на верстаке;
В помещении мастерской участка УТОБТДА остатки мусора после ремонтных работ;
п.2.1.6 Гололед перед входом в ПЭБ ДКС.;
Посторонний предмет к1.1 2 этаж( засохшая кисть);
Лед на подходах к БППП;
Повреждена пломба фланцевого соединения метанолопровода в Блок Боксе ;
Сломан доводчик двери арматурного блока ПОРМ;
Разряжен газоанализатор ГАНК-4;
Наличие снега и наледи на площадке обслуживания ПТПГ-30 2 очереди ДКС.;
Дкс 2/2 крановый узел Кр №72*: отсутствует рукоять на приводе.;
В ТКПГ в НМ , на Н-1\14 на линии выкида, сорвана пломба на фланцевом соединении.;
Отсутствует освещение в помещении блока отсечной арматуры (БОА) на ГПА №916.;
Подтёки масла на полу в ОН ГПА 711.;
Наледь на крыльце здания ПЭБ.;
Повреждена целостность вытящного короба кожуха двигателя ГПА № 615.;
Посторонние предметы в МКЦ-2.;
Не исправна ручка замка двери из ЦРД в сторону АВО газа;
В связи с обильными снежными осадками заметены снегом все аварийные выходы здания АБК МРУ, а также остановка для ТС (посадки/высадки работников МРУ).;
Низкое давление в огнетушителе в здании ЗАТИПГ ГПА-№-223;
Загрязнены полы в компрессорной.;
Недостаточное освещение в компрессорной КИП;
УМВ. Заметены снегом проходы к лестничным маршам здания УМВ, образовались сугробы.;
Отсутствует  запорное устройство на б/б ЭХЗ на КГС №319 УКПГ-3С.;
В б/б ЭХЗ на КГС №325 УКПГ-3С обнаружена пониженная температура из-за открытой вентиляционной решётки.;
"Наледь на козырьках крыш ""СВО"" ГПА№911-917.";
Наносы снега на входе в ЦРДиМ;
Наносы снега на входе в маслостанцию;
Свисание наледи на входе в ЦРД;
05.05.2023 подавалась заявка о замене офисного кресла, в связи с поломкой. 18.12.2023 заменили на другое кресло которое не подходило по тех.характеристикам, о чем неоднократно сообщалось. 21.12.2023 крестовина кресла лопнула в следствии чего была получена травма колена и рук. Также мог быть удар затылком о угол тумбы.;
Не корректные показания перепада на фильтре Ф-401/1 (УРМ).;
Занесен снегом козырек от ИПР, соединительная коробка на входе в поз. 13 АГРС;
Пропуск по сальниковой набивке сетевого насоса Н1 в кнс АЦ.;
"Свисание снега с козырька при входе в котельную ""Термакс"".";
"Гостиница ""Ямбург"" Щит освещения N1- Щ01, не соответствие графического наименования  автоматических выключателей в схеме и в натуре. ";
ЦПГр, отсутствует штурвал ручного управления клапаном давления газа выветривания КРД-4р.4, Р-1р/4.;
Образование наледи на ступенях лестницы центрального входа здания АБК МРУ поз 9.18.;
Поврежден заземляющий кабель вытяжного вентилятора В-1 ЗПА.;
Свисание наледи с швеллера переходной галлереи БППП. Риск травмирования работника при падении наледи.;
Разряжен газоанализатор СЕАН.;
Не достаточное освещенин в блок-боксе Н-13.;
Доски с гвоздями рядом с лестницей в холодном складе;
Заточный станок. Затёрта дата следующего испытания;
п.2.1.2. Посторонние предметы в ОН ГПА 725.;
2 этаж свисание наледи с козырька;
Занесён снегом арматурный блок печей подогревателя П-1/1,2 ГСН.;
Повреждено заземление уровнемера Р1А;
Не горит освещение на ВХ 2А;
Лед на выходе проходной ГП;
Заснежена площадка обслуживания воздухосборников воздух КИПиА;
Низкий уровень масла в картере насоса Н-10/6 в ЦРДиМ;
Ослаб хомут крепления импульсных линий к прибору КИП в отсеке нагнетателя ГПА-126.;
Наличие замазученности под масляным насосом НМС на поверхности маслобака компрессора ГПА № 911.;
ДКС 2/2 ГПА № 221-226: Снег на приводах кранов.;
Посторонние предметы в ОМА ГПА № 622.;
Наледь на пути следования от проходной, до здания ПЭБ.;
Наледь на козырьке входа в УОГ;
Маслянные пятна в МКЦ-2 возле ПСМД ;
Недостаточное освещение в отсеке двигателя Т/А  № 324;
Снежные заносы при входе в лабораторию;
Занесен снегом подход к лафетному стволу поз.135;
Сорвана табличка НОиВО с ресивера азота поз.144;
Наледь на ступенях переходного мостика у поз.133 ;
Отсутствуют ручки на насосах кранов №-78,80 крановый узел КЦ-2;
Образование наледи и сосулек на блок-боксе БРК поз.132;
Перегорели светильники в каб.6 и 33. Снижение освещения может привести к падению и травмированию сотрудников;
Обнаружены посторонние предметы на поз.131 БСК;
Закончился песок в ящиках  БВП , для устранения антигололедных проявлений по территории УКПГ.;
В туалете инструкторской бассейна не работает светильник .;
Нарушено лакокрасочное покрытие щита автоматики ВК-2 в компрессорной.;
Наляти на переходе между блоком БТПГ и Газосепоратором ;
п.3.4.1 Утечка воздуха по штоку задвижки ремонтного воздуха ГПА 725.;
Занесены снегом подходы к ГПА№911.;
"ПК-70 ""Анерьяха"". Снег на лестничном марше в б/б УКЗ";
"ПК-172 ""Анерьяха"". Снег на лестнице входа в б/б УКЗ. Требуется отрегулировать дверь (просили петли, плохо открывается)";
"Наличие снега на кабельных эстакадах. Гололед на подходе к маршевым лестницам АГРС ""Промбаза""";
Отсутствие красной черты на манометре ТБ-1Р в теплоузле;
"Не горит подсветка эвакуационного табло ""Выход"" эвакуационного выхода БППП.";
Наледь и снег на ступенях эвакуационной лестницы ВХ-3 ЦРДиМ. Риск травмирования работника при падении.;
Не достаточное освещение в топочной ПОРД-1/3. Риск травмирования работника в условиях недостаточной видимости.;
Посторонние предметы возле Е-7;
Повреждена пломба калитки склада метанола;
Не достаточно освещение в КНС, перегорела лампа;
Лед на входе БППП;
К1.1 арм. блок недостаточное освещение;
Отсутствует антигололедное средство на пути подхода к зданию ПЭБ.;
Наледь на лопостях вентилятор № 50 АВОг 1 очередь .;
ГПА № 615 низкий уровень масла в МБД.;
Маслохозяйство КЦ-2 нарушена целостность мягкой проставки вентилятора П-1. ;
Занесен снегом эвакуационный выход БПТГ КЦ-2.;
ГПА № 221 ЗАТПГ: Имеется повреждение шланга с насадком (трещины) огнетушителя ОП 8 (3).;
Нависание снега с трубопроводов над площадкой пож.выхода ЦПГ в сторону узла подключения ДКС (риск травмирования персонала );
Заснежен пожарный щит №1 у насосной ДЭГа и метанола;
Заснежен ящик с песком сварочного поста на пандусе у БВП;
Наличие снега и наледи на входе в УПТИГ-2 очереди ДКС.;
Занесены снегом площадки обслуживания шаровых кранов в обвязки ГПА № 915, №916, №917.;
Занесены снегом приводы кранов Г-103;
Занесен снегом лестничный пролет на выходе со второго этажа. ;
Не опломбирован должным образом.;
Частично занесены снегом предупреждающие таблички на входе в МКЦ-1.;
Подтёк под краном Г-101.10;
ГПА-723. Нарушено ЛКП на корпусе фильтра смазки двигателя №1.;
ГТЭС-48, 50ТП-11, ЩО - требуется протяжка заземляющего контакта к заземляющему контуру. ;
ГТЭС-48, ЭМ№1, входная дверь со стороны ТМБ - требуется регулировка замка.;
Отсутствует защитный козырек на щите освещения здания ЗХД.;
Посторонний шум П-№-1 УОГ.;
Занесены снегом подходы и площадка обслуживания БПТиИГ КЦ-1.;
Перед  входом в АБК, образовалась скользкая наледь. ;
В УПГ пожарный вход (выход) заблокирован (обледенение).;
Сломана вилка на погружном насосе;
Не исправен магнитный пускатель пульта управления вытяжкой В-2;
Обгорел контакт кнопки запуск ВДУ-506;
На подходе к маршрутной лестнице центрального входа в ТКПГ, гололёд.;
Занесен снегом проход к блок-боксу ГСМ.;
Занесен снегом проход к пожарному щиту ПЩ №1 возле блок бокса ДЭГа и метанола.;
"Наледь и снег на ступенях эвакуационной лестницы ""Мастерская БВП"". Риск травмирования работника при падении.";
Наносы снега на стабилизаторах пластично-мерзлых грунтов.;
Снег на перилах входа в БЗТГ т/а №125.;
Неисправен доводчик на входной двери в П1.1 ППГ;
Тулейка пож.лопаты не закреплена на черенке П.Я. №14 в ЦПГ;
"ГПА № 225 кр №5; отсутствует фиксатор (шплинт) насоса.";
Гололед перед марш. лестницей ПОРД.;
Покрыты инеем знаки безопасности на входе в УПТИГ-1 очереди ДКС.;
Повреждено заземление Н9-1;
Поврежден шланг ОП-10 около А1-7;
Глыба льда на козарьке выхода ПРМ, возможно падение на работников;
Следы масла в ОН.;
Наличие снежного наката, наледи на пути передвижения  центральной дороге ДКС.;
ГПА-715 : Давление в огнетушителе ОМА не соответствует норме.;
"ГТЭС-48, ПУТ - на корпусе пакетного выключателя ""рабочего освещения"" обнаружена трещина - требуется замена.";
Неисправна лампа аварийного освещения в ПЭБ.;
На путях передвижения к пожарным гидрантам № 2, 3, образовалась наледь.   ;
Отсутствует защитный козырек на щите освещения материально-технического склада.;
КСК, поврежден проводник защитного заземления на корпусе электродвигателя насоса Н-3. ;
поз. 41 Помещение АВО отсутствуют бирки с нумерацией ЗРА в обвязке 30Вх-1.1.;
поз. 41 Помещение АВО посторонние предметы на дефлекторе приточной вентиляции.;
Поз. 1 Образование наледи на ступенях при входе в цех.;
На выходе с ВОС, с козырька крыши , свисание снега и льда.;
Наледь на маршруте обхода АВО КЦ-2 ДКС.;
Недостаточное освещение в отсеке двигателя т/а 625.;
Посторонние предметы ,металл в районе Т/А № 312 .;
Выявлен скользкий участок на пути передвижения здания ЛЭС и АБК МРУ;
При входе в БТПГ не достаточное освещение, перегорела лампа наружного освещения.;
Занесены снегом подходы к отсекам ГПА 715 КЦ 1.;
Блок Е. Щит освещения N4-ЩО2, не соответствие графического наименования  автоматических выключателей в схеме и в натуре. ;
Сломан доводчик двери основного входа в ПЭБ;
Отсутствует номерная бирка на клапане-регуляторе ВМР С-1/4 УОГ.;
Обледенение дорожного покрытия перед входом в ПОРМ-1/1.Риск травмирования работника при падении.;
Подтеки масла между Н-10/9 и Н-10/10 ЦРДиМ. Риск травмирования работника при падении во время перемещения по скользкому покрытию.;
Недостаточное освещение на АР-02;
Лед на подходах к БППП;
Сломан доводчик двери Блок-бокса метанола;
Снег на лестнице аварийного выхода с Пульта, затруднен проход;
"Знак  ,,Огнетушитель""  в ПЭБ не соответствует требованиям ГОСТ по высоте.";
Посторонний предмет внутри арм.блока ПОРМ (доска);
Заснежены штурвалы ЗРА и прибор КИП на ГФУ;
Заснежен переходной мостик через трубопроводы на ГФУ (Риск травмирования персонала при падении);
Занесены снегом подходы к маршевым лестницам входных дверей ангаров на ГПА №915, №916, №917. ;
Нарушена металлическая оболочка кабеля на приборе КИП в отсеке нагнетателя ГПУ-114.;
ГПУ № 211: Отсутствует освещение в БМА, тамбур блока автоматики и МСКУ.;
Посторонние предметы на площадке выкатки двигателя ГПА 712.;
"В указанном автобусе, который направлялся по направлению в АЦ Общества покрытие при подьеме на последнюю ступень лестницы ""задралось"". Два работника Общества запнулись, что могло привести к негативным последствиям (ушибы сотрудников с временной потерей трудоспособности).";
Низкий уровень масла в МБД ГПУ-214.;
ГТЭС-48, ЗРУ-110, Тепловой пункт №1, перегорела лампа в светильнике рабочего освещения.;
Теплоузел. Негерметично фитинговое соединение по трубе подпитки для отопления (внутреннего контура).;
На путях  следования работников от СЭБ до котельной, гололёд.;
Посторонние предметы на площадке обслуживания КОНГ-ПРИМА.;
Отсутствует песок в антигололедном ящике в здании ЛЭС;
пос. Ямбург. Площадка ПАГЗ. На всей территории сильный гололед.;
пос. Ямбург. Площадка ПАГЗ. Наледь на ступенях при входе в операторную ПАГЗов 841, 701, 805.;
"Поз.20 Свисание льда на трубопроде -  ""газ на ГФУ"".";
Поз.14 Свисание снега над входом в цех.;
Поз.12 Образование наледи на ступенях площадки обслуживания емкостей.;
"ЯГТЭС, Модуль 4, КТПСН 1С-0,4 на дверцах релейных панелей, на дверцах отходящих присоединений секции отсутствуют знаки ""заземлено"" в местах заземления. ";
Занесен снегом проход к ПГ-7.;
Занесен снегом проход к ПГ-8.;
Разряжен газоанализатор СГГ-20м.;
Неисправно запорное устройство двери тамбур-шлюза ЦРД.;
Посторонниу предметы в отсеке двигателя Т/А № 315 .;
Снег на площадках обслуживания склада масел ДКС.;
Отсутствует маркировка на М120.11;
Забит дренаж  Н10/10;
Не горит светильник аварийного освещения на пульту ГП;
Спресован песок в пожарном ящике ТКПГ;
Cвисание снега и сосулек с крыши ПЭБ ДКС.;
Слабый напор воды в смесителе душевой комнаты.;
Поз.12  Образование наледи на ступеньках при входе в насосную.;
ТК-2   Занесен снегом подход к лафетному стволу №62-В (между поз.4 и поз.16).;
После прохода снегоуборочной техники затруднен подход к ПГ-9 (возле поз.110) и к ПГ-10 (поз.10).;
"Наледь на козырьке "" этаж (БППП)";
ГПУ № 214: низкий уровень в МБД.;
Повреждена пломба на запорно-пусковом устройстве (ЗПУ) огнетушителя ОП-35(З) в ангаре на ГПА № 913.;
Свисание снега с козырька на входе в щитовую УПТИГ-2 очереди ДКС.;
Посторонние предметы (гаечный глюч и гайки) на швеллере у Р-1а  2этаж ЦРМ;
"Порывом ветра сорван знак безопасности ""осторожно опасные вещества"" на наружней стороне двери в ЦРМ 2 этаж у Р-1а";
Посторонние предметы в ОН (ветошь);
В здании УОГ не достаточное освещение. ;
Не открывается дверь в БПТГ КЦ-2 (наледь).  ;
Занесены снежной пургой подходы к зданию ПЭТЛ ЦЭ и ОСО.;
Не обработаны антигололедным средством подходы к маршрутным лестницам.;
Заметен снегом центральный выход АБК МРУ поз. 9.18;
Здание УМВ. В коридоре входа №2 находятся посторонние предметы, загромождают проход.;
В ТКПГ в НМ , на станине Н-1/16, подтёки масла;
Посторонние предметы на площадке выкатки двигателя.;
Розливы воды около Н-4/2.;
Грязь и посторонние предметы в галерее.;
Подтеки под К-203.9.;
Наледь на лестнице КГШ №507.;
Отсутствует ОЗ на задвижке №25.;
Сломана ручка двери б/б ДМ.;
Отсутствует табличка на Д-203.1.;
в общежитии №722 на лестничном пролете (между 2 и 3 этажом) выпал кусок напольной плитки на ступеньке. отложил его в сторонку к стенке;
скользкие полы поз 18;
Требуется уборка территории АЗС от снега.;
Cломан доводчик двери ОН ГПА 726.;
УРДиМ, грязные полы на фильтрах Ф-401/1,2.;
Заметена снегом площадка обслуживания,привод и трубопровод Блока узла входа шлейфов 720 шаровых кранов на ППА. ;
Заметена снегом площадка обслуживания,привод и трубопровод Блока узла входа шлейфов 714 шаровых кранов на ППА. ;
Заметена снегом площадка обслуживания,привод и трубопровод Блока узла входа шлейфов 712 шаровых кранов на ППА. ;
Заметена снегом площадка обслуживания,привод и трубопровод Блока узла входа шлейфов 719 шаровых кранов на ППА. ;
Заметена снегом площадка обслуживания,привод и трубопровод Блока узла входа шлейфов 711 шаровых кранов на ППА. ;
Заметена снегом площадка обслуживания,привод и трубопровод Блока узла входа шлейфов 721,722,723 шаровых кранов на ППА. ;
Заметена снегом площадка обслуживания,привод и трубопровод Блока узла входа шлейфов 706 шаровых кранов на ППА. ;
Заметена снегом площадка обслуживания,привод и трубопровод Блока узла входа шлейфов 701 шаровых кранов на ППА. ;
Заметена снегом площадка обслуживания,привод и трубопровод Блока узла входа шлейфов 702 шаровых кранов на ППА. ;
Заметена снегом площадка обслуживания,привод и трубопровод Блока узла входа шлейфов 730,707 шаровых кранов на ППА. ;
Заметена снегом площадка обслуживания,привод и трубопровод Блока узла входа шлейфов 708 шаровых кранов на ППА. ;
Заметена снегом площадка обслуживания,привод и трубопровод Блока узла входа шлейфов 703,729 шаровых кранов на ППА.;
Заметена снегом площадка обслуживания,привод и трубопровод Блока узла входа шлейфов 704(726,727,728) шаровых кранов на ППА.;
Заметена снегом площадка обслуживания,привод и трубопровод Блока узла входа шлейфов 705 шаровых кранов на ППА.;
Заметена снегом площадка обслуживания,привод и трубопровод Блока узла входа шлейфов 709 шаровых кранов на ППА.;
Заметена снегом площадка обслуживания,привод и трубопровод Блока узла входа шлейфов 710 шаровых кранов на ППА.;
Заметена снегом площадка обслуживания,привод и трубопровод Блока узла входа шлейфов 716 шаровых кранов на ППА.;
Заметена снегом площадка обслуживания,привод и трубопровод Блока узла входа шлейфов 724,725 шаровых кранов на ППА.;
Заметена снегом площадка обслуживания,привод и трубопровод Блока узла входа шлейфов 718 шаровых кранов на ППА.;
Заметена снегом площадка обслуживания,привод и трубопровод Блока узла входа шлейфов 713 ,717 шаровых кранов на ППА.;
Занесены снегом выходы цехов ЦРДиМ и ЦПГ.  ;
Посторонние предметы в районе Е-3а,(ведра, ветошь, ключи);
Наледь на лестнице выход с ЦРД 2-й этаж со стороны Н-6 ;
Провисание защитной решетки на ВХ-3/4 ЦРДиМ. Риск травмирования работника.;
"Разряжен газоанализатор ""Колион 1В"".";
Наносы снега на воротах №2, нет возможности для проезда техники.;
Наледь на ступеньках лестничного марша КПП ГП-7. Существуют риски падения работников.;
Наледь на ступеньках лестничного марша СЭБ ГП-7. Существуют риски падения работников.;
Наледь на ступеньках лестничного марша БВС ГП-7. Существуют риски падения работников.;
Наледь на ступеньках лестничного марша УАЛКП ГП-7. Существуют риски падения работников.;
Наледь на ступеньках лестничного марша Маслостанции ГП-7. Существуют риски падения работников.;
Наледь на ступеньках лестничного марша Склада смазок ГП-7. Существуют риски падения работников.;
Низкий уровень масла в картере компрессора ВК-1.;
Низкий уровень масла в картере компрессора ВК-2.;
Низкий уровень масла в лубрикаторе компрессора ВК-1.;
Низкий уровень масла в лубрикаторе компрессора ВК-2.;
Низкий уровень масла насоса Н-8-1.;
Низкий уровень масла насоса Н-8-2.;
Низкий уровень масла в маслобаке Маслостанции ГП-7.;
Низкий уровень масла в картере Маслостанции ГП-7.;
Наледь перед входом в ПОРД-1/3. Риск травмирования работника при падении.;
Низкий уровень масла в картере насоса Н-10-10.;
Занесены снегом площадки обслуживания Т/А № 323.;
Низкий уровень масла в картере насоса Н-10-9.;
Низкий уровень масла в картере насоса Н-10-2.;
Низкий уровень масла в картере насоса Н-10а-1.;
Низкий уровень масла в картере насоса Н-10а-5.;
Посторонние предметы (тара из-под краски) под Е-7;
Не горит светильник на ВХ-3;
Лед на подходах к БППП;
Порвана мягкая вставка вытяжного вентилятора ТКПГ В2-2;
Наледь на ступеньках перед входом в склад.;
Выступ из-под земли металлической проволоки возле скважины 505.8.;
Снежные заносы на пути обхода сменного персонала..;
Касание ПОС об элементы ЗРА скважины 509.6.;
Слетела информационная бирка с ЗРА № 4 на скважине 511.5.;
Отсутствует штурвал на КВД манифольда скважины 510.8.;
Наледь на крыше крыльца БВП.;
Мусор на дороге КГС 513.;
Посторонние предметы возле МКУ 514. ;
Отсутствует доступ к ЗРА № 16 на скважине 503.6.;
Наледь на ступеньках перед КПП. ;
"Не читаема (затёрта) информационная табличка состояние оборудования ""в работе "" на А-1/4";
Посьоронний предмет на площадке обслуживания Р2,2(пустое ведро);
Наличие снега и наледи на площадке обслуживания БПГ-1 очереди ДКС.;
При включении насоса перемешивания масла компрессора (НПМК) на ГПА № 911 на выходном трубопроводе Ду-50 наблюдается повышенная вибрация.;
ГПА № 221: Налень на площадках обслуживания ГПА.;
Снежные наносы на площадках обслуживания ГПА.;
Отсутствует бирка заземление, на клемном ящике в ЦРД стойка КИП К1.1.;
Занесен снегом проход к ресиверам, воздух КИП ГП.;
На пульту операторов пульта разряжен газоанализатор СГГ № 229546.;
Плохое освещение ГТУ ГПА№222;
Наличие снега и наледи на путях обхода б.ЛЭС;
"Ненадежно закреплены и повреждены наклейки обозначения знака заземления АГРС ""Промбаза"" б.ЛЭС.";
ТК-5 Занесена снегом подход к пожарному гидранту ПГ-6.;
Поз.18 Скопление снега на краю крыши здания.;
Заметены снегом эвакуационные выходы здания АБК п.9.18.;
Свисание снега на козырьке крыши у входа в УПА.;
Заносы снега на стаблизаторах пластично - мерзлых грунтов.;
Отсутствует антискользящее средство на подходе к зданию ПЭБ.;
Не исправен доводчик двери аппаратной.;
Снег на приводах кранов узла подключения КЦ-2.;
Наледь на лопастях вентиляторов № 27,28 АВО 1 очереди.;
Не герметичное сальниковое уплотнение задвижки № 73 в маслохозяйстве КЦ-1.;
Выцвела табличка ответственных за состояние пожарного оборудования;
Повреждена табличка с классом зоны и и категорией по взрывопожарной и пожарной опасности;
занесен снегом подход к ПГ-6;
У входа в АБК ЦЭС над крыльцом с козька свисает снег. ;
УРДиМ, грязные полы возле Н-403/5,6;
Большое количество снега на входе в блок/бокс ЭХЗ КГС №234 УКПГ-2С;
Неисправен доводчик двери на входе в ЦПГ;
"Отсутствие надписи напрвления вращения ""Открыто-Закрыто"" на запорной арматуре на выходе из насоса Н4а-1";
В слесарной мастерской молоток с неисправной рукояткой;
Нечитаема технологическая схема в ЦРМ;
Наносы снега на входе в ЦРД;
Наледь на входе в слесарную мастерскую;
Выявлен электро инструмент болгарка с поврежденным кабелем в БВС. Опасность поражение эл. током работника. ;
Недостаточный уровень масла насосе Н-4а-3.;
Посторонние предметы в УПТ у насоса СН-2/2. Существуют риски падения работников.;
Отсутствует обозначение заземления в маслонасосной КЦ-2. ;
В ЦРДиМ Р-1-2 шпилька фланцевого соединения входного трубопровода имеет запас прочности по резьбе менее одного витка. ;
В ЦРДиМ Р-2-1 шпилька фланцевого соединения  выходного трубопровода имеет запас прочности по резьбе менее одного витка. ;
Свисание снега с крыши на входе в Склад БВП. ;
Обнаружены куски металлолома на площадке обслуживания А-1.1 ;
Наледь на стекле манометра давления газа на ГФУ. (не видны показания) ;
Сорван заземляющий кабель ЭКМ в УЗГ.;
Возле емкости суточного запаса масла розлив ЛВЖ.;
В ЦРДиМ Р-2-2 шпилька фланцевого соединения смотрового люка имеет запас прочности по резьбе менее одного витка. ;
Прослаблен ремень вентилятора П-1-1 ЦПГ. ;
Шум, вибрация насоса Н-5-3 в ЦРДиМ. ;
ЦРДиМ. Не проворачивается вал насоса Н-6/4.;
Не проворачивается вал насоса Н-6/2. ЦРДиМ. ;
Не проворачивается вал насоса Н-6/1. ЦРДиМ. ;
Пункт 3.1.3 Чек листа. УПТ. СН-2-1 Нагрев грунт буксы. ;
Пункт 2.1.2 Чек листа.ЦРМ. Посторонние предметы по маршруту обхода.;
Пункт 3.4.1 Чек листа. ЦРД. Р-1-2. Подтек по штоку дренажной задвижки Д4. ;
Пункт 2.2.6 Чек листа. Подтеки масла в приямках компрессора ВК-2.;
Пункт 3.4.1 Чек листа. ЦРД. Н-10-6 задвижка №1 Пропуск по штоку.;
Наледь на ступенях входной площадки ЗПА. Риск травмирования работника при падении.;
Пункт 2.2.6 Чек листа для слесаря по ремонту ТУ. Маслянистый и скользкий пол в компрессорной КИП.;
Неисправен светильник освещения в воздухозаборной камере ВХ-5 ЦРД.;
Не достаточное освещение в ЗПА. Риск травмирования работника в условиях недостаточной видимости.;
Забит дренажный трубопровод от Н-4а-3 ЦРДиМ.;
Не очищен от снега проход к ПГ-2.;
Наледь на козырьке и сосульки аварийного выхода с СЭБ. Существуют риски падения на голову работникам.;
Снег на маршевых переходах в зоне В;
Нечеткое изображение знака направления движения газа после АВО 2 очереди.;
"Утечка воздуха КИП по штоку задвижки между КЦ-1; КЦ-2.";
Лед в пожарном рукаве ПГ-29;
Скользкие пути подхода к Водонасосной.;
Наледь на площадке перед входом в трансформатоную подстанцию 19ТП-11;
Поз.19  ( Площадка буферных емкостей конденсата ) . Занесены снегом подходы к газоанализаторам.;
Поз.4  Арматурный блок конденсата 10Р-1/4 на задвижке отсутствует табличка направления вращения маховика.;
Утечка по штоку клапана орошение К1А;
Снег на подходах к ПРМ;
Не достаточно освещение в ТКПГ, не горит светильник около А1/6;
Не закрыто техническое отверстие в стене между компрессорной воздух КИП и галереей ;
"Не читаема (затёрта) информационная табличка состояния оборудования "" в резерве"" на насосе Н-10/7 в ЦРДиМ";
поз.131 Блок СК отсутствует обозначение опасной зоны места установки датчика загазованности.;
поз.135. занесены подходы к емкостям товарной продукции ДТ.;
поз.136 Отсутствует табличка НВОиГи на аварийной емкости 40Е-11;
Наличие наледи на маршевых ступеньках лестниц блоков СВО на ГПА № 911...№ 917.;
Ослаб винт крепления заземления на приборе КИП в отсеке ОМА ГПА-121.;
Снежный нанос на лестнице ЗАТГ ГПА.;
ГТЭС-48, ЗРУ-110, повредился замок на входной двери.;
Недостаточное освещение одной из пешеходных дорожек, от общежития Ямал к магазину №6.;
На входе в СЭБ, посторонние предметы.;
Подтеки масла в насосной ГСМ.;
Посторонние предметы в отсеках ГПА № 621-626.;
Занесены снегом кабельные линии на ПОРДиМ.;
ЦРМ выход 2 этаж наледь на козырьке;
на путях передвижения к цеху УТОБТДА снежные переметы;
поз. Занесен снегом пожарный гидрант (ПГ №21);
не выполнены антигололедные мероприятия на подходах к поз. 33;
Наледь на ступенях маршевой лестницы поз.140;
Занесены снегом ворота входа ГП №3. Отсутствует доступ автотранспорта.;
Низкий уровень охлаждающей жидкости в бочке СО Н-4-2 ЦРДиМ. ;
Наледь на ступеньках лестницы входа в БППП со стороны УАЛКП. Риск падения на работника. ;
Свисание снега и наледи с защитных козырьков входных площадок УОГ. Риск травмирования работника при падении наледи. ;
Обледенение ступеней переходной площадки эвакуационной лестницы ЦРДиМ. Риск травмирования работника при падении. ;
Наледь на козырьке основного входа и свисание с крыши здания СЭБ . Существуют риски падения на голову работникам.;
Наледь на козырьке и свисание с крыши здания БВС. Существуют риски падения на голову работникам.;
Наледь на козырьке и свисание с крыши здания БВС. Существуют риски падения на голову работникам.;
Наледь на козырьке и свисание с крыши здания ЦРДиМ со стороны АВО ГП. Существуют риски падения на голову работникам.;
Наледь на козырьке и свисание с крыши здания УПТ. Существуют риски падения на голову работникам.;
Наледь на козырьке и свисание с крыши здания УАЛКП. Существуют риски падения на голову работникам.;
РММ. У входа на лестничной площадке гололед.;
База ЛЭС АБК не плотное примыкание входных дверей,как следствие  образуется на полу скользкая поверхность в результате наметания снега. ;
ГПУ № 211 ОН: частично отсутствует крепёж доводчика двери.;
Кранбалка ЗПА-1 находится не на месте стоянки подъёмного сооружения;
Наледь на входной площадке РСБ поз. 82;
В помещении сан.узла РММ обнаружены следы разлитой жидкости на полу.;
Отсутствуют подписи в листах ознакомления с локальными нормативными документами работников, находящимися на вахте;
Неплотное прилегание противопожарной двери коридора поз. 82;
Не обработан песком подход к лестнице входа в БППП.;
ГПА № 612 низкий уровень масла в МБН.;
МКУ № 611 высокий уровень жидкости в дренажной емкости ЕД-401.;
Наледь на крыльце входа в здание ПЭБ.;
Наледь на пути передвижения от остановки вахтового транспорта до проходной ГП. Риск падения работника. ;
Пункт 2.1.6 Чек листа для слесаря по ремонту ТУ. Не посыпаны песком пути передвижения от Проходной до СЭБ. Существуют риски падения работников.;
Пункт 2.1.6 Чек листа для слесаря по ремонту ТУ. Не посыпаны песком пути передвижения от СЭБ до БВС. Существуют риски падения работников. ;
Пункт 3.1.5 Чек листа для слесаря по ремонту ТУ.ЦРМ. Необходима доливка масла в картер насоса Н-10а-1. ;
Пункт 3.1.5 Чек листа для слесаря по ремонту ТУ. Низкий уровень масла в Н-4а-2. ;
Пункт 2.2.5 Чек листа для слесаря по ремонту ТУ. Наледь и большие ледяные наросты на печи П-1-3 в УПТ.;
Недостаточный уровень охлаждающей жидкости в бачке SO-3 торцевого уплотнения Н-8-1 ЦРДиМ. ;
При работе с автокраном обнаружен дефект металлического стропа;
Капельная утечка по сальниковому уплотнению входной задвижки насоса Н-5-3 ЦРДиМ.;
"Наносы снега на пути прохода к АВО газа КЦ 2 №2.1; 2.2. Нет доступа для обслуживания.";
"Наносы снега на пути прохода к АВО газа КЦ 2 №1.3; 1.4. Нет доступа для обслуживания.";
"Наносы снега на пути прохода к АВО газа КЦ 2 №1.1; 1.2. Нет доступа для обслуживания.";
Наледь на ступеньках лестницы входа в УАЛКП. Риск падения на работника.;
В шкафу дежурного слесаря по ремонту Т/У в ЦРДиМ обнаружен молоток с треснутой деревянной ручкой.;
В вахтовом транспорте не работает ремень безопасности место №4. ;
Свисание снега и наледи с козырька при входе в ЦПГ. Риски падения работникам на голову.;
Выявлен повышенный шум и вибрация при работе вытяжного вентилятора ЦРД. ;
Слесарная мастерская, на пути передвижения размотаны шланги из под Кислорода и пропана. Существую риски падения работников.;
В ЦРДиМ БФ-1-1 шпилька фланцевого соединения дренажного трубопровода имеет запас прочности по резьбе менее одного витка. ;
В ЦРДиМ БФ-1-2 шпилька фланцевого соединения дренажного трубопровода имеет запас прочности по резьбе менее одного витка. ;
Разряжен газоанализатор Сеан-Н №6062;
скользкие полы поз 2 т.н 3,4;
На площадке для ремонта С1 лежат посторонние предметы. Перчатки, веташь, деревянный брус.;
На ЭКМ Н-1/2 сорвано заземление.;
На козырьке входа ЦРМ образовались сосульки.;
На лопостях АВО газа 1,1 образовалась наледь. При включении возможен разлет ледяных элементов. ;
Слабая фиксация хомута к опоре свечного трубопровода Ду80 Р-1а ЦРМ;
Проход к дверям на склад красок загроможден пустой тарой.;
В ЗПА КГС.107 основная линия ЗРА№107.2 шпильки фланцевых соединений имеют запас прочности по резьбе менее одного витка. ;
Посторонние предметы на пути передвижения возле Е-4. (ЦРД).;
Теплоизоляция горячего трубопровода выхода с ПОРДиМ нарушена . (Возможно травмирование работника).;
Наледь на стекле манометра давления газа на сухом коллеторе. (не видны показания) ;
Занесен снегом проход к пожарной лестнице УОГ.;
Сети внутриплощадочные, площадки обслуживания на П-601/1,2 занесены снегом.;
"Провисание защитнего ограждения с предупредительным знаком ""Доступ посторонним запрещен!"" между блоками АВО газа.";
Не исправен дверной доводчик  тамбур-шлюза ЦПГ.;
Неисправно аварийное освещение на 1 этаже БППП;
На перилах и ступеньках лестницы проходной УТТ и СТ, убрать ледяные наросты. ;
Порвана мягкая вставка П1-2 ТКДМ;
Подтеки масла под Н10-10;
Отсутствуют подходы к воздухосборникам, заметены снегом;
Неплотное прилегание сигнальной ленты ступеней входа в пультовую ПЭБ.;
Скользкие ступени перед входом в КОС из-за налипания снега. Опасность падения, получения травм работниками  ;
"В слесарной мастерской при осмотре слесарного инструмента обнаружен гаечный ключ с трещиной. 
Опасность получения травм.";
На площадке обслуживания ДЭС-1 наледь. Опасность падения с высоты человческого роста, получения травм работниками;
Отсутствует освещение в тамбур-шлюзе между насосной метанола и СЭБ. Опасность получения травм;
Занесены снегом подходы к площадкам УОГ.;
Ослабло болтовое соединение заземления ЭКМ ТН А-1/5;
Повреждено ЛКП на трубопроводах Е-5 в ЦПГ;
Отсутствует освещение в блоке поршневой компрессорной установки (ПКУ)  ДКС.;
"Снежные наносы на мостике ""гитары "" 2-го цеха.";
ВХ 5 посторонние предметы.( бочки с краской;
Расхождение в показаниях приборов на АРМ пульт ГП и по месту, уровень в Е-8;
Сломана ручка двери на выходе из ЦПГ в сторону ППА;
Отсутствует бирка с нумерацией крана Г-101.10;
Не опломбирована входная дверь в Б/Б.;
Не убраны демонтированный материал после проведения ОР на Е-21.2;
Занесены снегом площадки обслуживания кранов Г-507, Г-508.;
Отсутствует табличка, маркировка прибора КИП КСП-8 на ПОРДиМ печь №3.;
в мастерской УТОБТДА посторонние предметы в инструментальном шкафу;
Отсутствие рукоятки на напильнике в инструментальном шкафу мастерской УТОБТДА;
ДКС 2/2 крановый узел: отсутствуют ручки на кранах № 78*, 80*.;
звнесен снегом подход к поз 33;
Соприкосновение трубопроводов на обвязке Е-3 в УОГ. ;
В ходе выполнения обхода основного и вспомагательного оборудования ДКС обнаружено нарушение целостности теплоизоляции трубопровода импульсного газа в районе поз.302.8;
Недостаточное освещение в БПТГ КЦ-2.;
В ходе выполнения обхода основного и вспомагательного оборудования ДКС обнаружено нарушение целостности рукоятки управления шарового крана дренажа рессирвера поз. 302.4;
Утечка воды по фланцевому соединению обвязки Е-3 в УОГ.;
Наносы снега на стабилизаторах пластично-мерзлых грунтов.;
ЦРМ. Не работает освещение насосов Н-7а. ;
ЦРД (2 этаж). Не работает освещение насосов Н-6. ;
В ЦРД, возле верстака дежурного слесаря по ремонту ТУ на батареях лежат Х/б тряпки и перчатки. ;
Отсутствуют обозначения ЗРА на линии выкида насосов Н-3.1-2 в ЦРД. Есть опасность неправильного подключения насосов Н-3.1-2 ;
"Протекание батареи отопления в здании ""Административное здание «Вахта-80» ВЗИС СРТ"", каб.12 (раздевалка)";
Отсутствует противоскользящее покрытие на путях от проходной до СЭБ после работы снегоуборочной техники. Риск травмирования работников при передвижении.;
В ПОРД на вентиляторе АВВ-2 износ пружин. Необходима замена.;
В ПОРД на вентиляторе АВВ трещины на раме. Необходима восстановить и подварить  раму.;
В УПТ на вентиляторе АВВ обнаружен дисбаланс.;
Обледенение маршевой лестницы входа в ГСМ. Риск падения работника при подъеме-спуске;
Пункт 2.1.6 Чек листа. Антигололёдное состояние подходов к маршрутным лестницам СЭБ и БВС отсутствует. ;
Пункт 2.1.3 Чек листа. Наледь на пожарной лестнице БВС.;
ЦРД, свисание снежной массы с козырька крыши центрального входа, присутствует вероятность срыва.;
Неисправно рабочее освещение возле А1/1 в ЦПГ;
В Маслостанции не верно выставлена уставка на максимум. ;
Посторонние предметы на полу ВХ-5, ЦРДиМ. Ведро с краской.;
Выявлен электро инструмент болгарка с поврежденным кабелем в БВС. Опасность поражение эл. током работника. ;
Низкий уровень масла в маслобаке маслостанции ППА.;
Подтеки масла на полу в приямках ВК-1,ВК-2 компрессорной КИП.;
Не исправен доводчик в переходной галлерее БППП.;
Недостаточный уровень охлаждающей жидкости в бачке SO-3 торцевого уплотнения Н-4-2 ЦРДиМ.;
Пункт 3.1.4 Чек листа. Изношена информационная табличка с данными по НВО и ГИ на Емкости Е-8а. Не видно информации.;
Таблички на воздухосборниках В-1-1,В-1-3, не читаются надписи, повреждена осадками.;
Занесены снегом ворота №2. Нету доступа автотранспорту. ;
В ЦРД 2 этаж. Порвана мягкая вставка вентилятора В-2-1.;
Повреждено заземление насоса Н-2 в блок боксе ГСМ.;
Пункт 4.1 Чек листа для слесаря по ремонту ТУ. При выдаче текстильного стропа для монтажных работ обнаружил дефект стропа. ;
Занесены снегом площадки обслуживания кранов УП КЦ-2.;
Занесен подход к пожарному ящику с песком.;
Скользкая поверхность возле вход в УОК.;
"Наледь перед входом в ""БВП. Гараж. Возможно получение травмы при падении на скользком покрытии. ";
В УПТ НС 1,3 шпильки фланцевых соединений имеют запас прочности по резьбе менее одного витка. ;
Постороние предметы на пути передвижения возле Н-1/2 УОГ.;
В ЦПГ на ТДА-3 отсутствуют фиксирующий хомут на линии подачи газа на свечу.;
Провисло ограждение лопастей диффузора ВХ-2,5 в ЦРД;
Нарушена пломба на Г101.12;
Занесены снегом эвакуационные выходы с помещения ПЭБ.;
Наледь на ступенях в КОС. Опасность падения работников;
Опасное нависание снеговой шапки над входом в слесарную мастерскую. Опасность схода снега, травмирования работников;
Отсутствует болт крепления хомута на линии суфлирования.;
Занесен снегом эвакуационный выход из трансформаторной подстанции 19ТП-11.;
Оборван заземляющий проводник на мягкой вставке приточного вентилятора П1-2 венткамеры 1 этажа СЭБ. Опасность поражения работников электрическим током в случае аварии;
Снег по выходам ПОРДиМ, затруднен проход;
Не достоверны показания уровнемера на ЕП-1;
Освещение на ВХ-2, недостаточно;
Недостаточное освещение в коридоре ПЭБ.;
Наличие загрязнённости в поддоне маслобака двигателя (МБД) на ГПА № 912, № 913, № 917.;
Занесен снегом проход к пожарной лестнице БВП.;
Подтеки масла в ЦРДиМ на путях перемещения возле емкости аварийного запаса масла. Риск травмирования работника при падении.;
Снег и наледь на ступенях эвакуационной лестницы ЦРДиМ. Риск травмирования работника при падении.;
Недостаточное освещение в блок-боксе Н-13. Риск травмирования работника в условиях недостаточной видимости.;
ГТЭС-48, ЗРУ-110, яч.1, яч.9, требуется замена ламп аварийного освещения.;
Отсутствует информационная табличка на топочной камере П1.5;
В ТКПГ в НМ нарушена целостность провода заземления эл.двигателя Н-1/15.;
Наличие снега и наледи на входе в УПТИГ-1 очереди ДКС.;
УРДиМ,возле Н403/5,6 и станина грязные полы.;
Наличие снега и наледи на входе в УПТИГ-2 очереди ДКС.;
Лужа воды под задвижкой теплообменника в компрессорной ГП.;
Пункт 2.1.5 Чек листа для слесаря по ремонту ТУ. ППА. Занесена снегом поверхность шарового крана Г-102. Невозможность обслуживания.;
Пункт 2.1.5 Чек листа для слесаря по ремонту ТУ. ППА. Занесена снегом поверхность шарового крана Г-101. Невозможность обслуживания.;
Пункт 2.1.6 Чек листа для слесаря по ремнту ТУ. Наледь на ступеньках аварийной лестницы служебно эксплуатационного блока. ;
Пункт 4.1. Чек листа для слесаря по ремонту ТУ. При плановом ТО дежурного ящика слесаря по ремонту ТУ. Обнаружен дефект ряда рожковых ключей. ;
Аварийный выход СЭБ. Заметен подход, наледь на лестнице и перилах .;
"Заснежены знаки безопасногсти ""держись за перила"" у лестниц и переходов печей ОРДиМ";
Заснежена лестница и площадка пож.выхода ПОРМ-1;
Заснежен подход к сухотрубу на крышу ЦРДиМ со стороны АВО газа;
Наледь на пути передвижения от остановки вахтового транспорта до проходной ГП. Риск падения работника. ;
Наледь на ступеньках и периллах маршевой лестницы входа в БППП со стороны УАЛКП. Риск падения работника. ;
Отсутствует освещенность уличного складирования металлолома возле БВС. Существует риск получения травм работниками при выполнении работ на данном участке в темное время суток .;
Пункт 2.1.5 Чек листа для слесаря по ремонту ТУ. Наледь на ступеньках лестничного марша Блока вспомогательных служб. ;
Заснежены пути подхода к сухотрубу на крышу БППП ;
"Не закреплён прибор КИПиА ""метран"" на стойке КИП";
На АВО газа ГП посторонний шум при работе вентилятора ВХ1-1-1 №1/2 (задевание лопастей о диффузор);
"Заснежены лестницы и переходы площадки обслуживания кранов ""гитары ""АВО газа (риск травмирования персонала при падении)";
После планового осмотра растяжек печей УПТ.  Обнаружен слабый натяг ратяжки печи П-1-3.;
БВС, 2 этаж, отключена световая индикация эвакуационной таблички «Выход» ;
Наледь на ступеньках и подходе к лестничному маршу склада смазок. Риск падения работника. ;
Недостаточный уровень масла в лубрикаторе компрессора ВК-1 в компрессорной ЦРДиМ. ;
Занесен снегом подход к шаровому и крану Г-101-701 ППА.;
Занесена снегом поверхность шарового крана Г-102-706 ППА. Невозможность обслуживания. ;
Занесена снегом поверхность шарового крана Г-102-715 ППА. Невозможность обслуживания. ;
Занесен снегом подход к шаровому и крану Г-103-719 ППА. ;
Занесен снегом подход к шаровому и крану Г-101-719 ПП;
Не читается бирка на огнетушителе ОПА-100 в отсеке П-1-2 ПОРД. ;
В печном отделе ПОРД в П-1-1 из-за перепада температур на полу образовалась наледь. ;
После проверки электроинструментов в БВС, выявлена одна шлифмашинка с деформированным кожухом. Риск получения травмы во время работы.;
ЦРД. Забит дренаж насоса Н-10-6. ;
Пропуск по сальниковому уплотнению задвижки дренаж Д1 емкости Е-12 ;
Пропуск по сальниковому уплотнению дренажной линии на задвижке Д3 Емкости Е-4.;
На линии сброса газа на свечу Е-5 ЦПГ отсуствует фиксирующий хамут.;
Занесен подход к площадке распределения метанола.;
Обнаружен кусок металлолома в Арматурном блоке ПОРДиМ №1.;
Наледь на стекле манометра давления газа на входном коллекторе от УППГ-8 (УЗГ). (не видны показания) ;
На козырьке входа в столовую АБК образовались сосульки.;
Скользкая поверхность на пути передвижения под переходной галлерей ЦПГ.;
Теплоизоляция горячего трубопровода выхода с Н-8/1 нарушена . (Возможно травмирование работника).;
Не очищен подход к аварийно-пожарной лестнице здания БВС.;
Не очищен подход к аварийно-пожарной лестнице здания СЭБ.;
Снежные наносы на путях передвижения от БВС до ЦРДиМ.;
Сети внутриплощадочные,здание УЗСП, входа занесены снегом.;
Наносы снега на проходе к ДЭС-2.;
Наносы снега на проходе к ДЭС-1.;
Загрезнение и пыль на поверхности радиатора обогрева БВС инструментальный склад. ;
Посторонние предметы на радиаторе обогрева в сварочном посту БВС. ;
Сломан черенок лопаты после чистки снега. ;
В ЦРДиМ не закреплен крепежный хомут на выходном трубопроводе Н-10А/1 ;
Отсутствуют подходы к воздухосборникам ГП-7, заметены снегом .;
ДКС: Заметены снегом подходы к площадкам обслуживания ГПА.;
Занесены снегом пути передвижения по маршруту обхода. ;
нарушена бирка осмотренно поз 2 пк 7;
Заметены снегом подходы к ГПА-715.;
Наледь на входе в УПТ;
После уборки спецтехникой скользкие пути подхода к проходной УППГ. Опасность падения с высоты человеческого роста, получения травм;
Наледь на площадке и лестнице входа в Установку подготовки газа со стороны зоны В.;
Не очищен от снега запасный выход из Котельной;
После окончания производства работ в насосной метанола не выключено освещение.;
Наличие снега на поверхности защитных решёток  воздушных вентиляторов СВО-400 на ГПА № 911...№ 917.;
